{
 "standard": "ANSI/ASHRAE Standard 135-2020",
 "reviewed_at": "2026-09-11",
 "repo_sha": "b9602bb477c5395f60077a8effdb862f3baa70fa",
 "row_evidence_policy": "repo_sha identifies the last repository-wide review; individual rows may cite later PR reviews for narrower evidence updates",
 "review_scope": "Upstream-first reconciliation of the ACE runtime, Python surface, BBMD lifecycle/control, virtual routing, observation, server segmentation configuration, confirmed-request reuse, SC runtime health, installed-wheel interoperability, and matched runtime A/B evidence. Existing row statuses remain bounded; this review adds evidence and limitations rather than broader PICS, BIBB, BTL, or full-profile claims.",
 "addenda_errata_status": "No new external addenda/errata check was performed for the reconciliation tranche. Protocol decisions retain the pinned upstream Standard 135-2020 clause/addenda evidence and the local 135-2020 source contract. The reconciliation does not promote any conformance row solely from cross-stack, runtime, or performance evidence.",
 "status_taxonomy": [
  "in-progress",
  "implementation-present-needs-conformance-tests",
  "implementation-present-needs-negative-tests",
  "implementation-present-needs-security-tests",
  "implementation-present-needs-timeout-tests",
  "implementation-present-needs-state-machine-audit",
  "implementation-present-needs-window-tests",
  "implementation-present-needs-source-review",
  "implementation-present-needs-platform-tests",
  "supported-with-clause-evidence",
  "deferred-pending-owner-decision",
  "unsupported-by-design",
  "unknown-pending-source-review"
 ],
 "rows": [
  {
   "id": "BACNET-4-ARCHITECTURE",
   "standard_anchor": "Clause 4",
   "priority": "P2",
   "requirement_summary": "BACnet four-layer collapsed architecture is represented by focused crates for application, network, and data-link responsibilities.",
   "status": "implementation-present-needs-source-review",
   "code_anchors": [
    "Cargo.toml",
    "docs/architecture.md",
    "crates/bacnet-*/src"
   ],
   "positive_tests": [],
   "negative_tests": [],
   "benchmarks": [],
   "public_claims": [
    "README workspace structure",
    "docs/architecture.md crate graph"
   ],
   "notes": "Initial architecture row; later PRs should map exact Clause 4 responsibilities to crate boundaries."
  },
  {
   "id": "BACNET-5-TSM-CLIENT",
   "standard_anchor": "Clause 5.4.4",
   "priority": "P1",
   "requirement_summary": "Client transaction state machine behavior, timeouts, retries, aborts, and segmented response handling.",
   "status": "implementation-present-needs-state-machine-audit",
   "code_anchors": [
    "crates/bacnet-client/src/tsm.rs",
    "crates/bacnet-client/src/client/lifecycle.rs",
    "crates/bacnet-client/src/client/requests.rs",
    "crates/bacnet-client/src/client/segmentation.rs",
    "crates/bacnet-client/src/client/transaction_cleanup.rs"
   ],
   "positive_tests": [
    "crates/bacnet-integration-tests/tests/server/segmentation_tx.rs",
    "crates/bacnet-client/src/tsm/tests.rs::segmented_admission_and_request_timeout_are_serialized",
    "crates/bacnet-client/src/tsm/tests.rs::retry_send_failure_recheck_preserves_later_segmented_admission",
    "crates/bacnet-client/src/tsm/tests.rs::stale_segment_timer_generation_cannot_cancel_new_activity",
    "crates/bacnet-client/src/tsm/tests.rs::stale_owner_cannot_mutate_reused_transaction_key",
    "crates/bacnet-client/src/client/request_timer_tests.rs::max_retry_budget_sends_exactly_255_retransmissions",
    "crates/bacnet-client/src/client/request_timer_tests.rs::blocked_retry_does_not_block_segment_admission_or_cancel_on_send_failure",
    "crates/bacnet-client/src/client/segmented_receive_lifecycle_tests.rs::segmented_response_stops_request_timer_and_completes",
    "crates/bacnet-client/src/client/segmented_receive_lifecycle_tests.rs::segment_activity_restarts_the_receive_timer",
    "crates/bacnet-client/src/client/segmented_receive_lifecycle_tests.rs::segmented_request_response_stops_its_request_timer",
    "crates/bacnet-client/src/client/segmented_receive_lifecycle_tests.rs::segmented_request_timeout_cleanup_preserves_replacement_sender",
    "crates/bacnet-client/src/client/segmented_timeout_tests.rs::delayed_timeout_cleanup_preserves_reused_segmented_response"
   ],
   "negative_tests": [
    "crates/bacnet-client/src/client/segmented_timeout_tests.rs::segment_timer_timeout_ends_the_reassembly_session",
    "crates/bacnet-client/src/client/segmented_timeout_tests.rs::caller_cancellation_reclaims_reassembly_after_tsm_lock_contention",
    "crates/bacnet-client/src/client/segmented_timeout_tests.rs::caller_cancellation_reclaims_segmented_request_sender"
   ],
   "benchmarks": [],
   "public_claims": [
    "README supported services",
    "docs/python-api.md transport examples"
   ],
   "notes": "Clause 5.4.4.3 segmented ComplexACK admission stops RequestTimer after segment zero is saved. TSM-owned phase and activity-generation transitions serialize request retry authorization against admission without holding the TSM lock across transport I/O, and reject stale SegmentTimer expiry after new, duplicate, or out-of-order activity. Each registration also carries an immutable owner identity that qualifies request timer expiry, cancellation, receive-state activity/reset/completion, and dispatch-owned cleanup across immediate Invoke ID reuse. Clause 5.4.4.4 receive timeout uses four APDU segment timeouts, returns the local TSM_TIMEOUT ABORT.indication, promptly reclaims reassembly state without inbound traffic, and sends no peer PDU. The broader Clause 5.4.4 transition matrix still needs audit."
  },
  {
   "id": "BACNET-5-TSM-SERVER",
   "standard_anchor": "Clause 5.4.5",
   "priority": "P1",
   "requirement_summary": "Server transaction state machine behavior, segmented request handling, routed peer correlation, SegmentACK behavior, and abort/reject mapping.",
   "status": "implementation-present-needs-state-machine-audit",
   "code_anchors": [
    "crates/bacnet-server/src/server/mod.rs",
    "crates/bacnet-server/src/server/lifecycle.rs",
    "crates/bacnet-server/src/server/dispatch.rs",
    "crates/bacnet-server/src/server/responses.rs",
    "crates/bacnet-server/src/server/segmentation.rs",
    "crates/bacnet-server/src/server/confirmed_request_tracker.rs",
    "crates/bacnet-server/src/server/request_admission_tests.rs",
    "crates/bacnet-objects/src/device/mod.rs",
    "crates/rusty-bacnet/src/server/server_methods/lifecycle.rs",
    "crates/bacnet-server/src/server/segmentation_tests/request_reassembly.rs",
    "crates/bacnet-server/src/server/segmentation_tests/routing_overlap.rs",
    "crates/bacnet-integration-tests/tests/server/segmentation_rx.rs"
   ],
   "positive_tests": [
    "crates/bacnet-integration-tests/tests/server/segmentation_rx.rs",
    "crates/bacnet-server/src/server/tests.rs::segmented_transaction_key_identity_matrix",
    "crates/bacnet-server/src/server/segmentation_tests/request_reassembly.rs::routed_reassembly_survives_immediate_router_change_and_replies_on_current_path",
    "crates/bacnet-server/src/server/segmentation_tests/routing_overlap.rs::routed_source_segment_ack_and_abort_match_across_immediate_routers",
    "crates/bacnet-server/src/server/segmentation_tests/ack_window.rs::segmented_complex_ack_advances_after_negative_ack_zero",
    "crates/bacnet-server/src/server/segmentation_tests/ack_window.rs::segmented_complex_ack_advances_when_retransmitted_current_segment_receives_negative_ack",
    "crates/bacnet-server/src/server/segmentation_tests/ack_window.rs::segmented_complex_ack_retransmits_current_segment_after_negative_ack_previous_sequence",
    "crates/bacnet-server/src/server/segmentation_tests/ack_window.rs::segmented_complex_ack_ignores_stale_positive_final_segment_ack",
    "crates/bacnet-server/src/server/segmentation_tests/ack_window.rs::segmented_complex_ack_retransmits_after_segment_ack_timeout_then_goes_idle",
    "crates/bacnet-server/src/server/segmentation_tests/ack_window.rs::segmented_complex_ack_sets_npdu_expecting_reply_for_segments",
    "crates/rusty-bacnet/tests/test_server_segmentation_config.py",
    "crates/rusty-bacnet/tests/container/run-w13-cross-stack.sh",
    "crates/bacnet-server/src/server/request_admission_tests.rs::admission_suppresses_pending_duplicate_but_admits_exact_request_after_completion",
    "crates/bacnet-server/src/server/request_admission_tests.rs::bip_read_property_survives_two_invoke_id_wraps_and_returns_changed_value"
   ],
   "negative_tests": [
    "crates/bacnet-server/src/server/segmentation_tests/request_reassembly.rs::routed_peer_abort_through_new_router_removes_existing_reassembly_session",
    "crates/bacnet-server/src/server/segmentation_tests/routing_overlap.rs::routed_same_peer_replacement_cancels_old_sender_across_routers",
    "crates/bacnet-server/src/server/segmentation_tests/ack_window.rs::segmented_complex_ack_ignores_future_positive_segment_ack",
    "crates/bacnet-server/src/server/segmentation_tests/ack_window.rs::segmented_complex_ack_ignores_out_of_range_negative_segment_ack",
    "crates/bacnet-server/src/server/segmentation_tests/ack_window.rs::segmented_complex_ack_ignores_segment_ack_with_server_bit_set",
    "crates/bacnet-server/src/server/segmentation_tests/ack_window.rs::segmented_complex_ack_aborts_after_repeated_negative_segment_ack",
    "crates/bacnet-server/src/server/segmentation_tests/control_limits.rs::client_abort_routed_by_dispatch_terminates_segmented_complex_ack",
    "crates/bacnet-server/src/server/segmentation_tests/routing_overlap.rs::dispatch_ack_flood_does_not_drop_valid_segment_ack",
    "crates/bacnet-server/src/server/segmentation_tests/control_limits.rs::dispatch_returns_when_segment_ack_queue_is_full",
    "crates/bacnet-server/src/server/segmentation_tests/control_limits.rs::dispatch_client_abort_not_blocked_by_full_segment_ack_queue",
    "crates/bacnet-server/src/server/segmentation_tests/control_limits.rs::same_key_replacement_does_not_wait_for_full_old_queue",
    "crates/bacnet-server/src/server/segmentation_tests/control_limits.rs::same_key_replacement_is_rejected_when_live_sender_permits_are_exhausted",
    "crates/bacnet-server/src/server/segmentation_tests/control_limits.rs::segmented_complex_ack_rejects_new_sender_when_active_sender_limit_reached",
    "crates/bacnet-server/src/server/segmentation_tests/routing_overlap.rs::overlapping_same_peer_invoke_id_cancels_old_segmented_sender"
   ],
   "benchmarks": [],
   "public_claims": [
    "README supported services"
   ],
   "notes": "Server segmented transaction identity follows Clauses 5.3.5.3 and 6.2: valid routed SNET/SADR plus Invoke ID is stable across immediate routers, while local transactions use immediate MAC plus Invoke ID. Invalid routed metadata retains the immediate MAC and supplied metadata defensively. ConfirmedRequest reassembly, peer Abort removal, SegmentACK/Abort dispatch, and segmented ComplexACK sender registration use the same private key helper. Reply frames continue to use the current or captured immediate router MAC with NPDU DNET/DADR; the canonical empty-MAC sentinel is never a physical destination. Focused tests cover the identity matrix, routed request continuation and reply routing across routers, immediate peer-Abort cleanup, matching and mismatched routed sender events, and canonical replacement without stale cleanup. Generic exact-request duplicate suppression applies for the full active transaction: nonsegmented completion releases the Invoke ID immediately, while a segmented ComplexACK retains admission through SegmentACK success, peer Abort, timeout, cancellation, or shutdown. A later legal byte-identical transaction is serviced after termination, and service-specific durable idempotency remains separate. Real B/IP coverage executes 512 identical sequential reads, changes the object value, and verifies the wrapped 513th request returns the new value. Existing send-side evidence remains: SegmentACKs with the server bit set are ignored; either ACK flavor naming the current segment advances; only a negative ACK naming the immediately preceding segment retransmits the current segment; stale and out-of-range ACKs are ignored; timeout, capacity, nonblocking dispatch, cancellation, and cleanup behavior remain covered. The Python server now accepts one validated segmentation mode and applies it consistently to the server state machine, I-Am, and Device object; supported modes conditionally advertise the current 5000 ms APDU_Segment_Timeout and mode-derived Max_Segments_Accepted. Installed tests cover all four modes and omission under NONE, and W13 proves a segmented oversized Object_List response in all four cross-stack pairings. The row remains below supported status pending a fuller server TSM transition audit, configurable retry behavior, and broader Reject/Error failure mapping coverage."
  },
  {
   "id": "BACNET-5-SEGMENTATION-WINDOW",
   "standard_anchor": "Clauses 5.2-5.4",
   "priority": "P1",
   "requirement_summary": "Only Confirmed-Request and ComplexACK may be segmented; SegmentACK windows and modulo-256 sequence handling are enforced.",
   "status": "implementation-present-needs-window-tests",
   "code_anchors": [
    "crates/bacnet-encoding/src/segmentation.rs",
    "crates/bacnet-client/src/client/segmentation.rs",
    "crates/bacnet-client/src/client/segmented_receive_duplicate_tests.rs",
    "crates/bacnet-server/src/server/dispatch.rs",
    "crates/bacnet-server/src/server/lifecycle.rs",
    "crates/bacnet-server/src/server/segmented_receive.rs",
    "crates/bacnet-server/src/server/segmentation.rs",
    "crates/bacnet-server/src/server/segmentation_tests"
   ],
   "positive_tests": [
    "crates/bacnet-integration-tests/tests/server/segmentation_rx.rs",
    "crates/bacnet-integration-tests/tests/server/segmentation_tx.rs",
     "crates/bacnet-server/src/server/segmentation_tests.rs::segmented_complex_ack_advances_after_negative_ack_zero",
     "crates/bacnet-server/src/server/segmentation_tests.rs::segmented_complex_ack_advances_when_retransmitted_current_segment_receives_negative_ack",
    "crates/bacnet-server/src/server/segmentation_tests.rs::segmented_complex_ack_retransmits_current_segment_after_negative_ack_previous_sequence",
    "crates/bacnet-server/src/server/segmentation_tests.rs::segmented_complex_ack_ignores_stale_positive_final_segment_ack",
    "crates/bacnet-server/src/server/segmentation_tests.rs::segmented_complex_ack_retransmits_after_segment_ack_timeout_then_goes_idle",
    "crates/bacnet-encoding/src/segmentation.rs::tests::duplicate_in_window_matches_addendum_examples",
    "crates/bacnet-encoding/src/segmentation.rs::tests::duplicate_in_window_uses_modulo_256_arithmetic",
    "crates/bacnet-client/src/client/segmented_receive_duplicate_tests.rs::incomplete_window_silences_ndup_duplicates_then_naks_the_next",
    "crates/bacnet-server/src/server/segmentation_tests/duplicate_window.rs::incomplete_window_silences_ndup_duplicates_then_naks_the_next"
   ],
   "negative_tests": [
    "crates/bacnet-server/src/server/segmentation_tests.rs::segmented_complex_ack_ignores_future_positive_segment_ack",
    "crates/bacnet-server/src/server/segmentation_tests.rs::segmented_complex_ack_ignores_out_of_range_negative_segment_ack",
    "crates/bacnet-server/src/server/segmentation_tests.rs::segmented_complex_ack_ignores_segment_ack_with_server_bit_set",
    "crates/bacnet-server/src/server/segmentation_tests.rs::segmented_complex_ack_aborts_after_repeated_negative_segment_ack",
    "crates/bacnet-server/src/server/segmentation_tests.rs::dispatch_ack_flood_does_not_drop_valid_segment_ack",
    "crates/bacnet-server/src/server/segmentation_tests.rs::dispatch_returns_when_segment_ack_queue_is_full",
    "crates/bacnet-server/src/server/segmentation_tests.rs::routed_source_segment_ack_and_abort_match_npdu_source",
    "crates/bacnet-encoding/src/segmentation.rs::tests::duplicate_in_window_is_false_before_current_window_receives_a_segment",
    "crates/bacnet-encoding/src/segmentation.rs::tests::duplicate_in_window_does_not_apply_ordinary_sequence_ordering",
    "crates/bacnet-client/src/client/segmented_receive_duplicate_tests.rs::window_one_duplicate_gets_immediate_negative_ack_without_payload_mutation",
    "crates/bacnet-client/src/client/segmented_receive_duplicate_tests.rs::out_of_order_and_window_boundary_reset_the_duplicate_baseline",
    "crates/bacnet-server/src/server/segmentation_tests/request_reassembly.rs::duplicate_segment_zero_draws_negative_ack_and_transfer_survives",
    "crates/bacnet-server/src/server/segmentation_tests/duplicate_window.rs::out_of_order_segment_naks_immediately_and_resets_duplicate_state"
   ],
   "benchmarks": [
    "benchmarks/src/stress/segmentation.rs"
   ],
   "public_claims": [
    "docs/python-api.md segmentation support"
   ],
    "notes": "Receive-side client SEGMENTED_CONF and server SEGMENTED_REQUEST now use the Clause 5.4.2.2 predicate corrected by Addendum 135-2020ch, with modulo-256 unit vectors. Per-session DuplicateCount uses ActualWindowSize as Ndup: exactly Ndup in-window duplicates are discarded silently, the next is NAKed, and true out-of-order segments are NAKed immediately. Focused tests cover window one, windows greater than one, client/server baseline resets, ACK roles and fields, and byte-exact payload survival. The row remains below supported status pending multi-segment send-window behavior, full-transfer modulo-256 wrap evidence, max APDU/max segment boundaries, and broader TSM transition coverage."
  },
  {
   "id": "BACNET-5-ROUTED-PATH-LIMIT",
   "standard_anchor": "Clauses 5.2.1.2, 6.4.4, and 19.4",
   "priority": "P1",
   "requirement_summary": "Confirmed routed APDU sizing combines peer, local transport, and path NPDU evidence, while an exactly correlated too-long network rejection terminates the active owner and narrows later sends.",
   "status": "implementation-present-needs-conformance-tests",
   "code_anchors": [
    "crates/bacnet-encoding/src/npdu.rs",
    "crates/bacnet-network/src/layer.rs",
    "crates/bacnet-client/src/client/routed_path_limits.rs",
    "crates/bacnet-client/src/client/requests.rs",
    "crates/bacnet-client/src/client/segmented_request.rs",
    "crates/bacnet-client/src/client/segmentation.rs",
    "crates/bacnet-client/src/tsm.rs"
   ],
   "positive_tests": [
    "crates/bacnet-encoding/src/npdu.rs::tests::reject_message_to_network_payload_decodes_typed_reason_and_dnet",
    "crates/bacnet-network/src/layer_delivery_tests.rs::opted_in_network_control_stream_preserves_start_apdu_receiver",
     "crates/bacnet-client/src/client/routed_path_limit_tests.rs::routed_sizing_uses_conservative_and_configured_forwarded_envelopes",
     "crates/bacnet-client/src/client/routed_path_limit_tests.rs::reason_4_completes_exact_caller_learns_bound_and_does_not_retry",
     "crates/bacnet-client/src/client/routed_path_limit_tests.rs::same_path_serializes_while_a_second_router_remains_concurrent",
     "crates/bacnet-client/src/client/routed_path_limits_tests.rs::capacity_cleanup_never_splits_a_held_or_waiting_same_path_gate"
   ],
   "negative_tests": [
    "crates/bacnet-encoding/src/npdu.rs::tests::reject_message_to_network_payload_requires_exact_length",
    "crates/bacnet-network/src/layer_delivery_tests.rs::network_controls_without_opt_in_are_discarded_without_stopping_apdu_ingress",
    "crates/bacnet-client/src/client/routed_path_limit_tests.rs::subminimum_path_cap_fails_before_registration_or_emission",
     "crates/bacnet-client/src/client/routed_path_limit_tests.rs::unmatched_controls_and_direct_requests_do_not_change_path_policy",
     "crates/bacnet-client/src/client/routed_path_limit_tests.rs::reason_4_during_segmented_send_prevents_window_retransmission",
     "crates/bacnet-client/src/client/routed_path_limit_tests.rs::configured_capacity_exhaustion_fails_before_registration_or_emission",
     "crates/bacnet-client/src/client/routed_path_limit_tests.rs::cancelled_generation_quarantines_delayed_reason_4_before_next_send",
     "crates/bacnet-client/src/client/routed_path_limits_tests.rs::configured_and_learned_evidence_are_never_evicted_for_capacity",
     "crates/bacnet-client/src/client/routed_path_limits_tests.rs::control_queued_before_activation_cannot_claim_the_new_generation",
     "crates/bacnet-client/src/client/routed_path_limits_tests.rs::claimed_control_cannot_complete_reused_invoke_id_for_new_owner"
   ],
   "benchmarks": [],
   "public_claims": [
    "docs/rust-api.md routed confirmed-request limits"
   ],
    "notes": "The path key is immediate-router MAC plus DNET, separate from discovery state. Unknown paths use a 228-octet NPDU envelope; the forwarded NPCI allowance includes destination and source fields using the client's local transport MAC, so six-octet addresses leave 207 APDU octets and an explicitly configured 1497-octet path leaves 1476 before peer or local-link constraints. Configured evidence and process-lifetime learned exclusive upper bounds combine by minimum. One active owner per path makes reason-4 completion owner-qualified; learning occurs only when that completion wins, and retry/window retransmission stops afterward. Path state is capped at 256 entries; deterministic idle reclamation never removes configured/learned evidence or a gate with an owner/waiter, and exhaustion fails before TSM registration. Ambiguous termination holds the same-path gate through a configuration-derived stale-control quarantine, while monotonic network-ingress sequencing prevents controls queued before activation from claiming a later generation. Malformed, unmatched, stale, wrong-router, wrong-DNET, other-reason, and direct traffic do not mutate policy. Full active probing, persistent cache, router enforcement, and unconfirmed-traffic changes remain deferred. Third-party conformance evidence is still required."
  },
  {
   "id": "BACNET-6-NPDU-CONTROL",
   "standard_anchor": "Clause 6.2",
   "priority": "P1",
   "requirement_summary": "NPDU version, control bits, priority, DER, DNET/DADR/SNET/SADR, and hop count validation.",
   "status": "implementation-present-needs-negative-tests",
   "code_anchors": [
    "crates/bacnet-encoding/src/npdu.rs",
    "crates/bacnet-network/src/layer.rs"
   ],
   "positive_tests": [],
   "negative_tests": [],
   "benchmarks": [
    "benchmarks/benches/encoding.rs"
   ],
   "public_claims": [
    "docs/architecture.md packet flow"
   ],
   "notes": "Reserved-bit and malformed-address negative tests remain required."
  },
  {
   "id": "BACNET-6-ROUTER-MESSAGES",
   "standard_anchor": "Clauses 6.4-6.6",
   "priority": "P1",
   "requirement_summary": "Router discovery, route tables, network messages, reject reasons, busy/available messages, and broadcast forwarding behavior.",
   "status": "implementation-present-needs-conformance-tests",
   "code_anchors": [
    "crates/bacnet-network/src/router",
    "crates/bacnet-router-core/src",
    "crates/bacnet-router-adapters/src",
    "benchmarks/src/stress/router.rs"
   ],
   "positive_tests": [
    "crates/bacnet-router-core/tests/router_control.rs",
    "crates/bacnet-router-core/tests/broadcast.rs",
    "crates/bacnet-router-adapters/tests/composition.rs"
   ],
   "negative_tests": [
    "crates/bacnet-router-core/tests/rejection.rs",
    "crates/bacnet-router-core/tests/discovery.rs",
    "crates/bacnet-router-core/tests/forwarding.rs"
   ],
   "benchmarks": [
    "benchmarks/src/bin/bacnet_router.rs"
   ],
   "public_claims": [
    "docs/architecture.md router model"
   ],
   "notes": "Portable in-memory evidence is present. Non-empty Initialize-Routing-Table/port-id semantics need consolidated-standard reconciliation; independent interoperability and platform HIL remain open."
  },
  {
   "id": "BACNET-7-ETHERNET-LLC",
   "standard_anchor": "Clause 7",
   "priority": "P2",
   "requirement_summary": "BACnet Ethernet LLC framing and platform-specific raw Ethernet support are validated or explicitly limited.",
   "status": "implementation-present-needs-platform-tests",
   "code_anchors": [
    "crates/bacnet-transport/src/ethernet*",
    "crates/bacnet-transport/Cargo.toml"
   ],
   "positive_tests": [],
   "negative_tests": [],
   "benchmarks": [],
   "public_claims": [
    "README transports table: Ethernet",
    "docs/rust-api.md ethernet feature"
   ],
   "notes": "Hardware/raw-socket validation should remain opt-in and out of default CI."
  },
  {
   "id": "BACNET-8-ARCNET",
   "standard_anchor": "Clause 8",
   "priority": "P3",
   "requirement_summary": "ARCNET data-link support status is classified with source evidence.",
   "status": "unknown-pending-source-review",
   "code_anchors": [],
   "positive_tests": [],
   "negative_tests": [],
   "benchmarks": [],
   "public_claims": [],
   "notes": "No public support claim found in the initial scan."
  },
  {
   "id": "BACNET-9-MSTP-FRAMES",
   "standard_anchor": "Clause 9.3",
   "priority": "P2",
   "requirement_summary": "MS/TP frame encode/decode, CRC, address validation, extended-frame handling, and serial transport assumptions.",
   "status": "implementation-present-needs-source-review",
   "code_anchors": [
    "crates/bacnet-mstp-codec/src",
    "crates/bacnet-mstp-core/src",
    "crates/bacnet-router-adapters/src/mstp.rs",
    "crates/bacnet-transport/src/mstp_frame.rs",
    "crates/bacnet-transport/src/mstp"
   ],
   "positive_tests": [
    "crates/bacnet-mstp-codec/tests/codec.rs",
    "crates/bacnet-mstp-codec/tests/extended_wire_fixtures.rs",
    "crates/bacnet-mstp-core/tests/extended_profile.rs",
    "crates/bacnet-router-adapters/tests/composition.rs",
    "crates/bacnet-transport/src/mstp/tests.rs"
   ],
   "negative_tests": [
    "crates/bacnet-mstp-codec/tests/codec.rs",
    "crates/bacnet-mstp-codec/tests/extended_wire_fixtures.rs",
    "crates/bacnet-mstp-core/tests/extended_profile.rs",
    "crates/bacnet-transport/src/mstp/tests.rs"
   ],
   "benchmarks": [],
   "public_claims": [
    "README transports table: MS/TP",
    "docs/rust-api.md MS/TP"
   ],
   "notes": "Portable standard and Extended profiles have exact and transition tests. Hosted support is limited to framing/assembly; consolidated-standard review, independent interoperability, and hardware timing remain open."
  },
  {
   "id": "BACNET-10-PTP",
   "standard_anchor": "Clause 10",
   "priority": "P3",
   "requirement_summary": "PTP data-link support status is classified with source evidence.",
   "status": "unknown-pending-source-review",
   "code_anchors": [],
   "positive_tests": [],
   "negative_tests": [],
   "benchmarks": [],
   "public_claims": [],
   "notes": "No public support claim found in the initial scan."
  },
  {
   "id": "BACNET-11-LONTALK",
   "standard_anchor": "Clause 11",
   "priority": "P3",
   "requirement_summary": "LonTalk data-link support status is classified with source evidence.",
   "status": "unknown-pending-source-review",
   "code_anchors": [],
   "positive_tests": [],
   "negative_tests": [],
   "benchmarks": [],
   "public_claims": [],
   "notes": "No public support claim found in the initial scan."
  },
  {
   "id": "BACNET-12-OBJECT-MODEL",
   "standard_anchor": "Clauses 12-19",
   "priority": "P1",
   "requirement_summary": "Claimed object families and services have required-property, optional-property, writable-property, service parameter, and error mapping evidence.",
   "status": "implementation-present-needs-conformance-tests",
   "code_anchors": [
    "crates/bacnet-objects/src",
    "crates/bacnet-server/src/handlers",
    "crates/bacnet-server/src/pics/mod.rs"
   ],
   "positive_tests": [
    "crates/bacnet-server/src/pics/tests.rs",
    "crates/bacnet-objects/src"
   ],
   "negative_tests": [
    "crates/bacnet-server/src/handlers/tests"
   ],
   "benchmarks": [
    "benchmarks/src/stress/objects.rs"
   ],
   "public_claims": [
    "README object model feature",
    "README Python server object methods",
    "docs/rust-api.md object model"
   ],
   "notes": "Initial family row only; later work should split high-claim services and object families into detailed rows."
  },
  {
   "id": "BACNET-12-LOG-RECORD-IDENTITY",
   "standard_anchor": "Clause 12.25 (p. 319), Clause 12.27 (p. 337), Clause 12.30 (p. 361); Clause 15.8 (pp. 745-750); Clause 21.6 (pp. 902-914)",
   "priority": "P1",
   "requirement_summary": "Event Log, Trend Log, and Trend Log Multiple resident records have stable object-owned Unsigned32 sequence and Date/Time identity across accepted append, FIFO overwrite, MAX-to-1 wrap, and normal clear. Record payload projection remains family-specific.",
   "status": "in-progress",
   "code_anchors": [
    "crates/bacnet-objects/src/log_buffer.rs::LogRecordIdentity",
    "crates/bacnet-objects/src/log_buffer.rs::LogRecordBuffer",
    "crates/bacnet-objects/src/traits.rs::BACnetObject::log_record_identities_internal",
    "crates/bacnet-objects/src/event_log.rs::EventLogObject",
    "crates/bacnet-objects/src/trend/mod.rs::TrendLogObject",
    "crates/bacnet-objects/src/trend/mod.rs::TrendLogMultipleObject"
   ],
   "positive_tests": [
    "crates/bacnet-objects/src/log_buffer.rs::tests::log_buffer_assigns_one_and_wraps_max_without_zero",
    "crates/bacnet-objects/src/log_buffer.rs::tests::log_buffer_wrap_and_eviction_keep_modular_fifo_alignment",
    "crates/bacnet-objects/src/log_buffer.rs::tests::log_buffer_clear_preserves_counter_and_constructor_resets_it",
    "crates/bacnet-objects/src/event_log/tests.rs::event_log_identities_align_after_eviction_and_differ_from_position",
    "crates/bacnet-objects/src/event_log/tests.rs::event_log_total_record_count_is_u32_and_wraps_max_to_one",
    "crates/bacnet-objects/src/trend/log_record_tests.rs::trend_log_projects_only_present_status_flags_as_fourth_field",
    "crates/bacnet-objects/src/trend/log_record_tests.rs::trend_multiple_retains_raw_flags_but_projects_three_fields"
   ],
    "negative_tests": [
     "crates/bacnet-objects/src/log_buffer.rs::tests::log_buffer_rejections_do_not_consume_sequence"
    ],
   "benchmarks": [],
   "public_claims": [],
    "notes": "In-memory storage/model foundation only; this row makes no public support claim. Sequence identity is object metadata and is never serialized in LOG_BUFFER. Trend Log alone projects a present legacy BACnetLogRecord.status_flags value as its formal optional fourth StatusFlags bitstring; Event Log and Trend Log Multiple retain that raw shared-Rust field for source compatibility but always project only Date, Time, and datum. Mandatory purge/status lifecycle behavior is tracked separately by BACNET-12-LOG-STATUS-LIFECYCLE, and the server's qualified By Sequence and By Time consumers are tracked by BACNET-15-READ-RANGE-LOG-BUFFER. Restart durability/persistence and formal EventLog notification-record modeling remain deferred."
  },
  {
   "id": "BACNET-12-LOG-STATUS-LIFECYCLE",
   "standard_anchor": "Clause 12.25 Trend Log (pp. 319-336); Clause 12.27 Event Log (pp. 337-346); Clause 12.30 Trend Log Multiple (pp. 361-378); Clause 21.6 BACnetLogStatus (p. 914)",
   "priority": "P1",
   "requirement_summary": "Event Log, Trend Log, and Trend Log Multiple append mandatory BUFFER_PURGED and LOG_DISABLED lifecycle records with object-local Date/Time, deterministic Stop_When_Full ordering, non-recursive forced insertion, stable total-record identity, zero-capacity count-only behavior, and atomic clock/error handling.",
   "status": "in-progress",
   "code_anchors": [
    "crates/bacnet-objects/src/log_lifecycle.rs::LogLifecycle",
    "crates/bacnet-objects/src/log_buffer.rs::OrdinaryAdmission",
    "crates/bacnet-objects/src/event_log.rs::EventLogObject",
    "crates/bacnet-objects/src/trend/mod.rs::TrendLogObject",
    "crates/bacnet-objects/src/trend/mod.rs::TrendLogMultipleObject",
    "crates/bacnet-objects/src/traits.rs::BACnetObject::try_add_trend_record_internal",
    "crates/bacnet-server/src/trend_log.rs::poll_trend_logs"
   ],
   "positive_tests": [
    "crates/bacnet-objects/src/log_status_tests.rs::purge_is_unconditional_initial_status_and_repeats_for_every_log_family",
    "crates/bacnet-objects/src/log_status_tests.rs::stop_before_full_omits_triggering_ordinary_and_clock_failure_is_atomic",
    "crates/bacnet-objects/src/log_status_tests.rs::enable_and_stop_when_full_transitions_emit_exactly_one_status",
    "crates/bacnet-objects/src/log_status_tests.rs::zero_capacity_counts_without_residents_and_enforces_full_enable_gate",
     "crates/bacnet-objects/src/trend/log_record_tests.rs::trend_log_keeps_log_status_and_record_status_flags_as_distinct_bitstrings",
    "crates/bacnet-server/src/pics/truth_source_tests.rs::pics_log_family_writability_comes_from_runtime_routes"
   ],
   "negative_tests": [
    "crates/bacnet-objects/src/log_status_tests.rs::status_writes_require_a_valid_clock_before_mutation",
    "crates/bacnet-server/src/trend_log.rs::tests::poller_retries_when_mandatory_stop_status_has_no_clock"
   ],
   "benchmarks": [],
   "public_claims": [],
    "notes": "Qualified PR-0702 evidence only; no full log-family support claim is made. The shared lifecycle covers explicit effective Enable transitions, Record_Count zero purges, Stop_When_Full activation/full behavior, and ordinary stop-before-full insertion. Public constructors, records(), add_record(), and raw clear() remain compatible. ReadRange By Sequence and By Time can select the resident purge status identity under BACNET-15-READ-RANGE-LOG-BUFFER. Time-window Start_Time/Stop_Time transitions, LOG_INTERRUPTED, writable Log_DeviceObjectProperty purge paths, formal EventLog notification records, Trend Log Multiple polling, persistence/restart, and complete log conformance remain deferred."
  },
  {
   "id": "BACNET-15-READ-RANGE-LOG-BUFFER",
    "standard_anchor": "Clause 12.1.5.2 (PDF p. 164 / printed p. 162); Clause 12.27 (PDF pp. 337-340 / printed pp. 335-338); Clause 15.8 and Clause 15.8.1.1.4-15.8.1.3 (PDF pp. 747-753 / printed pp. 745-751); Clause 21.6 BACnetEventLogRecord, BACnetLogRecord, and BACnetLogMultipleRecord (PDF pp. 906, 916)",
   "priority": "P1",
    "requirement_summary": "The bundled server rejects a ReadRange array index when the object classifies the property as a BACnetLIST or scalar, then selects By Position around an exact one-based list position and By Sequence or By Time through aligned resident identities for Event Log, Trend Log, and Trend Log Multiple LOG_BUFFER properties. By Time anchors positive Count at the first resident timestamp strictly newer than the specific reference and negative Count at the last resident timestamp strictly older, preserves oldest-to-newest resident order across duplicate or nonmonotonic clock-rollback timestamps, and never sorts by time. Empty misses carry no endpoint flags or First Sequence Number; nonempty identity-based results report included resident endpoints and the oldest returned record's nonzero sequence. Trend alone projects its optional top-level StatusFlags; Event and Trend Log Multiple project Date, Time, and datum only. The client validates the required nonzero First Sequence Number on every nonempty By Sequence or By Time ACK.",
   "status": "in-progress",
    "code_anchors": [
     "crates/bacnet-server/src/handlers/read_range.rs::select_signed_range",
     "crates/bacnet-server/src/handlers/read_range.rs::select_time_range",
     "crates/bacnet-server/src/handlers/read_range.rs::handle_read_range",
     "crates/bacnet-objects/src/traits.rs::BACnetObject::is_array_property",
     "crates/bacnet-objects/src/traits.rs::BACnetObject::log_record_identities_internal",
     "crates/bacnet-client/src/client/file_list.rs::validate_read_range_ack"
   ],
   "positive_tests": [
    "crates/bacnet-server/src/handlers/tests/read_range.rs::by_position_is_one_based_signed_and_reports_exact_endpoints",
     "crates/bacnet-server/src/handlers/tests/read_range.rs::by_sequence_uses_exact_wrapped_identity_without_sorting",
     "crates/bacnet-server/src/handlers/tests/read_range.rs::every_log_family_continues_by_surviving_fifo_identity",
     "crates/bacnet-server/src/handlers/tests/read_range.rs::purge_status_record_replaces_old_sequence_continuation",
     "crates/bacnet-server/src/handlers/tests/read_range_time.rs::by_time_excludes_equal_duplicates_and_reports_exact_endpoints",
     "crates/bacnet-server/src/handlers/tests/read_range_time.rs::by_time_scans_resident_endpoints_without_sorting_clock_rollback",
     "crates/bacnet-server/src/handlers/tests/read_range_time.rs::by_time_empty_and_no_match_are_success_without_metadata",
     "crates/bacnet-server/src/handlers/tests/read_range_time.rs::every_log_family_reads_by_time_after_fifo_eviction",
     "crates/bacnet-server/src/handlers/tests/read_range_time.rs::read_range_preserves_family_specific_status_projection_bytes",
     "crates/bacnet-server/src/handlers/tests/read_range_time.rs::client_accepts_by_time_ack_and_continues_by_returned_sequence",
     "crates/bacnet-client/src/client/file_list.rs::tests::first_sequence_number_must_match_the_requested_range"
   ],
   "negative_tests": [
     "crates/bacnet-server/src/handlers/tests/read_range.rs::by_sequence_rejects_unnumbered_properties_and_misalignment",
     "crates/bacnet-server/src/handlers/tests/read_range.rs::item_encoding_error_keeps_response_byte_for_byte_unchanged",
     "crates/bacnet-server/src/handlers/tests/read_range_time.rs::by_time_rejects_invalid_absent_or_misaligned_timestamp_identities",
     "crates/bacnet-server/src/handlers/tests/read_range_time.rs::indexed_log_buffer_is_rejected_for_every_log_family",
     "crates/bacnet-server/src/handlers/tests/read_range_time.rs::zero_array_index_is_rejected_by_request_decoder"
   ],
   "benchmarks": [],
   "public_claims": [],
    "notes": "Qualified PR-0704 evidence only; no full ReadRange or log-family support claim is made. By Sequence and By Time are limited to LOG_BUFFER properties whose object supplies an exactly aligned resident identity view. Another list property or an absent, malformed, or misaligned timestamp identity view fails PROPERTY / LIST_ITEM_NOT_TIMESTAMPED for By Time; an unnumbered or misaligned sequence identity view fails PROPERTY / LIST_ITEM_NOT_NUMBERED for By Sequence. ReadRange applies the object-owned BACnetARRAY classification before reading the property, so every index on these BACnetLIST LOG_BUFFER properties fails PROPERTY / PROPERTY_IS_NOT_AN_ARRAY. The shared raw Rust record retains status flags for source compatibility, but Clause 21.6 serializes top-level optional StatusFlags only for Trend Log, not Event Log or Trend Log Multiple. This implementation fully encodes every selected item without a separate response/PDU cap, so MORE_ITEMS remains FALSE. Response-size pagination/segmentation, persistence/restart, formal Event Log notification records, and complete ReadRange/log conformance remain deferred. No runtime PICS/service bit is changed."
  },
  {
   "id": "BACNET-12-PROPERTY-METADATA-CORE",
   "standard_anchor": "Clause 12.6, Table 12-6 (pp. 189-190); Clause 12.42, Table 12-49 (pp. 444-445); Clause 15.7.3.1 (p. 743); Annex A (pp. 964-965)",
   "priority": "P1",
   "requirement_summary": "Executable metadata classifies each effective standard property by base R, W, or O conformance, presence condition, and implemented write capability. Time Value and Binary Input use the metadata for property-list compatibility, ReadPropertyMultiple special selectors, and existing PICS flags; unmigrated object types retain the legacy fallback.",
   "status": "in-progress",
   "code_anchors": [
    "crates/bacnet-objects/src/property_metadata.rs::PropertyMetadata",
    "crates/bacnet-objects/src/traits.rs::BACnetObject::property_metadata",
    "crates/bacnet-objects/src/value_types/mod.rs::TIME_VALUE_PROPERTY_METADATA",
    "crates/bacnet-objects/src/binary/input.rs::BINARY_INPUT_PROPERTY_METADATA",
    "crates/bacnet-server/src/handlers/read_property.rs::expand_property_reference",
    "crates/bacnet-server/src/pics/mod.rs::PicsGenerator::build_object_types"
   ],
   "positive_tests": [
    "crates/bacnet-objects/src/property_metadata_tests.rs::property_metadata_contract_time_value",
    "crates/bacnet-objects/src/property_metadata_tests.rs::property_metadata_contract_binary_input",
     "crates/bacnet-objects/src/property_metadata_tests.rs::property_metadata_contract_property_list_projection_excludes_property_list",
     "crates/bacnet-objects/src/property_metadata_tests.rs::property_metadata_contract_all_migrated_rows_are_readable",
    "crates/bacnet-server/src/handlers/tests/property_metadata.rs::rpm_metadata_selectors_are_exact_for_time_value",
    "crates/bacnet-server/src/handlers/tests/property_metadata.rs::rpm_metadata_selectors_are_exact_for_binary_input",
    "crates/bacnet-server/src/pics/property_metadata_tests.rs::pics_projects_migrated_property_metadata"
   ],
   "negative_tests": [
    "crates/bacnet-objects/src/property_metadata_tests.rs::property_metadata_contract_macro_opt_in_and_legacy_default",
    "crates/bacnet-objects/src/property_metadata_tests.rs::property_metadata_contract_write_capabilities_match_dispatch",
    "crates/bacnet-server/src/handlers/tests/read_rpm.rs::rpm_handler_required_vs_optional",
    "crates/bacnet-server/src/pics/tests.rs::object_type_properties_populated"
   ],
   "benchmarks": [],
   "public_claims": [
    "CHANGELOG Unreleased property-metadata core"
   ],
   "notes": "This is a qualifying slice of #261, not an all-object conformance claim. Canonical metadata includes Property_List; the legacy property_list projection and RPM ALL/REQUIRED omit it, while wire Property_List also omits Object_Identifier, Object_Name, and Object_Type. Conditional rows record why a present property exists, and conditional write capability contributes to the existing PICS writable flag. Date Value and every object type other than Time Value and Binary Input remain on the explicit legacy fallback."
  },
  {
   "id": "BACNET-12-ESCALATOR-STATUS-WRITABILITY",
   "standard_anchor": "Clause 12 general property conformance rules; Clause 12.60 Table 12-78 and Out_Of_Service; Clause 15.9.1.3; Clause 21 BACnetEscalatorMode, BACnetEscalatorOperationDirection, and BACnetEscalatorFault; Clause 23.1",
   "priority": "P1",
   "requirement_summary": "The Escalator object's Power_Mode, Operation_Direction, Escalator_Mode, Energy_Meter, Fault_Signals, and Passenger_Alarm properties are writable both in service under the Clause 12 implementor option and while Out_Of_Service is TRUE for simulation. Fault_Signals is a BACnetLIST of unique BACnetEscalatorFault values and may be empty; named values 0..=8 and proprietary values 1024..=65535 are accepted. Reserved, oversized, duplicate, mistyped, and non-finite inputs are refused before mutation with the Clause 15.9.1.3 PROPERTY errors.",
   "status": "supported-with-clause-evidence",
   "code_anchors": [
    "crates/bacnet-objects/src/elevator.rs::EscalatorObject",
    "crates/bacnet-server/src/handlers/write_property.rs::decode_write_property_value",
    "crates/bacnet-server/src/pics/mod.rs::PicsGenerator::build_object_types"
   ],
   "positive_tests": [
    "crates/bacnet-objects/src/elevator/tests/escalator_status_writability.rs::all_six_status_properties_write_in_service_and_out_of_service",
    "crates/bacnet-objects/src/elevator/tests/escalator_status_writability.rs::out_of_service_toggles_preserve_client_status_values",
    "crates/bacnet-objects/src/elevator/tests/escalator_status_writability.rs::writable_predicate_matches_only_the_escalator_write_routes",
    "crates/bacnet-objects/src/elevator/tests/escalator_status_writability.rs::fault_signals_accept_empty_singleton_and_typed_multi_value_sets",
    "crates/bacnet-server/src/handlers/tests/escalator_writes.rs::escalator_status_family_writes_over_wp_in_service_and_oos",
    "crates/bacnet-server/src/handlers/tests/escalator_writes.rs::escalator_fault_signals_empty_singleton_and_multi_reach_the_object_over_wp",
     "crates/bacnet-server/src/handlers/tests/escalator_writes.rs::escalator_empty_fault_signals_wpm_prefix_stays_committed"
   ],
   "negative_tests": [
    "crates/bacnet-objects/src/elevator/tests/escalator_status_writability.rs::fault_signals_reject_reserved_oversized_and_duplicate_values_atomically",
    "crates/bacnet-objects/src/elevator/tests/escalator_status_writability.rs::fault_signals_reject_wrong_value_shapes_atomically",
    "crates/bacnet-objects/src/elevator/tests/escalator_status_writability.rs::non_finite_energy_meter_values_are_rejected_atomically",
    "crates/bacnet-objects/src/elevator/tests/escalator_status_writability.rs::all_six_status_properties_reject_wrong_datatypes_atomically",
    "crates/bacnet-server/src/handlers/tests/escalator_writes.rs::escalator_fault_signals_reject_array_index_before_empty_list_decode"
   ],
   "benchmarks": [],
   "public_claims": [],
   "notes": "Split child of BACNET-12-OBJECT-MODEL (#401). Passenger_Alarm is modeled as Boolean with FALSE default. Fault_Signals uses typed EscalatorFault storage and reads as a List of Enumerated raw values; the write arm accepts the empty List, the wire decoder's singleton Enumerated shape, and multi-element Lists. A zero-element propertyValue is admitted only for Fault_Signals; the generic decoder still rejects empty payloads for other properties. Runtime dispatch and PICS use the same exact Escalator is_writable_property set: Description, Out_Of_Service, and the six status properties; Object_Name is not advertised because no arm accepts it. Energy_Meter_Ref, Reliability simulation, structured references, intrinsic reporting, physical-device arbitration, and the Escalator object's other missing properties remain outside this row, which is not a complete Escalator-object conformance claim."
  },
  {
   "id": "BACNET-12-DEVICE-MAX-SEGMENTS",
   "standard_anchor": "Clause 12.11, Table 12-13",
   "priority": "P1",
   "requirement_summary": "The Device object's mode-derived Max_Segments_Accepted property is present when segmentation is supported and has the value required by the configured segmentation mode.",
   "status": "implementation-present-needs-conformance-tests",
   "code_anchors": [
    "crates/bacnet-objects/src/device/mod.rs::DeviceObject::new",
    "crates/bacnet-server/src/server/mod.rs::MAX_REQUEST_SEGMENTS"
   ],
   "positive_tests": [
    "crates/bacnet-objects/src/device/tests.rs::mode_derived_max_segments_accepted"
   ],
   "negative_tests": [
    "crates/bacnet-objects/src/device/tests.rs::mode_derived_max_segments_accepted"
   ],
   "benchmarks": [],
   "public_claims": [],
   "notes": "Split child of BACNET-12-OBJECT-MODEL (#379). DeviceObject omits Max_Segments_Accepted for NO_SEGMENTATION, derives 1 for exact SEGMENTED_TRANSMIT, and retains 65 for SEGMENTED_RECEIVE, SEGMENTED_BOTH, and unknown non-NONE raw values. DeviceConfig and ServerConfig remain independent; this slice neither changes nor adds enforcement for the server's 256-segment sequence-space limit. Client timers are excluded."
  },
  {
   "id": "BACNET-12-DEVICE-ACTIVE-COV-SUBSCRIPTIONS",
   "standard_anchor": "Clause 12.11, Table 12-13 and 12.11.31; Clause 12.1.5.2; Clauses 20 and 21 BACnetCOVSubscription, BACnetRecipientProcess, BACnetRecipient, BACnetObjectPropertyReference, ReadProperty-ACK, and ReadAccessResult productions",
   "priority": "P1",
   "requirement_summary": "Device Active_COV_Subscriptions reads encode every field of each subscription already stored in the object as an ordered BACnetLIST of complete BACnetCOVSubscription sequences.",
   "status": "in-progress",
   "code_anchors": [
    "crates/bacnet-encoding/src/constructed/cov_subscription.rs::encode_cov_subscription",
    "crates/bacnet-encoding/src/constructed/cov_subscription.rs::encode_cov_subscription_list",
    "crates/bacnet-objects/src/device/mod.rs::DeviceObject::read_property",
    "crates/bacnet-server/src/handlers/read_property.rs::handle_read_property",
    "crates/bacnet-server/src/handlers/read_property.rs::handle_read_property_multiple"
   ],
   "positive_tests": [
    "crates/bacnet-encoding/src/constructed/tests/cov_subscription.rs::cov_subscription_device_recipient_golden",
    "crates/bacnet-encoding/src/constructed/tests/cov_subscription.rs::cov_subscription_address_recipient_golden",
    "crates/bacnet-encoding/src/constructed/tests/cov_subscription.rs::cov_subscription_list_is_bare_concatenation",
    "crates/bacnet-encoding/src/constructed/tests/cov_subscription.rs::cov_subscription_list_empty_encodes_to_nothing",
    "crates/bacnet-objects/src/device/tests.rs::active_cov_subscriptions_after_add",
    "crates/bacnet-objects/src/device/tests.rs::active_cov_subscriptions_without_increment",
    "crates/bacnet-server/src/handlers/tests/read_rpm.rs::active_cov_subscriptions_read_property_preserves_constructed_bytes",
    "crates/bacnet-server/src/handlers/tests/read_rpm.rs::active_cov_subscriptions_read_property_multiple_preserves_constructed_bytes"
   ],
   "negative_tests": [
    "crates/bacnet-objects/src/device/tests.rs::active_cov_subscriptions_write_denied",
    "crates/bacnet-server/src/handlers/tests/array_index_gating.rs::list_properties_reject_indexed_read_property",
    "crates/bacnet-server/src/handlers/tests/array_index_gating.rs::list_properties_reject_indexed_read_property_multiple_inline",
    "crates/bacnet-server/src/handlers/tests/array_index_gating.rs::list_properties_reject_indexed_write_property_and_write_property_multiple"
   ],
   "benchmarks": [],
   "public_claims": [],
   "notes": "Split child of BACNET-12-OBJECT-MODEL (#183). The encode-only codec emits each untagged subscription sequence in model order and concatenates list entries without list or per-entry wrappers. Device and address recipients, optional array index, confirmed and unconfirmed forms, multi-octet and zero time values, optional increment, list order, and the empty list are covered by independent golden vectors. DeviceObject reads return one ApplicationData payload, and ReadProperty plus ReadPropertyMultiple preserve those bytes without additional framing. This row covers only lossless projection of subscriptions already stored in DeviceObject. The server runtime COV table is not synchronized with that storage, so this is not complete Active_COV_Subscriptions runtime conformance. The property remains read-only and non-array-indexable."
  },
  {
   "id": "BACNET-12-NOTIFICATION-FORWARDER-WITHDRAWAL",
   "standard_anchor": "Clause 12.51 (pp. 497-503), Table 12-58 (p. 500); Clause 13.2.5.1 (p. 643); Clause 21 BACnetEventNotificationSubscription and BACnetProcessIdSelection productions (pp. 904, 924)",
   "priority": "P1",
   "requirement_summary": "Bundled devices do not advertise or expose Notification Forwarder object support until the object implements notification redistribution, subscriptions, filtering, and the required loop, port, and network restrictions.",
   "status": "unsupported-by-design",
   "code_anchors": [
    "crates/bacnet-objects/src/device/mod.rs::DeviceObject::new",
    "crates/bacnet-objects/src/lib.rs",
    "crates/rusty-bacnet/src/server/mod.rs",
    "crates/rusty-bacnet/src/server/server_methods/registration.rs",
    "crates/rusty-bacnet/rusty_bacnet.pyi"
   ],
   "positive_tests": [],
   "negative_tests": [
    "crates/bacnet-objects/src/device/tests.rs::read_protocol_object_types_supported"
   ],
   "benchmarks": [],
   "public_claims": [],
   "notes": "Type 51 is absent from bundled Device Protocol_Object_Types_Supported values, and the public Rust placeholder plus Python registration method are removed because they provided no forwarding behavior. ObjectType::NOTIFICATION_FORWARDER, the Python enum constant, CLI remote-identifier parsing, and generic recipient codecs remain as wire-level interoperability vocabulary rather than public support claims. Reintroduction requires full Clause 12.51 forwarding, subscription, filtering, and anti-loop/port/network behavior."
  },
  {
   "id": "BACNET-12-CHANNEL-WITHDRAWAL",
   "standard_anchor": "Clause 12.53 (pp. 508-517), Table 12-62 (pp. 509-510)",
   "priority": "P1",
   "requirement_summary": "Bundled devices do not advertise or expose Channel object support until the object provides the required typed value model, member and control-group data, propagation, coercion, and write-status lifecycle, plus applicable delay behavior.",
   "status": "unsupported-by-design",
   "code_anchors": [
    "crates/bacnet-objects/src/device/mod.rs::DeviceObject::new",
    "crates/bacnet-objects/src/lighting/mod.rs",
    "crates/rusty-bacnet/src/server/mod.rs",
    "crates/rusty-bacnet/src/server/server_methods/registration.rs",
    "crates/rusty-bacnet/rusty_bacnet.pyi"
   ],
   "positive_tests": [],
   "negative_tests": [
    "crates/bacnet-objects/src/device/tests.rs::read_protocol_object_types_supported"
   ],
   "benchmarks": [],
   "public_claims": [],
   "notes": "Type 53 is absent from bundled Device Protocol_Object_Types_Supported values, and the public Rust placeholder plus Python add_channel method are removed. ObjectType::CHANNEL, Channel property identifiers, and the BACnetObject array-property classification remain wire-level protocol metadata rather than support claims. Reintroduction requires full member/control-group, propagation, coercion, write-status, and applicable delay behavior."
  },
  {
   "id": "BACNET-15-WRITEGROUP-SERVER-WITHDRAWAL",
   "standard_anchor": "Clause 15.11 (pp. 757-758); Clause 19.2.1.6 (p. 809)",
   "priority": "P1",
   "requirement_summary": "The inbound WriteGroup service is not advertised or executed until matching Channel objects apply eligible change-list values with the supplied priority and applicable delay behavior.",
   "status": "unsupported-by-design",
   "code_anchors": [
    "crates/bacnet-objects/src/device/mod.rs::EXECUTED_SERVICES",
    "crates/bacnet-server/src/server/requests/unconfirmed.rs::EXECUTED_UNCONFIRMED",
    "crates/bacnet-server/src/pics/tests.rs",
    "crates/bacnet-services/src/write_group.rs"
   ],
   "positive_tests": [],
   "negative_tests": [
    "crates/bacnet-objects/src/device/tests.rs::read_protocol_services_supported",
    "crates/bacnet-server/src/pics/tests.rs::executed_services_match_dispatch_table",
    "crates/bacnet-server/src/pics/tests.rs::services_match_implementation"
   ],
   "benchmarks": [],
   "public_claims": [],
   "notes": "Bundled Device Protocol_Services_Supported values omit bit 40, and the server has no inbound WriteGroup dispatch arm or handler. ServiceSupported::WRITE_GROUP, UnconfirmedServiceChoice::WRITE_GROUP, the codec, and Rust/Python client initiation remain protocol vocabulary. Reintroduction requires matching and group-zero behavior plus priority, supported Inhibit Delay behavior, and state-mutation integration evidence."
  },
  {
   "id": "BACNET-12-RECIPIENT-LIST-FRAMING",
   "standard_anchor": "Clause 12.21, Clause 21",
   "priority": "P1",
   "requirement_summary": "Notification Class Recipient_List reads and writes use the Clause 21 BACnetDestination framing: seven application-tagged members in order (valid-days BACnetDaysOfWeek, from-time, to-time, recipient, process-identifier, issue-confirmed-notifications, transitions) concatenated as a BACnetLIST, with BACnetRecipient discriminated by context tag (device [0] primitive ObjectIdentifier, address [1] constructed BACnetAddress of application Unsigned16 + OCTET STRING).",
   "status": "supported-with-clause-evidence",
   "code_anchors": [
    "crates/bacnet-encoding/src/constructed/recipient.rs",
    "crates/bacnet-objects/src/notification_class/mod.rs"
   ],
   "positive_tests": [
    "crates/bacnet-encoding/src/constructed/tests/recipient.rs",
    "crates/bacnet-objects/src/notification_class/tests/properties.rs",
    "crates/bacnet-objects/src/notification_class/tests/recipient_list.rs",
    "crates/bacnet-objects/src/notification_class/tests/recipients.rs"
   ],
   "negative_tests": [
    "crates/bacnet-encoding/src/constructed/tests/recipient.rs",
    "crates/bacnet-objects/src/notification_class/tests/recipient_list.rs"
   ],
   "benchmarks": [],
   "public_claims": [
    "README BACnet object implementations feature"
   ],
    "notes": "Split child of BACNET-12-OBJECT-MODEL; scope is the modeled NotificationClass path. The generic recipient codec remains interoperability vocabulary and is not Notification Forwarder object support. Golden vectors cover the device, address (nonzero network), and broadcast (zero-length MAC) forms; the 8-entry list round-trip covers the Annex K.2.25 AE-CRL-B minimum-entries posture. Decode is strict end to end: element sequence, fixed-width bit-string members (exactly one content octet with unused_bits 1 for valid-days / 5 for transitions), and whole-list routing (a malformed stored list fails closed with no prefix delivery). The write path and the routing filter share one flat-entry decoder, and the pre-#152 flat application-tagged form remains accepted there as a compatibility fallback. Indexed writes are rejected (Tranche K / #260 family). Remaining work: interop evidence against a second implementation; Notification Forwarder remains unsupported under BACNET-12-NOTIFICATION-FORWARDER-WITHDRAWAL."
  },
  {
   "id": "BACNET-12-EVENT-PARAMETERS-FRAMING",
   "standard_anchor": "Clause 12.12, Clause 21",
   "priority": "P1",
   "requirement_summary": "Event_Parameters and Fault_Parameters read/write use the full Clause 21 ASN.1 CHOICE framing of BACnetEventParameter and BACnetFaultParameter: alternatives over SEQUENCEs as opening/closing context tag pairs with context-tagged members, explicitly tagged inner CHOICEs, fault-out-of-range inner CHOICEs discovered by application tag, and BACnetPropertyStates elements with the 135-2020 CHOICE tags.",
   "status": "supported-with-clause-evidence",
   "code_anchors": [
    "crates/bacnet-encoding/src/constructed/event_parameter.rs",
    "crates/bacnet-encoding/src/constructed/fault_parameter.rs",
    "crates/bacnet-encoding/src/constructed/mod.rs",
    "crates/bacnet-types/src/constructed/property_states.rs",
    "crates/bacnet-services/src/alarm_event/property_states.rs",
     "crates/bacnet-objects/src/event_enrollment/mod.rs",
    "crates/bacnet-server/src/event_enrollment/mod.rs"
   ],
   "positive_tests": [
    "crates/bacnet-encoding/src/constructed/tests/event_parameter.rs",
    "crates/bacnet-encoding/src/constructed/tests/fault_parameter.rs",
    "crates/bacnet-encoding/src/constructed/tests/mod.rs",
    "crates/bacnet-types/src/constructed/event_parameter/tests.rs",
    "crates/bacnet-services/src/alarm_event/tests/property_states.rs",
    "crates/bacnet-objects/src/event_enrollment/tests",
    "crates/bacnet-server/src/event_enrollment/tests"
   ],
   "negative_tests": [
    "crates/bacnet-encoding/src/constructed/tests/event_parameter.rs",
    "crates/bacnet-encoding/src/constructed/tests/fault_parameter.rs",
    "crates/bacnet-encoding/src/constructed/tests/mod.rs",
    "crates/bacnet-services/src/alarm_event/tests/property_states.rs",
    "crates/bacnet-objects/src/event_enrollment/tests"
   ],
   "benchmarks": [],
   "public_claims": [
    "README BACnet object implementations feature"
   ],
   "notes": "Split child of BACNET-12-OBJECT-MODEL. Evidence covers the modeled event/fault alternatives with golden vectors and round-trips, Opaque preservation of unmodeled alternatives, rejection of omitted/deprecated/reserved tags 6/7/12/19, rejection of trailing garbage after a framed element, and the legacy flat + OctetString-to-Opaque write fallback retained per #129; unmodeled Opaques never reach the legacy little-endian evaluator. BACnetPropertyStates models every 135-2020 alternative, including signed integer-value [41] and the extended-value [63] tag/value formula; rejects reserved tags, malformed Boolean values, wrong tag forms, numeric values above u32, signed integers wider than i32, and malformed constructed proprietary bodies; and preserves primitive or constructed proprietary tags 64..=254. Event/fault parameter and notification parameter paths share the same fallible codec, while the retained flat compatibility form uses the corrected discriminants. The Event Enrollment evaluator compares Boolean, signed, unsigned, enumerated, extended, and primitive proprietary states in separate monitored value domains and retains a domain-tagged condition identity. Evidence reviewed in PR #353."
  },
  {
   "id": "BACNET-12-OOS-RELIABILITY-WRITABILITY",
   "standard_anchor": "Clause 12.17 Table 12-20 footnote 7 (Loop); Clause 12 Out_Of_Service property texts (12.2/12.3/12.4/12.6/12.7/12.8/12.19/12.21/12.22 families); Clause 12.24 Schedule Reliability_Evaluation_Inhibit text; Clause 12.25 Table 12-29 and Clause 12.30 Table 12-35 (Trend Log / Trend Log Multiple); Clause 21 BACnetReliability",
   "priority": "P1",
   "requirement_summary": "On object types carrying Out_Of_Service and Reliability, Reliability is network-writable exactly when Out_Of_Service is TRUE (the simulation grant quoted in each carrier's Out_Of_Service property text), and the written value is validated against the BACnetReliability production: the named set derived from Reliability::ALL_NAMED (enumerated 0..=25 with 11 reserved for a future addendum) plus the vendor-proprietary range 64..=65535, refusing anything else with PROPERTY / VALUE_OUT_OF_RANGE. In-service writes refuse PROPERTY / WRITE_ACCESS_DENIED (Clause 15.9.1.3 row: the property is currently not writable by the requestor). The evaluated value is saved on the FALSE-to-TRUE edge and restored on the TRUE-to-FALSE edge; the internal set_reliability_internal route carries the complementary ownership guard (refused while Out_Of_Service is TRUE). Trend Log and Trend Log Multiple, whose Reliability_Evaluation_Inhibit paragraphs end at 'shall have the value NO_FAULT_DETECTED.' without the out-of-service write provision, refuse all network Reliability writes.",
   "status": "supported-with-clause-evidence",
   "code_anchors": [
    "crates/bacnet-objects/src/common.rs",
    "crates/bacnet-objects/src/loop_obj.rs",
    "crates/bacnet-objects/src/schedule/mod.rs",
    "crates/bacnet-objects/src/trend/mod.rs",
    "crates/bacnet-types/src/enums/object_level.rs"
   ],
   "positive_tests": [
    "crates/bacnet-objects/src/reliability_writability_tests.rs::loop_reliability_requires_out_of_service",
    "crates/bacnet-objects/src/reliability_writability_tests.rs::schedule_reliability_requires_out_of_service",
    "crates/bacnet-objects/src/reliability_writability_tests.rs::reliability_predicate_tracks_all_named_plus_vendor_range",
    "crates/bacnet-server/src/handlers/tests/write_validation.rs::loop_reliability_gate_holds_over_write_property",
    "crates/bacnet-server/src/handlers/tests/write_validation.rs::schedule_reliability_gate_holds_over_write_property"
   ],
   "negative_tests": [
    "crates/bacnet-objects/src/trend/tests.rs::trendlog_reliability_is_not_network_writable",
    "crates/bacnet-objects/src/trend/tests.rs::trendlog_multiple_reliability_is_not_network_writable",
    "crates/bacnet-server/src/handlers/tests/write_validation.rs::trend_log_reliability_write_is_denied_over_write_property",
    "crates/bacnet-objects/src/reliability_writability_tests.rs::reliability_value_boundaries_match_asn1"
   ],
   "benchmarks": [],
   "public_claims": [],
   "notes": "Split child of BACNET-12-OBJECT-MODEL (#240, #252). The nine intrinsic-reporting carriers were proven by #218/#239; this tranche added Loop as the tenth reliability_gate_test! carrier and Schedule as the eleventh, extended the predicate from a restated literal to a derivation from Reliability::ALL_NAMED (exhaustive 0..=65536 equivalence sweep; the value past the enum ceiling flips to accepted exactly when its addendum constant lands), and ran the sweep over the remaining OOS+Reliability carriers per #240: Schedule's Reliability_Evaluation_Inhibit text anticipates the out-of-service client write ('...unless Out_Of_Service is TRUE and an alternate value has been written to the Reliability property') so the gate applies with an internal route reserved for its CONFIGURATION_ERROR evaluation; Trend Log (Reliability O, Table 12-29) and Trend Log Multiple (Reliability O, Table 12-35) carry no writability footnote and no simulation-write provision, so the previously-accepting Trend Log arm now refuses PROPERTY / WRITE_ACCESS_DENIED (behavior change) and Trend Log Multiple's default denial is pinned as deliberate. Loop and Schedule also gained is_writable_property overrides mirroring their write arms so the PICS and runtime dispatch share one truth source. Residue: carriers that never grew a write arm (Lighting Output family, elevator/access-zone family) deny by default; whether each one's Clause 12 Out_Of_Service text obliges the writability half of its footnote is untriaged and tracked separately from this gate."
  },
  {
   "id": "BACNET-12-RELINQUISH-DEFAULT-WRITABILITY",
   "standard_anchor": "Clause 12.3 Table 12-3 (Analog Output), Clause 12.7 Table 12-8 (Binary Output), Clause 12.8 Table 12-10 (Binary Value), Clause 12.19 Table 12-22 (Multi-state Output), Clause 12.20 Table 12-23 (Multi-state Value), Clause 12.26 Table 12-30 (Access Door), Clause 12.54 Table 12-64 (Lighting Output), Clause 12.55 Table 12-69 (Binary Lighting Output), Clause 12 value object tables; Clause 19 command prioritization",
   "priority": "P1",
   "requirement_summary": "Relinquish_Default is network-writable and locally settable on the commandable object types, where the conformance tables carry it R or O and writability is permitted, not required - this row records permitted writability implemented, not a conformance upgrade. Each arm routes through a validated local set_relinquish_default and re-resolves Present_Value from the priority array afterward, so an all-NULL array falls back to the new default immediately while a live command still outranks it. Validation is property- and type-specific: finite Real (AO/AV), BinaryPV 0/1 (BO/BV), Unsigned 1..=Number_Of_States (MSO/MSV), finite Real in 0..=100 (Lighting Output), the BACnetDoorValue production 0..=3 - lock, unlock, pulse-unlock, extended-pulse-unlock (Access Door), and per-type extraction bounds plus a finite check for the Large Analog Value (Double). Binary Lighting Output Relinquish_Default is restricted to BACnetBinaryLightingPV OFF(0) or ON(1), deliberately separate from Present_Value operation inputs; steady Priority_Array storage remains OFF/ON/NULL. WARN, WARN_OFF, WARN_RELINQUISH, and STOP behavior is evidenced in the dedicated Binary Lighting operations row. With #182 the datetime-paired value types (DateTime Value, Clause 12.38 Table 12-45; DateTime Pattern Value, Clause 12.46) join the network-writable set: the BACnetDateTime pair decodes from application-tagged Date+Time in the multi-element service decode.",
   "status": "supported-with-clause-evidence",
   "code_anchors": [
    "crates/bacnet-objects/src/common.rs",
    "crates/bacnet-objects/src/analog/output.rs",
    "crates/bacnet-objects/src/analog/value.rs",
    "crates/bacnet-objects/src/binary/output.rs",
    "crates/bacnet-objects/src/binary/value.rs",
    "crates/bacnet-objects/src/multistate/output.rs",
    "crates/bacnet-objects/src/multistate/value.rs",
    "crates/bacnet-objects/src/lighting/mod.rs",
    "crates/bacnet-objects/src/lighting/binary.rs",
    "crates/bacnet-objects/src/access_control/door.rs",
    "crates/bacnet-objects/src/value_types/mod.rs"
   ],
   "positive_tests": [
    "crates/bacnet-server/src/handlers/tests/write_validation.rs::relinquish_default_write_recaptures_present_value_over_write_property",
    "crates/bacnet-objects/src/analog/tests/output.rs::ao_relinquish_default_write_recaptures_present_value",
    "crates/bacnet-objects/src/analog/tests/value.rs::av_relinquish_default_write_recaptures_present_value",
    "crates/bacnet-objects/src/binary/tests/input_output.rs::bo_relinquish_default_write_recaptures_present_value",
    "crates/bacnet-objects/src/binary/tests/value.rs::bv_relinquish_default_write_recaptures_present_value",
     "crates/bacnet-objects/src/multistate/tests/relinquish_default.rs::mso_msv_relinquish_default_write_recaptures_present_value",
     "crates/bacnet-objects/src/lighting/tests.rs::lighting_output_relinquish_default_write_recaptures_present_value",
     "crates/bacnet-objects/src/lighting/tests.rs::binary_lighting_output_relinquish_default_accepts_off_on_and_recaptures_present_value",
     "crates/bacnet-objects/src/lighting/tests.rs::binary_lighting_output_active_command_outranks_relinquish_default",
     "crates/bacnet-server/src/handlers/tests/binary_lighting_relinquish_default.rs::binary_lighting_output_relinquish_default_accepts_off_on_over_write_property",
    "crates/bacnet-objects/src/access_control/tests.rs::access_door_relinquish_default_write_recaptures_present_value",
    "crates/bacnet-objects/src/value_types/tests/numeric.rs::scalar_value_relinquish_default_write_recaptures_present_value",
    "crates/bacnet-objects/src/value_types/tests/temporal.rs::date_value_relinquish_default_write_recaptures_present_value",
    "crates/bacnet-objects/src/value_types/tests/temporal.rs::datetime_value_relinquish_default_write_recaptures_present_value",
    "crates/bacnet-server/src/handlers/tests/multi_element_writes.rs::datetime_relinquish_default_over_the_wire_recaptures_present_value",
    "crates/bacnet-server/src/handlers/tests/multi_element_writes.rs::datetime_value_present_value_and_priority_array_over_the_wire"
   ],
   "negative_tests": [
     "crates/bacnet-objects/src/lighting/tests.rs::binary_lighting_output_relinquish_default_rejects_non_binary_values_atomically",
     "crates/bacnet-objects/src/lighting/tests.rs::binary_lighting_output_relinquish_default_wrong_type_is_atomic",
     "crates/bacnet-server/src/handlers/tests/binary_lighting_relinquish_default.rs::binary_lighting_output_relinquish_default_rejects_non_binary_values_over_write_property",
     "crates/bacnet-server/src/handlers/tests/binary_lighting_relinquish_default.rs::binary_lighting_output_failed_wpm_keeps_default_prefix_and_priority",
     "crates/bacnet-server/src/handlers/tests/multi_element_writes.rs::datetime_write_with_mispaired_members_is_refused_and_preserves",
    "crates/bacnet-objects/src/multistate/tests/relinquish_default.rs::mso_relinquish_default_is_not_range_locked_after_store"
   ],
   "benchmarks": [],
   "public_claims": [],
   "notes": "Split child of BACNET-12-OBJECT-MODEL (#270). is_commandable_property_writable now advertises RELINQUISH_DEFAULT for the six core commandable types (its doc no longer claims universal read-only); Lighting Output, Binary Lighting Output, Access Door, and the define_value_object_commandable! macro gained is_writable_property overrides mirroring their write arms - the macro override also corrects the PRIORITY_ARRAY writability advertising for all twelve commandable value types (previously reported read-only by the historical default while the arm accepted writes). Invalid writes refuse with VALUE_OUT_OF_RANGE for range/finiteness and INVALID_DATA_TYPE for a wrong BACnet datatype, without changing Relinquish_Default or Present_Value. For Binary Lighting Output, direct setter/object and WP tests cover the exact OFF/ON domain and atomic refusal while WPM proves a valid Relinquish_Default prefix remains committed when a later value is refused, without disturbing the active priority state. Binary Lighting operation handling is evidenced separately in BACNET-12-BINARY-LIGHTING-OPERATIONS; this row remains bounded to Relinquish_Default. Number_Of_States shrink interplay on MSO/MSV: Clause 12.19/12.22 leave stored-value adjustment a local matter and this implementation does not auto-adjust - pinned in a test comment, with CONFIGURATION_ERROR reporting for the condition tracked under #226. CURRENT_COMMAND_PRIORITY stays read-only (derived). The pre-existing unvalidated Present_Value arm on Access Door (any Enumerated accepted) is a separate defect noted for follow-up, as is the door property_list omitting PRIORITY_ARRAY/RELINQUISH_DEFAULT while both are readable. #182 addendum: the `readonly` rd_access selection now has no users (kept in the macro for a future type whose wire form needs something the service decode cannot deliver); the pinned-denial test datetime_value_relinquish_default_is_not_network_writable is replaced by datetime_value_relinquish_default_write_recaptures_present_value."
  },
  {
   "id": "BACNET-12-BINARY-LIGHTING-OPERATIONS",
   "standard_anchor": "Clause 12.55 and Table 12-70, including 12.55.4.1 and 12.55.10.1; Clause 19.2 command prioritization; Clause 21 BACnetBinaryLightingPV",
   "priority": "P1",
    "requirement_summary": "Binary Lighting Output Present_Value accepts the named OFF, ON, WARN, WARN_OFF, WARN_RELINQUISH, and STOP inputs plus NULL at priorities 1..=16. Only OFF/ON/NULL are stored: WARN conditionally requests a logical blink without synthesizing ON; WARN_OFF and WARN_RELINQUISH either perform their terminal mutation immediately or retain the existing highest-priority ON command for a snapshotted Egress_Time; STOP cancels only the active same-priority egress. A validated same-or-higher non-STOP Present_Value or direct Priority_Array[index] command completes the old operation before applying the incoming command, lower-priority writes do not halt it, and exactly one monotonic in-memory operation can be active.",
   "status": "supported-with-clause-evidence",
   "code_anchors": [
    "crates/bacnet-objects/src/lighting/binary.rs",
    "crates/bacnet-objects/src/traits.rs",
    "crates/bacnet-server/src/server/binary_lighting_lifecycle.rs",
    "crates/bacnet-server/src/server/lifecycle.rs",
    "crates/bacnet-server/src/server/shutdown.rs",
    "crates/bacnet-server/src/handlers/write_property.rs",
    "crates/bacnet-server/src/server/local_writes.rs"
   ],
   "positive_tests": [
    "crates/bacnet-objects/src/lighting/binary_tests.rs::warn_requests_blink_only_for_existing_highest_on_slot",
    "crates/bacnet-objects/src/lighting/binary_tests.rs::warn_off_arms_snapshotted_delay_and_expires_exactly_once",
    "crates/bacnet-objects/src/lighting/binary_tests.rs::warn_relinquish_arms_only_when_the_next_effective_value_is_not_on",
     "crates/bacnet-objects/src/lighting/binary_tests.rs::stop_is_same_priority_only_and_idempotent",
     "crates/bacnet-objects/src/lighting/binary_tests.rs::same_and_higher_commands_complete_old_operation_before_incoming_write",
     "crates/bacnet-objects/src/lighting/binary_direct_tests.rs::same_priority_direct_values_win_after_both_operation_kinds",
     "crates/bacnet-objects/src/lighting/binary_direct_tests.rs::higher_priority_direct_write_completes_old_slot_then_installs_incoming",
     "crates/bacnet-objects/src/lighting/binary_direct_tests.rs::lower_priority_direct_write_preserves_each_operation_and_remaining_time",
     "crates/bacnet-server/src/handlers/tests/binary_lighting_operations.rs::eligible_warn_warn_off_warn_relinquish_and_stop_execute_over_wp",
    "crates/bacnet-server/src/handlers/tests/binary_lighting_operations.rs::successful_wpm_can_arm_one_operation",
     "crates/bacnet-server/src/server/binary_lighting_task_tests.rs::operation_task_has_no_early_completion_and_expires_at_exact_monotonic_time",
     "crates/bacnet-server/src/server/binary_lighting_task_tests.rs::terminal_cov_snapshot_survives_a_later_command_before_delivery",
    "crates/bacnet-server/src/server/binary_lighting_task_tests.rs::expiry_fires_one_generic_cov_after_database_lock_release",
    "crates/bacnet-server/src/server/binary_lighting_task_tests.rs::local_stop_cancels_timer_and_prevents_later_expiry"
   ],
   "negative_tests": [
     "crates/bacnet-objects/src/lighting/binary_tests.rs::invalid_commands_are_side_effect_free_before_halt",
     "crates/bacnet-objects/src/lighting/binary_tests.rs::direct_priority_array_accepts_only_off_on_and_null_with_exact_errors",
     "crates/bacnet-objects/src/lighting/binary_direct_tests.rs::invalid_direct_writes_preserve_each_operation_and_remaining_time",
     "crates/bacnet-objects/src/lighting/binary_tests.rs::rollback_restores_operation_remaining_time_and_blink_observation_exactly",
     "crates/bacnet-server/src/handlers/tests/binary_lighting_operations.rs::failed_wpm_keeps_new_timer_from_successful_prefix",
     "crates/bacnet-server/src/handlers/tests/binary_lighting_operations.rs::direct_priority_array_wpm_halts_and_failed_wpm_keeps_prefix",
    "crates/bacnet-server/src/handlers/tests/binary_lighting_operations.rs::write_property_priority_errors_are_atomic_and_wpm_keeps_prior_prefix",
    "crates/bacnet-server/src/server/binary_lighting_task_tests.rs::stop_aborts_and_awaits_operation_task_with_no_work_after_stop"
   ],
   "benchmarks": [],
   "public_claims": [],
    "notes": "Egress state and its arm-relative monotonic deadline are object-owned, process-local, and intentionally not reconstructed after restart. Egress_Time is captured when an operation arms; later Egress_Time or Blink_Warn_Enable writes affect future commands only, and Out_Of_Service does not suspend progress. A hidden database-bound Tokio monotonic source gives writes and the lifecycle task one time domain; the one-second Delay interval also wakes for an exact known deadline and delayed wakes use actual time without charging pre-arm elapsed. Expiry freezes COV-readable terminal state with the mutation under the database write lock, then the generic single/multiple path encodes and sends from that immutable snapshot after releasing locks, so later commands cannot rewrite the terminal payload. Logical blink requests are retained only through a hidden internal observation for deterministic tests; a successful WPM prefix may arm or halt an operation even when a later write fails. There is no Rust/Python host callback, BACnet property, physical output, persistence, or hardware support claim. Direct Priority_Array[index] compatibility remains writable for OFF/ON/NULL only and follows the same validated same/higher halt ordering; the broader pre-existing read-only conformance mismatch is outside this row."
  },
  {
   "id": "BACNET-12-REFERENCE-PROPERTY-WRITABILITY",
   "standard_anchor": "Clause 12.17 with Table 12-20 (Loop), Clause 12.23 with Table 12-27 (Pulse Converter Input_Reference), Clause 12.5 Table 12-5 (Averaging Object_Property_Reference - BACnetDeviceObjectPropertyReference), Clause 21 BACnetObjectPropertyReference / BACnetSetpointReference productions",
   "priority": "P1",
   "requirement_summary": "The Loop Controlled_Variable_Reference, Manipulated_Variable_Reference, and Setpoint_Reference properties (Clause 12.17) and the Pulse Converter Input_Reference (Clause 12.23) are typed BACnetObjectPropertyReference - a SEQUENCE of primitive context-tagged members [0]/[1] plus optional property-array-index [2] - with Setpoint_Reference nested [0] inside the BACnetSetpointReference production. Network writes now land in these wire forms through the multi-element service decode: a strict typed codec (bacnet-encoding/src/constructed/object_property_reference.rs) requires full consumption and rejects a device-qualifying member [3], since unlike BACnetDeviceObjectPropertyReference these references are local-device only. Each arm also keeps the legacy local list form [ObjectIdentifier, Enumerated, Unsigned?] in exact shape, with the property-id member accepted as Unsigned OR Enumerated (the Averaging flat form carries Unsigned, the Loop/Pulse form Enumerated; both decode to the same reference). The Averaging arm - typed BACnetDeviceObjectPropertyReference by Table 12-5, whose remote-sample path is the standard's OPTIONAL branch and unmodeled here - routes through the same shared decode (review-round blocker fix), and the BACnetSetpointReference frame with its OPTIONAL member absent clears Setpoint_Reference exactly like a Null write (review-round runtime/dataflow item).",
   "status": "supported-with-clause-evidence",
   "code_anchors": [
    "crates/bacnet-encoding/src/constructed/object_property_reference.rs",
    "crates/bacnet-objects/src/reference.rs",
    "crates/bacnet-objects/src/loop_obj.rs",
    "crates/bacnet-objects/src/accumulator.rs"
   ],
   "positive_tests": [
    "crates/bacnet-encoding/src/constructed/object_property_reference/tests.rs::golden_vector_unindexed",
    "crates/bacnet-encoding/src/constructed/object_property_reference/tests.rs::golden_vector_indexed",
    "crates/bacnet-encoding/src/constructed/object_property_reference/tests.rs::setpoint_reference_golden_vector",
    "crates/bacnet-objects/src/reference/tests.rs::legacy_local_list_form_round_trips_with_and_without_index",
    "crates/bacnet-objects/src/reference/tests.rs::framed_form_decodes_from_one_or_split_application_data",
    "crates/bacnet-objects/src/reference/tests.rs::setpoint_frame_acceptance_is_scoped_to_the_setpoint_property",
    "crates/bacnet-objects/src/loop_obj.rs::loop_write_framed_indexed_reference_reads_back_with_index",
    "crates/bacnet-objects/src/loop_obj.rs::loop_write_setpoint_reference_accepts_bacnetsetpointreference_frame",
    "crates/bacnet-objects/src/loop_obj.rs::loop_write_local_list_with_index_still_accepted",
    "crates/bacnet-objects/src/accumulator.rs::pulse_converter_write_framed_indexed_input_reference_lands",
    "crates/bacnet-encoding/src/constructed/object_property_reference/tests.rs::setpoint_reference_golden_vector_indexed",
    "crates/bacnet-encoding/src/constructed/object_property_reference/tests.rs::setpoint_reference_empty_frame_is_the_absent_alternative",
    "crates/bacnet-objects/src/reference/tests.rs::empty_setpoint_frame_clears_only_on_the_setpoint_arm",
    "crates/bacnet-objects/src/reference/tests.rs::legacy_list_accepts_unsigned_or_enumerated_property_member",
    "crates/bacnet-objects/src/loop_obj.rs::loop_write_empty_setpoint_frame_clears_reference",
    "crates/bacnet-objects/src/averaging.rs::averaging_reference_write_accepts_exact_shapes_and_both_member_typings",
    "crates/bacnet-objects/src/averaging.rs::averaging_reference_write_accepts_the_framed_local_form",
    "crates/bacnet-server/src/handlers/tests/reference_writes.rs::setpoint_reference_empty_frame_and_null_both_clear_over_the_wire",
    "crates/bacnet-server/src/handlers/tests/reference_writes.rs::averaging_object_property_reference_over_the_wire",
    "crates/bacnet-server/src/pics/truth_source_tests.rs::is_writable_property_matches_write_property_on_pulse_converter_and_averaging",
    "crates/bacnet-server/src/handlers/tests/reference_writes.rs::loop_references_framed_writes_over_the_wire",
    "crates/bacnet-server/src/handlers/tests/reference_writes.rs::reference_write_flattened_local_form_also_lands_over_the_wire",
    "crates/bacnet-server/src/handlers/tests/reference_writes.rs::pulse_converter_input_reference_over_the_wire",
    "crates/bacnet-server/src/handlers/tests/reference_writes.rs::wpm_reference_write_commits_in_order_and_keeps_prefix_on_failure"
   ],
   "negative_tests": [
    "crates/bacnet-encoding/src/constructed/object_property_reference/tests.rs::bare_decode_rejects_device_qualified_reference",
    "crates/bacnet-encoding/src/constructed/object_property_reference/tests.rs::bare_decode_rejects_unknown_trailing_context_tag",
    "crates/bacnet-encoding/src/constructed/object_property_reference/tests.rs::bare_decode_rejects_partial_and_empty",
    "crates/bacnet-encoding/src/constructed/object_property_reference/tests.rs::setpoint_decode_requires_the_frame_and_full_consumption",
    "crates/bacnet-objects/src/reference/tests.rs::legacy_list_shape_violations_are_invalid_data_type",
    "crates/bacnet-objects/src/reference/tests.rs::framed_malformed_is_invalid_data_encoding",
    "crates/bacnet-objects/src/reference/tests.rs::mixed_flat_and_framed_list_is_invalid_data_encoding",
    "crates/bacnet-objects/src/reference/tests.rs::wrong_value_datatypes_are_invalid_data_type",
    "crates/bacnet-objects/src/loop_obj.rs::loop_write_device_qualified_reference_rejected_and_preserves",
    "crates/bacnet-objects/src/accumulator.rs::pulse_converter_write_malformed_framed_input_reference_rejected",
    "crates/bacnet-server/src/handlers/tests/reference_writes.rs::reference_write_rejections_over_the_wire_preserve_state",
    "crates/bacnet-objects/src/averaging.rs::averaging_reference_write_rejects_bad_shapes_and_preserves_state"
   ],
   "benchmarks": [],
   "public_claims": [],
   "notes": "Split child of BACNET-12-OBJECT-MODEL (#182). The four arms share one objects-layer helper (reference.rs) so the local List form (in-process compatibility) and the framed ApplicationData form (network) converge on the same strict Clause 21 decode; error pairings follow Clause 15.9.1.3: wrong value datatype is PROPERTY / INVALID_DATA_TYPE, malformed framing / device qualification / unknown trailing context tag is PROPERTY / INVALID_DATA_ENCODING, and a mixed flat+framed element list is refused rather than reinterpreted. Null clears, and read arms carry the reference's optional array index as a third list element. Setpoint_Reference additionally accepts the BACnetSetpointReference opening/closing tag [0] frame (unambiguous against the bare form's leading primitive [0]) while refusing unbalanced frames. WritePropertyMultiple ordered prefix commit is proven for a reference+setpoint request failing its second property. Review round: the adversary lane's blocker on the Averaging arm (silent member drop / member retype / as-u32 truncation, newly network-reachable) is fixed by routing it through the same shared decode; the runtime+dataflow empty-frame finding is fixed by the Option-returning decode_setpoint_reference; the dataflow PICS incoherence is fixed by exact is_writable_property overrides on Pulse Converter (PRESENT_VALUE / SCALE_FACTOR / ADJUST_VALUE / INPUT_REFERENCE + DESCRIPTION / OUT_OF_SERVICE / COV_INCREMENT) and Averaging (OBJECT_PROPERTY_REFERENCE + DESCRIPTION / OUT_OF_SERVICE), which also stop advertising OBJECT_NAME on both types (no arm routes it - a truth-toward-arms PICS correction). Limitation: reads still emit the flat application-tagged list form rather than re-framing context tags - the encode side is unchanged by this tranche; interop evidence against a second implementation remains open."
  },
  {
   "id": "BACNET-12-ALERT-ENROLLMENT-TABLE-12-61",
   "standard_anchor": "Clause 12.52 and Table 12-61; Clause 21 BACnetNotifyType; Clause 15.7 ReadPropertyMultiple",
   "priority": "P1",
   "requirement_summary": "Alert Enrollment serves the twelve required Table 12-61 rows: Object_Identifier, Object_Name, Object_Type, Present_Value, Event_State, Event_Detection_Enable, Notification_Class, Event_Enable, Acked_Transitions, Notify_Type, Event_Time_Stamps, and Property_List; Description is the only implemented optional row. Present_Value is the read-only BACnetObjectIdentifier of the object that last provided an alert and can be changed only through the object-owned source-recording API, which has no event, timestamp, acknowledgement, or notification side effects. Notify_Type defaults ALARM and accepts configurable ALARM or EVENT values; ACK_NOTIFICATION is acknowledgement-flow output vocabulary and is rejected here. Status_Flags, Out_Of_Service, and Reliability are not Table 12-61 rows and are not served or advertised. Encoded Property_List excludes Object_Identifier, Object_Name, Object_Type, and Property_List itself; RPM ALL/REQUIRED exclude Property_List, and RPM OPTIONAL contains only Description.",
   "status": "supported-with-clause-evidence",
   "code_anchors": [
     "crates/bacnet-objects/src/event_enrollment/alert.rs",
    "crates/bacnet-objects/src/event_enrollment/metadata.rs",
    "crates/rusty-bacnet/src/server/server_methods/registration.rs",
    "crates/rusty-bacnet/rusty_bacnet.pyi"
   ],
   "positive_tests": [
    "crates/bacnet-objects/src/event_enrollment/tests/alert.rs::alert_enrollment_present_value_is_the_explicit_initial_source_and_is_read_only",
    "crates/bacnet-objects/src/event_enrollment/tests/alert.rs::record_alert_source_changes_only_present_value",
    "crates/bacnet-objects/src/event_enrollment/tests/alert.rs::alert_enrollment_notify_type_defaults_and_accepts_only_alarm_or_event",
    "crates/bacnet-objects/src/event_enrollment/tests/alert.rs::alert_enrollment_property_list",
    "crates/bacnet-objects/src/event_enrollment/tests/timestamps.rs::enrollment_property_metadata_is_complete_and_pins_timestamp_requirements",
    "crates/bacnet-server/src/handlers/tests/alert_enrollment.rs::alert_present_value_and_removed_properties_have_exact_wire_access",
    "crates/bacnet-server/src/handlers/tests/alert_enrollment.rs::alert_notify_type_wire_domain_is_alarm_or_event",
    "crates/bacnet-server/src/handlers/tests/property_metadata.rs::rpm_metadata_selectors_are_exact_for_alert_enrollment",
    "crates/bacnet-server/src/pics/property_metadata_tests.rs::pics_projects_migrated_property_metadata",
    "crates/rusty-bacnet/tests/test_alert_enrollment_api.py::AlertEnrollmentApiTests"
   ],
   "negative_tests": [
    "crates/bacnet-objects/src/event_enrollment/tests/alert.rs::alert_enrollment_removed_common_properties_are_unknown_and_nonmutating",
    "crates/bacnet-objects/src/event_enrollment/tests/alert.rs::alert_enrollment_notify_type_defaults_and_accepts_only_alarm_or_event (ACK_NOTIFICATION, out-of-domain, and wrong-type refusal with preservation)",
    "crates/bacnet-server/src/handlers/tests/alert_enrollment.rs (read/write errors for removed properties; read-only Present_Value; invalid, wrong-type, and overwide Notify_Type preservation)"
   ],
   "benchmarks": [],
   "public_claims": [
    "docs/rust-api.md AlertEnrollmentObject constructor migration",
    "docs/python-api.md add_alert_enrollment constructor migration",
    "crates/rusty-bacnet/rusty_bacnet.pyi add_alert_enrollment",
    "CHANGELOG.md Unreleased Alert Enrollment migration note"
   ],
   "notes": "PR-0808 / #291 is a bounded served-object-model correction. The explicit initial-source constructor is intentionally breaking in Rust and Python, with no sentinel overload. record_alert_source owns only Present_Value; it is not alert source discovery or an evaluator. The existing Event_Detection_Enable reset/history, Event_State, Acked_Transitions (including TO_NORMAL always acknowledged), Event_Enable, Notification_Class, Event_Time_Stamps, object-name/database behavior, and generic event-information consumers remain in place. WPM follows Clause 15.10 ordered prefix commit. Optional message/inhibit/audit/tag/profile rows remain unimplemented. This row does not claim an Alert evaluator, transition generation, notification sending, or complete optional-property support."
  },
  {
   "id": "BACNET-12-ENROLLMENT-EVENT-TIME-STAMPS",
   "standard_anchor": "Clause 12.12 Table 12-14; Clause 12.52 Table 12-61; Clause 12.1.5.1; Clause 13.2.2.1; Clause 21 BACnetTimeStamp",
   "priority": "P1",
   "requirement_summary": "Event Enrollment and Alert Enrollment expose required Event_Time_Stamps as a read-only BACnetARRAY[3] ordered TO_OFFNORMAL, TO_FAULT, TO_NORMAL. The initial condition is SequenceNumber(0) in every slot; omitted-index, count, element, invalid-index, detection-disabled reset, and lossless BACnetTimeStamp CHOICE reads are implemented. Complete property metadata drives Property_List, RPM ALL/REQUIRED/OPTIONAL, and generated PICS required/read-only truth for both object types.",
   "status": "implementation-present-needs-state-machine-audit",
   "code_anchors": [
    "crates/bacnet-objects/src/event_enrollment/mod.rs",
    "crates/bacnet-objects/src/event_enrollment/metadata.rs",
    "crates/bacnet-objects/src/event_enrollment/state.rs",
    "crates/bacnet-objects/src/event/history.rs"
   ],
   "positive_tests": [
    "crates/bacnet-objects/src/event_enrollment/tests/timestamps.rs::enrollment_objects_default_event_time_stamps_are_three_zero_sequences",
    "crates/bacnet-objects/src/event_enrollment/tests/timestamps.rs::enrollment_event_time_stamp_arrays_preserve_order_indexes_and_choices",
    "crates/bacnet-objects/src/event_enrollment/tests/timestamps.rs::event_enrollment_detection_disable_resets_history_and_rollback_restores_it",
    "crates/bacnet-objects/src/event_enrollment/tests/timestamps.rs::alert_enrollment_disable_projection_reset_and_rollback_cover_history",
    "crates/bacnet-objects/src/event_enrollment/tests/timestamps.rs::enrollment_property_metadata_is_complete_and_pins_timestamp_requirements",
    "crates/bacnet-objects/src/event_enrollment/tests/timestamps.rs::alert_to_normal_acknowledgment_cannot_be_cleared",
    "crates/bacnet-server/src/handlers/tests/property_metadata.rs::rpm_metadata_selectors_are_exact_for_event_enrollment",
    "crates/bacnet-server/src/handlers/tests/property_metadata.rs::rpm_metadata_selectors_are_exact_for_alert_enrollment",
    "crates/bacnet-server/src/pics/property_metadata_tests.rs::pics_projects_migrated_property_metadata"
   ],
   "negative_tests": [
    "crates/bacnet-objects/src/event_enrollment/tests/timestamps.rs::enrollment_event_time_stamp_arrays_preserve_order_indexes_and_choices (invalid indexes, write denial, and Event_Message_Texts absence)",
     "crates/bacnet-objects/src/event_enrollment/tests/timestamps.rs::enrollment_event_time_stamp_arrays_preserve_order_indexes_and_choices (invalid indexes, write denial, and Event_Message_Texts absence)"
   ],
   "benchmarks": [],
   "public_claims": [],
    "notes": "#264 property-surface slice. EventHistory is embedded privately, but only an exact Event_Time_Stamps match delegates to it; optional Event_Message_Texts remains unlisted and unreadable. Detection-disabled resets restore timestamp initial conditions, including projection after direct assignment to Alert Enrollment's compatibility-public Event_Detection_Enable field. Compatibility object rollback hooks remain implemented but are no longer invoked by WPM, which keeps successful prefix writes. Alert Enrollment's TO_NORMAL Acked_Transitions bit is held TRUE because Clause 12.52.8 makes that transition acknowledgment-not-required. PR-0808 completes Alert Enrollment's required Table 12-61 served-property projection under BACNET-12-ALERT-ENROLLMENT-TABLE-12-61, but this timestamp row still does not claim complete transition maintenance: Alert evaluation, lifecycle timestamp writes, notification generation, and optional Event_Message_Texts remain deferred."
  },
  {
   "id": "BACNET-12-TIME-DELAY-NORMAL",
   "standard_anchor": "Clause 13.3.2 CHANGE_OF_STATE, Clause 13.3.4 COMMAND_FAILURE, Clause 13.3.6 OUT_OF_RANGE (pTimeDelayNormal definitions and condition letters); Clause 12.2 Table 12-2 (Analog Input, O5), 12.3 Table 12-3 (Analog Output, O4), 12.4 Table 12-4 (Analog Value, O6), 12.6 Table 12-6 (Binary Input, O7), 12.7 Table 12-8 (Binary Output, O6), 12.8 Table 12-10 (Binary Value, O8), 12.18 Table 12-21 (Multi-state Input, O5), 12.19 Table 12-22 (Multi-state Output, O3), 12.20 Table 12-23 (Multi-state Value, O6)",
   "priority": "P1",
   "requirement_summary": "Time_Delay_Normal (property identifier 356) is the pTimeDelayNormal parameter of the object's event algorithm on the nine intrinsic-reporting object types. All indications into OFFNORMAL event states - including offnormal-to-offnormal re-indication (Clause 13.3.2 (c), 13.3.6 (d)/(g)) - wait pTimeDelay; the sustained-condition return to NORMAL waits pTimeDelayNormal (13.3.2 (b), 13.3.4 (b), 13.3.6 (e)/(h)); and \"If no value is available for this parameter, then it takes on the value of the pTimeDelay parameter\", so the absent case is symmetric by construction. The property reads back the effective delay (Time_Delay before any write), is writable as Unsigned within the u32 span with the Clause 15.9.1.3 pairings on refusal (wrong datatype is PROPERTY / INVALID_DATA_TYPE, unrepresentable is PROPERTY / VALUE_OUT_OF_RANGE), and is advertised in Property_List and the PICS writability truth source, mirroring Time_Delay. FAULT transitions carry no delay (Clause 13.2.2 fault precedence).",
   "status": "supported-with-clause-evidence",
   "code_anchors": [
    "crates/bacnet-objects/src/event.rs",
    "crates/bacnet-objects/src/common.rs",
    "crates/bacnet-objects/src/analog",
    "crates/bacnet-objects/src/binary",
    "crates/bacnet-objects/src/multistate"
   ],
   "positive_tests": [
    "crates/bacnet-objects/src/event/time_delay_normal_tests.rs",
    "crates/bacnet-objects/src/analog/tests/input.rs::ai_time_delay_normal_gates_the_return_to_normal",
    "crates/bacnet-objects/src/analog/tests/input.rs::analog_time_delay_normal_round_trips_and_matches_pics",
    "crates/bacnet-objects/src/analog/tests/input.rs::analog_time_delay_normal_defaults_to_time_delay_when_unwritten",
    "crates/bacnet-objects/src/binary/tests/generic_event_properties.rs (TIME_DELAY_NORMAL in the shared round-trip helper: BI/BV)",
    "crates/bacnet-objects/src/binary/tests/generic_event_properties.rs::binary_time_delay_normal_defaults_to_time_delay_when_unwritten",
    "crates/bacnet-objects/src/binary/tests/command_failure.rs::bo_time_delay_normal_selects_the_return_to_normal_delay",
    "crates/bacnet-objects/src/multistate/tests/generic_event_properties.rs (TIME_DELAY_NORMAL in the shared round-trip helper: MSI/MSV/MSO)",
    "crates/bacnet-objects/src/multistate/tests/generic_event_properties.rs::multistate_time_delay_normal_defaults_to_time_delay_when_unwritten",
    "crates/bacnet-server/src/handlers/tests/write_validation.rs::time_delay_normal_round_trips_over_write_property_and_read_property"
   ],
   "negative_tests": [
    "crates/bacnet-objects/src/binary/tests/generic_event_properties.rs (INVALID_DATA_TYPE / VALUE_OUT_OF_RANGE refusals in the shared helper)",
    "crates/bacnet-objects/src/multistate/tests/generic_event_properties.rs (same refusals)",
    "crates/bacnet-objects/src/analog/tests/input.rs (same refusals via assert_tdn_protocol_error)",
    "crates/bacnet-server/src/handlers/tests/write_validation.rs::time_delay_normal_round_trips_over_write_property_and_read_property (assert_refused pairings and stored-value preservation)"
   ],
   "benchmarks": [],
   "public_claims": [],
   "notes": "Split child of BACNET-12-OBJECT-MODEL (#225). Direction selection lives once in event.rs (`delay_toward`) and feeds every probe/tick seeding site; mid-delay re-seed uses the CURRENT target's delay, and condition-revert cancellation is unchanged (a revert to the confirmed state leaves nothing pending - staying in the confirmed state is not a new indication). Detector and object constructors keep Time_Delay_Normal absent (`None`) so default behavior equals the normative fallback, never an error. Conformance-code verification against the local text extract (whose two-column page-break interleave was a known alignment risk): each table's property/datatype pairs were counted against its conformance-code count (AI 42-42 with Time_Delay=O3,5 at extract line 11845 and Time_Delay_Normal=O5 at 11860; AO 45-45; AV 44-44; BI 37-37; BV 44-44; MSI 37-37; MSV 39-39), MSO Table 12-22 read in exact name/type/code triples (Time_Delay=O1,3 at 19377-19379, Time_Delay_Normal=O3 at 19412-19414), and every O-coded footnote body confirmed as 'These properties shall be present only if the object supports intrinsic reporting' adjacent to its footnote number (extract 11888-11889, 12333-12334, 12819-12820, 13555-13556, 14078-14079, 14650-14651, 19019-19020, 19473 with the '3' marker lost to the interleave but pinned by the EAI=O3,4 and REI=O5 code cross-checks, 19939-19940). No table marks Time_Delay_Normal writable (W); acceptance mirrors Time_Delay (#229 rationale: otherwise the delay asymmetry is not commissionable). Reset semantics mirror Time_Delay: the EDE=FALSE restoration path does not touch either delay, and none was invented. Limitation (pre-existing, deferred to the evaluator tranche): OUT_OF_RANGE's no-delay returns on a limit being disabled (13.3.6 (c)/(f)) are not separately modeled - a LIMIT_ENABLE write that disables an active limit still returns through the deadband path gated by pTimeDelayNormal."
  },
  {
   "id": "BACNET-13-COV-SUBSCRIPTIONS",
   "standard_anchor": "Clauses 13.14-13.18",
   "priority": "P1",
   "requirement_summary": "Server-side COV subscription procedures validate subscription inputs, preserve subscriber endpoints, emit initial COV notifications after accepted SubscribeCOV, SubscribeCOVProperty, and SubscribeCOVPropertyMultiple requests, and preserve notification service family on later changes.",
   "status": "implementation-present-needs-conformance-tests",
   "code_anchors": [
    "crates/bacnet-server/src/handlers/cov.rs",
    "crates/bacnet-server/src/server/cov_notifications.rs",
    "crates/bacnet-server/src/server/segmentation.rs",
    "crates/bacnet-server/src/server/dispatch.rs",
    "crates/bacnet-server/src/server/requests/mod.rs",
    "crates/bacnet-server/src/cov.rs",
    "crates/bacnet-services/src/cov.rs",
    "crates/bacnet-services/src/cov_multiple.rs",
    "crates/bacnet-services/src/cov_multiple_helpers.rs",
    "crates/bacnet-server/src/server/cov_clock.rs",
    "crates/rusty-bacnet/src/client/client_methods/enrollment_alarm_covmulti_who_writegroup.rs"
   ],
   "positive_tests": [
    "crates/bacnet-services/src/cov_multiple.rs::tests::subscribe_cov_property_multiple_uses_standard_tags",
    "crates/bacnet-services/src/cov_multiple_conformance_tests.rs::subscribe_encodes_false_timestamped_and_rejects_missing_required_booleans",
    "crates/bacnet-services/src/cov_multiple_conformance_tests.rs::notification_decodes_standard_datetime_and_primitive_time_of_change",
    "crates/bacnet-services/src/cov_multiple_conformance_tests.rs::encoder_validation_is_atomic_and_caps_total_nested_items",
    "crates/bacnet-server/src/cov.rs::tests::cov_multiple_context_lifetime_refreshes_and_expires",
    "crates/bacnet-server/src/handlers/tests/write_cov_who.rs::subscribe_cov_property_multiple_handler_returns_initial_subscriptions",
    "crates/bacnet-server/src/handlers/tests/write_cov_who.rs::subscribe_cov_property_multiple_deduplicates_initial_subscriptions",
    "crates/bacnet-server/src/handlers/tests/write_cov_who.rs::subscribe_cov_property_multiple_cancellation_removes_context_or_specs",
    "crates/bacnet-server/src/handlers/tests/write_cov_who.rs::subscribe_cov_records_routed_subscriber_endpoint",
    "crates/bacnet-server/src/server/cov_notifications_tests.rs::unconfirmed_cov_multiple_apdu_uses_multiple_service_choice",
    "crates/bacnet-server/src/server/cov_notifications_tests.rs::confirmed_cov_multiple_apdu_uses_multiple_service_choice",
    "crates/bacnet-server/src/server/cov_notifications_tests.rs::cov_multiple_timestamp_uses_device_local_bacnet_date_and_time",
    "crates/bacnet-server/src/server/cov_notifications_tests.rs::timestamped_cov_multiple_reports_datetime_and_remaining_lifetime",
    "crates/bacnet-server/src/server/cov_notifications_tests.rs::routed_cov_send_preserves_npdu_destination",
    "crates/bacnet-server/src/server/cov_notifications_tests.rs::routed_segmented_complex_ack_preserves_npdu_destination",
    "crates/bacnet-server/src/server/cov_notifications_tests.rs::cov_property_multiple_subscription_uses_multiple_notification_on_change",
    "crates/bacnet-integration-tests/tests/server/routing_alarm.rs::subscribe_cov_routed_ack_and_initial_notification_return_to_remote_subscriber",
    "crates/bacnet-integration-tests/tests/client.rs::cov_subscribe_and_notification",
    "crates/bacnet-integration-tests/tests/server/error_cov.rs::cov_subscribe_then_cancel"
   ],
   "negative_tests": [
    "crates/bacnet-services/src/cov_multiple.rs::tests::subscribe_cov_property_multiple_rejects_malformed_header_fields",
    "crates/bacnet-services/src/cov_multiple_conformance_tests.rs::subscribe_rejects_empty_reference_lists_and_special_property_identifiers",
    "crates/bacnet-services/src/cov_multiple_conformance_tests.rs::timestamp_and_time_of_change_presence_must_agree",
    "crates/bacnet-services/src/cov_multiple_conformance_tests.rs::notification_rejects_legacy_timestamp_and_time_shapes",
    "crates/bacnet-services/src/cov_multiple_conformance_tests.rs::notification_rejects_empty_lists_and_special_property_identifiers",
    "crates/bacnet-server/src/handlers/tests/cov_multiple_parameters.rs::subscribe_cov_property_multiple_rejects_invalid_service_parameters",
    "crates/bacnet-server/src/handlers/tests/write_cov_who.rs::subscribe_cov_property_multiple_invalid_property_is_atomic",
    "crates/bacnet-server/src/handlers/tests/write_cov_who.rs::subscribe_cov_property_multiple_capacity_failure_is_atomic",
    "crates/bacnet-server/src/handlers/tests/write_cov_who.rs::subscribe_cov_unknown_object_fails",
    "crates/bacnet-integration-tests/tests/server/dcc.rs::dcc_disable_initiation_allows_rp_blocks_cov"
   ],
   "benchmarks": [],
   "public_claims": [],
   "notes": "Issue #82 evidence adds post-acceptance initial notifications for SubscribeCOV and SubscribeCOVProperty, COVNotificationMultiple APDUs with the multiple service choices for SubscribeCOVPropertyMultiple initial and later-change notifications, property-validation and subscription-capacity atomicity, routed subscriber endpoint preservation for SimpleAck, notification sends, and segmented ComplexAck responses, subscriber COV increment precedence, and server TSM invoke-ID collision avoidance for routed/confirmed notifications. Issue #83 evidence adds SubscribeCOVPropertyMultiple request lifetime encoding/decoding in the standard field order, mandatory issue-confirmed validation, paired lifetime/max-delay validation, cancellation handling for empty contexts and listed property specs, context lifetime refresh, and server-side subscription expiration from the decoded lifetime. Issue #342 evidence corrects both mandatory booleans, optional BACnetDateTime and primitive Time fields, nested-list cardinalities, prohibited monitored-property identifiers, cumulative decode/encode caps, pre-mutation encoder validation, local-standard-time server projection, active time-remaining projection, and duplicate-reference amplification. This row remains below supported status: ordered partial-success execution and first-failed-subscription provenance, property-specific COV eligibility/NOT_COV_PROPERTY, array-index error preservation, empty-spec context materialization, max-notification-delay queuing and timestamped change history, Daylight_Savings_Status adjustment, schema-aware ANY validation, shorter server lock hold for maximum-size requests, Active_COV_Multiple_Subscriptions synchronization, client-mode COV Multiple reception, outbound APDU size/segmentation policy, and fuller BIBB/PICS evidence remain separate work."
  },
  {
   "id": "BACNET-13-AUDIT-WIRE-MODELS",
   "standard_anchor": "Clauses 13.19-13.21; Clause 21.2.1, Clause 21.2.3, Clause 21.3.1, BACnetAuditNotification, BACnetAuditLogQueryParameters, and BACnetAuditOperationFlags productions",
   "priority": "P1",
   "requirement_summary": "AuditNotification request payloads carry one or more typed BACnetAuditNotification values under context tag 0, while AuditLogQuery requests carry a typed by-target or by-source query alternative. The bundled server executes queries over explicitly persisted retained records and receives both ConfirmedAuditNotification and UnconfirmedAuditNotification through one explicit sink plus distinct fail-closed transport-provenance authorizers and one atomic durable merge-or-create path. Successful confirmed receipt stores a bounded exact-request identity with the built-in Audit Log snapshot; retained duplicates are silently discarded before authorization or response, while fresh success and failures retain ACK/Error behavior. Unconfirmed receipt has neither an invoke ID nor durable duplicate tracking and emits no response on any outcome. Executed bit 46 reflects only this receipt path, not notification generation, forwarding, or AR-L-A support. Within the primitive layer's u64 Unsigned domain, the codecs preserve the Clause 21 field order, tags, numeric domains, Boolean encoding, recipient alternatives, standard operation-flag bits 0-15, and proprietary bits 32-63; reject reserved flag bits, trailing or malformed structure; bound allocation; and leave destination buffers unchanged when validation fails.",
   "status": "implementation-present-needs-source-review",
   "code_anchors": [
    "crates/bacnet-types/src/bitstring.rs",
    "crates/bacnet-services/src/audit.rs",
    "crates/bacnet-services/src/audit/notification_codec.rs",
    "crates/bacnet-services/src/audit/query_codec.rs",
    "crates/bacnet-services/src/audit/query_ack_codec.rs",
    "crates/bacnet-objects/src/audit.rs",
    "crates/bacnet-objects/src/audit/notification.rs",
    "crates/bacnet-objects/src/audit/persistence.rs",
    "crates/bacnet-objects/src/audit/persistence/receipt_codec.rs",
    "crates/bacnet-objects/src/audit/receipt.rs",
    "crates/bacnet-objects/src/traits.rs",
    "crates/bacnet-server/src/handlers/audit_log_query.rs",
    "crates/bacnet-server/src/handlers/audit_notification.rs",
    "crates/bacnet-server/src/audit_notification.rs",
    "crates/bacnet-server/src/server/requests/audit_notification.rs",
     "crates/bacnet-server/src/server/requests/audit_notification/durable_receipt.rs",
    "crates/bacnet-server/src/server/requests/unconfirmed.rs",
    "crates/bacnet-server/src/server/requests/mod.rs",
    "crates/bacnet-objects/src/device/mod.rs",
    "crates/rusty-bacnet/src/client/client_methods/vt_audit_time_directed.rs"
   ],
   "positive_tests": [
    "crates/bacnet-types/src/bitstring.rs::tests::audit_operation_flags_empty_and_named_bits_use_msb_first_wire_order",
    "crates/bacnet-types/src/bitstring.rs::tests::audit_operation_flags_preserve_proprietary_bit_63",
    "crates/bacnet-services/src/audit/tests.rs::audit_notification_minimum_matches_clause_21_golden",
    "crates/bacnet-services/src/audit/malformed_tests.rs::notification_uses_literal_clause_21_tags_and_round_trips_all_fields",
    "crates/bacnet-services/src/audit/malformed_tests.rs::minimal_notification_has_no_per_item_sequence_wrapper",
    "crates/bacnet-services/src/audit/tests.rs::by_target_minimum_matches_clause_21_golden",
    "crates/bacnet-services/src/audit/tests.rs::by_source_minimum_and_sequence_number_match_clause_21_golden",
    "crates/bacnet-services/src/audit/tests.rs::by_target_all_optional_fields_round_trip",
    "crates/bacnet-objects/src/audit/query_tests.rs::target_filter_matches_every_field_and_device_identifier_or_address",
    "crates/bacnet-objects/src/audit/query_tests.rs::source_filter_and_success_boolean_follow_the_wire_contract",
    "crates/bacnet-objects/src/audit/query_tests.rs::query_uses_insertion_order_literal_start_and_complete_scan_for_no_more_items",
    "crates/bacnet-objects/src/audit/query_tests.rs::query_observes_retained_ring_eviction_and_newest_first_order",
    "crates/bacnet-objects/src/audit/query_tests.rs::query_never_returns_more_than_the_retained_storage_cap",
    "crates/bacnet-server/src/handlers/tests/audit_log_query.rs::handler_decodes_then_returns_an_owned_page_from_real_audit_storage",
    "crates/bacnet-server/src/server/audit_log_query_tests.rs::audit_log_query_dispatch_returns_a_typed_complex_ack",
    "crates/bacnet-objects/src/audit/notification_tests.rs::complementary_batch_merges_once_and_target_current_value_wins",
    "crates/bacnet-objects/src/audit/notification_tests.rs::completed_match_is_dropped_and_merge_preserves_record_identity",
    "crates/bacnet-objects/src/audit/notification_tests.rs::confirmed_completed_match_still_commits_receipt_without_record_change",
    "crates/bacnet-objects/src/audit/persistence_receipt_tests.rs::schema_v1_loads_with_empty_receipts_and_v2_round_trips_them",
    "crates/bacnet-objects/src/audit/receipt_tests.rs::retention_boundary_and_future_timestamp_fail_open",
    "crates/bacnet-objects/src/audit/receipt_tests.rs::full_ledger_evicts_oldest_completion_then_oldest_tie",
    "crates/bacnet-server/src/server/audit_notification_tests.rs::authorized_routed_request_preserves_provenance_and_duplicate_is_silent",
    "crates/bacnet-server/src/server/audit_notification_receipt_tests.rs::durable_duplicate_is_silent_after_reopen_with_fresh_tracker",
    "crates/bacnet-server/src/server/audit_notification_receipt_tests.rs::changed_exact_identity_fields_are_admitted_after_reopen",
    "crates/bacnet-server/src/server/audit_notification_receipt_tests.rs::concurrent_exact_admission_authorizes_and_commits_once_without_locking_callback",
    "crates/bacnet-server/src/server/requests/audit_notification/durable_receipt.rs::exact_key_discriminates_every_confirmed_request_field",
    "crates/bacnet-server/src/server/requests/audit_notification/durable_receipt.rs::canonical_requester_matches_direct_and_valid_routed_tracker_policy",
    "crates/bacnet-server/src/server/unconfirmed_audit_notification_tests.rs::accepted_direct_and_routed_requests_commit_atomically_without_output",
    "crates/bacnet-server/src/server/audit_notification_tests.rs::executed_service_truth_includes_confirmed_and_unconfirmed_receipt",
    "crates/bacnet-server/src/pics/tests.rs::executed_services_match_dispatch_table"
   ],
   "negative_tests": [
    "crates/bacnet-types/src/bitstring.rs::tests::audit_operation_flags_reject_overlong_and_nonzero_padding",
    "crates/bacnet-services/src/audit/malformed_tests.rs::reserved_operations_fail_decode_and_encode_is_atomic",
    "crates/bacnet-services/src/audit/malformed_tests.rs::unsigned8_and_unsigned16_fields_reject_numeric_overflow",
    "crates/bacnet-services/src/audit/malformed_tests.rs::notification_rejects_noncanonical_unsigned_and_enumerated_fields",
    "crates/bacnet-services/src/audit/malformed_tests.rs::target_priority_enforces_inclusive_one_to_sixteen_range",
    "crates/bacnet-services/src/audit/malformed_tests.rs::raw_values_must_be_nonempty_structural_tlv_and_encoding_is_atomic",
    "crates/bacnet-services/src/audit/malformed_tests.rs::notification_list_requires_one_to_ten_thousand_items",
    "crates/bacnet-services/src/audit/malformed_tests.rs::decoder_requires_full_service_consumption",
    "crates/bacnet-services/src/audit/tests.rs::mandatory_boolean_is_strict_and_cannot_be_omitted",
    "crates/bacnet-services/src/audit/tests.rs::clause_21_integer_widths_are_enforced",
    "crates/bacnet-services/src/audit/tests.rs::nested_field_widths_and_priority_range_are_enforced",
    "crates/bacnet-services/src/audit/tests.rs::operation_flags_reject_more_than_64_bits_and_nonzero_padding",
    "crates/bacnet-services/src/audit/tests.rs::every_constructed_level_requires_full_consumption",
    "crates/bacnet-services/src/audit/tests.rs::invalid_priority_encode_is_atomic",
    "crates/bacnet-server/src/handlers/tests/audit_log_query.rs::missing_or_non_audit_identifiers_map_to_unknown_object",
    "crates/bacnet-server/src/handlers/tests/audit_log_query.rs::audit_typed_object_without_capability_maps_to_optional_functionality",
    "crates/bacnet-server/src/handlers/tests/audit_log_query.rs::malformed_payload_fails_before_audit_storage_is_inspected",
    "crates/bacnet-objects/src/audit/notification_tests.rs::commit_and_clock_failures_leave_memory_and_durable_snapshot_unchanged",
    "crates/bacnet-objects/src/audit/notification_tests.rs::confirmed_commit_failure_is_atomic_and_exact_retry_can_succeed",
    "crates/bacnet-objects/src/audit/persistence_receipt_tests.rs::unknown_and_malformed_v2_receipt_fields_fail_closed",
    "crates/bacnet-server/src/server/audit_notification_tests.rs::policy_decode_bounds_sink_and_persistence_fail_before_success_ack",
    "crates/bacnet-server/src/server/audit_notification_receipt_tests.rs::failed_confirmed_commit_writes_no_receipt_and_fresh_retry_succeeds",
    "crates/bacnet-server/src/server/unconfirmed_audit_notification_tests.rs::every_precommit_failure_is_silent_and_nonmutating"
   ],
   "benchmarks": [],
   "public_claims": [],
   "notes": "Partial evidence; Refs #345. The request/ACK models follow the Clause 21 field and tag productions within the library's u64 Unsigned implementation limit: start-at-sequence-number is Unsigned32 and successful-actions-only is BOOLEAN. Clause 13.19 instead describes Unsigned64 and the three-state BACnetSuccessFilter, including failures-only; that internal Standard conflict remains unresolved pending authoritative addendum or errata research, so this row stays below supported status. AuditLogQuery behavior and query-visible record shape are unchanged: it executes both alternatives over the explicitly persisted, already-loaded retained snapshot, traverses insertion order newest-first without numeric sorting, applies the literal Unsigned32 start predicate, scans completely for No_More_Items, and returns at most the 10,000-record persistence/ACK cap through the generic ComplexACK sizing and segmentation path. ConfirmedAuditNotification decodes before policy/storage, requires one explicit Audit Log sink and a fail-closed fast authorizer, keeps immediate/routed transport provenance separate from peer-reported payload identity, and applies each accepted list in wire order. The built-in Audit Log now commits the resulting records and a complete exact confirmed-request key in one schema-v2 snapshot with a restart-stable Unix UTC completion timestamp. Schema-v1 snapshots load with an empty ledger; unknown future versions and malformed or oversized receipt state fail closed under the existing checksummed two-slot recovery policy. Retention remains 60 seconds and 256 completed entries with deterministic oldest-completion eviction; age 60 seconds expires, while clock rollback or a future timestamp fails open and is pruned on the next accepted commit. A retained durable duplicate is checked before authorization and atomically rechecked by the mutation owner, then discarded without record, generation, authorization, or response effects. The general process-local tracker remains the all-service pending/session guard. Complementary record matching still uses twice Device APDU_Timeout; like Time/DateTime variants compare temporal distance while SequenceNumber requires equality and mixed variants do not match. Receiver payload/list caps of 64 KiB/256 remain repository policy. Unconfirmed receipt never writes the ledger. Synchronous persistence under the database writer limits availability. Missing/non-Audit identifiers and absent query capability retain their existing errors; malformed payloads retain SERVICES/OTHER mapping. Raw target/current ANY values receive structural TLV validation only, not property-schema validation. Python exposes outbound Audit calls as byte escape hatches and no inbound builder. Unconfirmed durable idempotency, query authorization, sustained rate limiting, durable provenance, producer/report generation, forwarding, multi-log routing, failures-only queries, wrap-safe continuation, and Audit BIBB claims remain unsupported or deferred."
  },
  {
   "id": "BACNET-15-ARRAY-INDEX-GATING",
   "standard_anchor": "Clause 15.5.1.3, Clause 15.9.1.3 (with Clause 12.1.5)",
   "priority": "P1",
   "requirement_summary": "ReadProperty, ReadPropertyMultiple, WriteProperty, and WritePropertyMultiple reject an array index supplied for a property that is not a BACnetARRAY with PROPERTY / PROPERTY_IS_NOT_AN_ARRAY, applying the per-object BACnetARRAY/BACnetLIST classification of Clause 12.1.5 (a BACnetLIST admits positional access only through ReadRange, Clause 12.1.5.2); true BACnetARRAY properties keep their index semantics.",
   "status": "supported-with-clause-evidence",
   "code_anchors": [
    "crates/bacnet-objects/src/traits.rs",
    "crates/bacnet-server/src/handlers/read_property.rs",
    "crates/bacnet-server/src/handlers/write_property.rs",
    "crates/bacnet-objects/src/event/history.rs",
    "crates/bacnet-encoding/src/primitives/mod.rs",
    "crates/bacnet-objects/src/notification_class/mod.rs",
    "crates/bacnet-objects/src/common.rs",
    "crates/bacnet-objects/src/value_types/mod.rs"
   ],
   "positive_tests": [
    "crates/bacnet-server/src/handlers/tests/array_index_gating.rs::true_arrays_pass_the_gate_on_read_property",
    "crates/bacnet-server/src/handlers/tests/array_index_gating.rs::event_time_stamps_accepts_index_range_via_event_history",
    "crates/bacnet-server/src/handlers/tests/array_index_gating.rs::object_level_classification_matrix",
    "crates/bacnet-server/src/handlers/tests/array_index_gating.rs::alarm_values_gate_varies_by_object_type",
    "crates/bacnet-server/src/handlers/tests/array_index_gating.rs::modeled_arrays_on_command_and_staging_pass_the_gate",
    "crates/bacnet-server/src/handlers/tests/array_index_gating.rs::notification_class_priority_accepts_index_range",
    "crates/bacnet-objects/src/analog/tests/event_history_read.rs::analog_objects_delegate_seeded_event_history_reads",
    "crates/bacnet-objects/src/binary/tests/generic_event_properties.rs::binary_seeded_event_history_preserves_array_order_and_timestamp_choices",
    "crates/bacnet-server/src/handlers/tests/read_event_arrays.rs::read_property_preserves_whole_event_timestamp_choice_array",
    "crates/bacnet-server/src/handlers/tests/read_event_arrays.rs::read_property_preserves_each_indexed_event_timestamp_choice",
    "crates/bacnet-server/src/handlers/tests/read_event_arrays.rs::rpm_preserves_event_timestamp_choices_count_and_inline_array_error"
   ],
   "negative_tests": [
    "crates/bacnet-server/src/handlers/tests/array_index_gating.rs::list_properties_reject_indexed_read_property",
    "crates/bacnet-server/src/handlers/tests/array_index_gating.rs::list_properties_reject_indexed_read_property_multiple_inline",
    "crates/bacnet-server/src/handlers/tests/array_index_gating.rs::reference_properties_reject_indexed_read_property",
    "crates/bacnet-server/src/handlers/tests/array_index_gating.rs::list_properties_reject_indexed_write_property_and_write_property_multiple",
    "crates/bacnet-server/src/handlers/tests/array_index_gating.rs::schedule_list_of_object_property_references_rejects_indexed_read_and_write",
    "crates/bacnet-server/src/handlers/tests/array_index_gating.rs::wpm_gate_rejection_keeps_valid_prefix",
    "crates/bacnet-server/src/handlers/tests/array_index_gating.rs::indexed_access_to_recipient_list_rejected_with_not_an_array",
    "crates/bacnet-server/src/handlers/tests/array_index_gating.rs::wpm_omitted_index_priority_array_write_is_write_access_denied",
    "crates/bacnet-server/src/handlers/tests/array_index_gating.rs::write_property_omitted_index_priority_array_is_write_access_denied",
    "crates/bacnet-server/src/handlers/tests/array_index_gating.rs::priority_array_out_of_range_index_stays_invalid_array_index",
    "crates/bacnet-objects/src/notification_class/tests/recipient_list.rs::recipient_list_indexed_write_rejected_list_unchanged",
    "crates/bacnet-objects/src/analog/tests/output.rs::ao_direct_priority_array_no_index_error",
    "crates/bacnet-objects/src/value_types/tests/strings.rs::characterstring_value_priority_array_omitted_index_is_write_access_denied"
   ],
   "benchmarks": [],
   "public_claims": [],
   "notes": "Split child of BACNET-12-OBJECT-MODEL (#190, #260, #266). The gate is one query on the object (BACnetObject::is_array_property, default keyed by the Clause 12 object tables) so the classification cannot drift between services: identifier-stable BACnetARRAY properties modeled in-tree (OBJECT_LIST Table 12-13, PROPERTY_LIST, STATE_TEXT Tables 12-21/12-22/12-23, PRIORITY Table 12-24, WEEKLY_SCHEDULE/EXCEPTION_SCHEDULE Table 12-28, EVENT_TIME_STAMPS/EVENT_MESSAGE_TEXTS in the analog/binary/multi-state object tables, PRIORITY_ARRAY, TAGS Annex Y, SUBORDINATE_LIST/SUBORDINATE_ANNOTATIONS Table 12-34, GROUP_MEMBERS/GROUP_MEMBER_NAMES Table 12-57, ACTION Table 12-12, STAGES/STAGE_NAMES/TARGET_REFERENCES Table 12-80) admit an index; identifier-stable BACnetLIST properties (DATE_LIST Table 12-11, LIST_OF_GROUP_MEMBERS Table 12-17, RECIPIENT_LIST Table 12-24, LOG_BUFFER Tables 12-29/12-31, DEVICE_ADDRESS_BINDING and ACTIVE_COV_SUBSCRIPTIONS Table 12-13) and all scalars reject it; the type-dependent identifiers classify by object type (ALARM_VALUES/FAULT_VALUES array on CharacterString/BitString Value per Tables 12-44/12-47 but list on the multi-state/life-safety/access families, LIST_OF_OBJECT_PROPERTY_REFERENCES array on Channel per Table 12-62 but list on Schedule/Timer per Tables 12-28/12-75, PRESENT_VALUE BACnetARRAY on Global Group per Table 12-57). Event_Time_Stamps and Event_Message_Texts implement the Clause 12.1.5.1 BACnetARRAY[3] read contract across all nine modeled intrinsic-reporting families: omitted index returns the ordered three transition slots, index 0 returns Unsigned(3), indexes 1..3 return one element, and larger indexes return PROPERTY / INVALID_ARRAY_INDEX. Event_Time_Stamps elements preserve the Clause 21 BACnetTimeStamp CHOICE and Clause 20.2 tag identities (Time [0], SequenceNumber [1], DateTime [2]) through object reads and RP/RPM encoding; Event_Message_Texts elements remain application-tagged CharacterString. EVENT_MESSAGE_TEXTS_CONFIG remains absent because no object-side model exists. Other array-typed identifiers whose object types are not modeled in-tree (ACTION_TEXT, VALUE_SOURCE_ARRAY, ...) stay rejected until their object-side modeling lands, so coverage is complete for the modeled set rather than for every array in the standard. The RP whitelist that admitted six always-list identifiers is gone; RPM gates per reference with inline error elements while siblings succeed; WP gates before decode/mutation; WPM gates in the validation phase so the commit loop never starts (mixed valid+gated requests commit nothing, proven by test). Indexed Recipient_List reads and writes fail with the same gate classification — mirrored at the object layer for direct calls — replacing the tranche-J INVALID_DATA_TYPE stopgap. #266: omitted-index (whole-array, Clause 12.1.5.1) Priority_Array writes are PROPERTY / WRITE_ACCESS_DENIED (a mappable Result(-)) while indexes 0 and 17 stay INVALID_ARRAY_INDEX; pinned at both macro sites and over the network WP/WPM paths. Limitations: the gate controls index admissibility only — object-side element semantics for Global Group / Channel / Structured View / Command / Staging arrays still return whole values, and CharacterString/BitString Value ALARM_VALUES/FAULT_VALUES are gate-classified as arrays but not yet modeled (an accepted index surfaces UNKNOWN_PROPERTY)."
  },
  {
   "id": "BACNET-15-WP-EVENT-FIELD-VALIDATION",
   "standard_anchor": "Clause 15.9.1.3 (WriteProperty error table) with Clause 21 BACnetNotifyType / BACnetEventTransitionBits / BACnetLimitEnable productions",
   "priority": "P1",
    "requirement_summary": "WriteProperty validation of the shared intrinsic-reporting event properties matches the Clause 15.9.1.3 error semantics: Notify_Type generally follows the closed BACnetNotifyType {alarm, event, ack-notification} production and refuses out-of-production values with PROPERTY / VALUE_OUT_OF_RANGE; Alert Enrollment narrows its configurable property to ALARM/EVENT because ACK_NOTIFICATION belongs to acknowledgement-flow output. Event_Enable / Limit_Enable (BACnetEventTransitionBits = 3 bits, BACnetLimitEnable = 2 bits) require the canonical encoding of their fixed-width production - exactly one content octet with 8-N declared unused bits, the form the read path emits - refusing any other shape with PROPERTY / INVALID_DATA_ENCODING. A previously-silent normalization of an over-long bit string is now a refusal, as is empty content.",
   "status": "supported-with-clause-evidence",
   "code_anchors": [
    "crates/bacnet-objects/src/common.rs",
    "crates/bacnet-objects/src/event_enrollment/mod.rs"
   ],
   "positive_tests": [
    "crates/bacnet-server/src/handlers/tests/write_validation.rs::analog_event_property_writes_are_validated_over_write_property",
    "crates/bacnet-server/src/handlers/tests/write_validation.rs::binary_event_property_writes_are_validated_over_write_property",
    "crates/bacnet-server/src/handlers/tests/write_validation.rs::multistate_event_property_writes_are_validated_over_write_property",
    "crates/bacnet-server/src/handlers/tests/write_validation.rs::event_enrollment_writes_are_validated_over_write_property",
    "crates/bacnet-objects/src/analog/tests/input.rs::ai_notify_type_rejects_out_of_production_values",
    "crates/bacnet-objects/src/binary/tests/generic_event_properties.rs::bi_notify_type_rejects_out_of_production_values",
    "crates/bacnet-objects/src/multistate/tests/generic_event_properties.rs::mso_notify_type_rejects_out_of_production_values",
     "crates/bacnet-objects/src/event_enrollment/tests/enrollment.rs::ee_notify_type_rejects_out_of_production_values",
     "crates/bacnet-objects/src/event_enrollment/tests/alert.rs::alert_enrollment_notify_type_defaults_and_accepts_only_alarm_or_event"
   ],
   "negative_tests": [
    "crates/bacnet-objects/src/analog/tests/input.rs::ai_event_enable_rejects_noncanonical_bit_strings",
    "crates/bacnet-objects/src/analog/tests/input.rs::ai_limit_enable_rejects_noncanonical_bit_strings",
    "crates/bacnet-objects/src/binary/tests/generic_event_properties.rs::bi_event_enable_rejects_noncanonical_bit_strings",
    "crates/bacnet-objects/src/multistate/tests/generic_event_properties.rs::mso_event_enable_rejects_noncanonical_bit_strings",
    "crates/bacnet-objects/src/event_enrollment/tests/enrollment.rs::ee_event_enable_rejects_noncanonical_bit_strings",
     "crates/bacnet-objects/src/event_enrollment/tests/enrollment.rs::alert_enrollment_event_enable_rejects_noncanonical_bit_strings",
     "crates/bacnet-server/src/handlers/tests/alert_enrollment.rs::alert_notify_type_wire_domain_is_alarm_or_event"
   ],
   "benchmarks": [],
   "public_claims": [],
    "notes": "Split child of BACNET-12-OBJECT-MODEL (#255; behavior change - previously-accepted invalid writes now fail). The generic macro arms cover AI/AO/AV/BI/BO/BV/MSI/MSO/MSV, the analog macro arm adds Limit_Enable, and Event Enrollment carries its own full BACnetNotifyType arm. Alert Enrollment's PR-0808 arm deliberately accepts only configurable ALARM/EVENT and rejects ACK_NOTIFICATION, which belongs to acknowledgement-flow output; its wire tests also pin wrong-type and overwide refusal before mutation. EventEnrollment and AlertEnrollment retain their own fixed-width Event_Enable arms. A shared objects-layer helper shapes the bit-string PROPERTY error. Related unaddressed family: the Notification Class recipient-list decoder still masks transition/day bit strings without consulting declared counts."
  },
  {
   "id": "BACNET-15-STRUCTURED-WRITE-DECODE",
   "standard_anchor": "Clause 15.9 WriteProperty (15.9.1.2 Result(+), 15.9.1.3 Result(-)), Clause 15.10 WritePropertyMultiple, Clause 20.2.1 (concatenated elements)",
   "priority": "P1",
   "requirement_summary": "WriteProperty and WritePropertyMultiple decode the entire propertyValue payload: elements are decoded with decode_application_value until the input is exhausted - the mirror of encode_property_value's List flattening - so one element yields the scalar PropertyValue and more than one yields PropertyValue::List. Full consumption is required: a partial or undecodable trailing element is PROPERTY / INVALID_DATA_ENCODING per Clause 15.9.1.3 (The encoding is not valid for the datatype of the property) - never a silent drop - with the stored value proven unchanged; a well-formed extra element reaches a scalar arm and fails its shape as INVALID_DATA_TYPE. Empty payloads are also INVALID_DATA_ENCODING except for Fault_Signals, whose Clause 12.60 BACnetLIST may be empty and is delivered as PropertyValue::List. The RECIPIENT_LIST verbatim special-case keeps its precedence and the context-tagged ApplicationData widening of the single-element decoder is preserved (framed CHOICE properties, Clause 12.17 reference members).",
   "status": "supported-with-clause-evidence",
   "code_anchors": [
    "crates/bacnet-server/src/handlers/write_property.rs",
    "crates/bacnet-encoding/src/primitives/mod.rs"
   ],
   "positive_tests": [
    "crates/bacnet-server/src/handlers/list.rs::whole_list_write_property_decodes_all_elements",
    "crates/bacnet-server/src/handlers/tests/multi_element_writes.rs::well_formed_trailing_element_reaches_scalar_arm_as_list_and_is_refused",
    "crates/bacnet-server/src/handlers/tests/multi_element_writes.rs::datetime_value_present_value_and_priority_array_over_the_wire",
    "crates/bacnet-server/src/handlers/tests/multi_element_writes.rs::datetime_relinquish_default_over_the_wire_recaptures_present_value",
    "crates/bacnet-server/src/handlers/tests/reference_writes.rs::wpm_reference_write_commits_in_order_and_keeps_prefix_on_failure",
    "crates/bacnet-server/src/handlers/tests/framed_properties.rs::recipient_list_framed_wire_round_trip",
    "crates/bacnet-server/src/handlers/tests/framed_properties.rs::event_parameters_framed_wire_round_trip",
    "crates/bacnet-server/src/handlers/tests/escalator_writes.rs::escalator_fault_signals_empty_singleton_and_multi_reach_the_object_over_wp"
   ],
   "negative_tests": [
    "crates/bacnet-server/src/handlers/tests/multi_element_writes.rs::scalar_write_with_undecodable_trailing_element_is_refused_and_preserves",
    "crates/bacnet-server/src/handlers/tests/multi_element_writes.rs::list_write_with_undecodable_trailing_element_is_refused_and_preserves",
    "crates/bacnet-server/src/handlers/tests/multi_element_writes.rs::list_write_with_tlv_truncated_tail_is_refused_before_the_value_decode",
    "crates/bacnet-server/src/handlers/tests/multi_element_writes.rs::empty_property_value_is_refused",
    "crates/bacnet-server/src/handlers/tests/multi_element_writes.rs::datetime_write_with_mispaired_members_is_refused_and_preserves"
   ],
   "benchmarks": [],
   "public_claims": [],
   "notes": "Split child of BACNET-12-OBJECT-MODEL (#182; behavior change - trailing bytes previously dropped between the single-element decoder and the arm now decide the write, and malformed value payloads map to PROPERTY / INVALID_DATA_ENCODING instead of the SERVICES/OTHER a propagated raw decoding error produced). A value TLV-truncated so far that framing breaks is refused by the shared incremental service grammar before that write is attempted. Unlocks covered here: MSI Alarm_Values whole-list writes (the pin in handlers/list.rs flipped from pinned failure to per-element-validated success) and the datetime-paired value properties completing #270 (DateTime Value PV / Priority_Array entries, Relinquish_Default on DateTime Value + DateTime Pattern Value; see BACNET-12-RELINQUISH-DEFAULT-WRITABILITY). #401 adds the narrow zero-element exception for Fault_Signals; other empty propertyValue payloads remain refused. WPM decodes and commits each complete attempt in order and stops at the first failure. Known residues (follow-ups, not regressions): AddListElement/RemoveListElement still break their listOfElements loop on an undecodable element instead of erroring (#182's wider scope); Enumerated contents wider than four octets still truncate to u32 (#277, explicitly untouched); and properties declared SEQUENCE OF beyond the four reference arms (e.g. LIST_OF_OBJECT_PROPERTY_REFERENCES) keep their pre-existing arm-level behavior."
  },
  {
   "id": "BACNET-15-WPM-ORDERED-PREFIX-ERROR",
   "standard_anchor": "Clause 15.10 and 15.10.1.3 (WritePropertyMultiple service procedure and Result(-)); Clause 18.9 (Reject reasons); Clause 21 (Error and BACnetObjectPropertyReference productions)",
   "priority": "P1",
   "requirement_summary": "WritePropertyMultiple parses and executes complete write attempts in wire order, stops at the first failure, and retains all successful prefix writes. Semantic failures return the formal service-16 Error body with Error plus the complete first-failed BACnetObjectPropertyReference. Malformed syntax before a successful write returns a classified Reject; malformed syntax after a successful prefix returns SERVICES / INVALID_TAG with an exact completed reference when available or the documented undecodable-coordinate sentinel.",
   "status": "supported-with-clause-evidence",
   "code_anchors": [
    "crates/bacnet-services/src/wpm.rs",
    "crates/bacnet-services/src/wpm/cursor.rs",
    "crates/bacnet-services/src/wpm/error.rs",
    "crates/bacnet-encoding/src/apdu/mod.rs",
    "crates/bacnet-server/src/handlers/write_property.rs",
    "crates/bacnet-server/src/server/requests/mod.rs",
    "crates/bacnet-server/src/life_safety_cov.rs"
   ],
   "positive_tests": [
    "crates/bacnet-services/src/wpm/cursor.rs::tests::yields_multi_object_and_property_attempts_in_wire_order",
    "crates/bacnet-services/src/wpm/cursor.rs::tests::empty_request_and_empty_property_lists_are_noops",
    "crates/bacnet-services/src/wpm/error.rs::tests::indexed_and_unindexed_round_trip_with_exact_outer_shape",
    "crates/bacnet-encoding/src/apdu/wpm_error_tests.rs::formal_wpm_error_round_trip_does_not_prepend_generic_pair",
    "crates/bacnet-encoding/src/apdu/wpm_error_tests.rs::legacy_generic_wpm_error_still_decodes_and_encodes",
    "crates/bacnet-server/src/handlers/tests/wpm_prefix_commit.rs::event_enrollment_prefix_commits_before_read_only_first_failure",
    "crates/bacnet-server/src/handlers/tests/wpm_prefix_commit.rs::malformed_after_prefix_uses_exact_or_sentinel_reference_and_keeps_prefix",
     "crates/bacnet-server/src/server/life_safety_cov_tests/wpm_prefix.rs::failed_wpm_sends_formal_error_before_committed_prefix_cov",
     "crates/bacnet-server/src/server/life_safety_cov_tests/wpm_prefix.rs::event_enrollment_prefix_commit_returns_exact_error_through_server_dispatch",
     "crates/bacnet-client/src/client/tests/wpm_error_projection.rs::high_level_error_projection_remains_class_and_code_only"
   ],
   "negative_tests": [
    "crates/bacnet-services/src/wpm/cursor.rs::tests::pre_write_failures_use_narrow_reject_classifications",
    "crates/bacnet-services/src/wpm/cursor.rs::tests::total_attempt_bound_prevents_unbounded_collection",
    "crates/bacnet-services/src/wpm/error.rs::tests::strict_decode_rejects_missing_duplicate_wrong_and_trailing_fields",
    "crates/bacnet-encoding/src/apdu/wpm_error_tests.rs::formal_wpm_error_projection_must_match_body",
    "crates/bacnet-server/src/handlers/tests/wpm_prefix_commit.rs::unknown_object_is_semantic_result_with_actual_reference_before_any_commit",
    "crates/bacnet-server/src/handlers/tests/wpm_prefix_commit.rs::semantic_index_value_name_and_write_arm_failures_keep_exact_reference",
    "crates/bacnet-server/src/handlers/tests/wpm_prefix_commit.rs::malformed_before_first_write_rejects_without_mutation"
   ],
   "benchmarks": [],
   "public_claims": [],
   "notes": "Bounded service-procedure correction (Refs #242), not full BACnet, object, PICS, or BIBB conformance. The post-success undecodable-coordinate policy uses DEVICE instance 4194303, PropertyIdentifier ALL, and no array index; only the instance is normative. Empty requests and empty property lists retain the existing SimpleACK/no-op compatibility. Existing ErrorPdu, TsmResponse, client, and Python shapes are unchanged: low-level ErrorPdu.error_data retains the complete formal body while high-level clients continue exposing class/code. Legacy generic WPM Error PDUs remain decodable. Public object rollback traits remain for compatibility but service 16 no longer invokes them."
  },
  {
   "id": "BACNET-20-ENCODING",
   "standard_anchor": "Clause 20",
   "priority": "P1",
   "requirement_summary": "BACnet encoding, application tags, constructed data, and malformed encoding behavior are validated.",
   "status": "implementation-present-needs-negative-tests",
   "code_anchors": [
    "crates/bacnet-encoding/src/primitives",
    "crates/bacnet-encoding/src/tags.rs"
   ],
   "positive_tests": [
    "crates/bacnet-encoding/src/primitives/tests.rs"
   ],
   "negative_tests": [
    "crates/bacnet-encoding/src/primitives/tests.rs"
   ],
   "benchmarks": [
    "benchmarks/benches/encoding.rs"
   ],
   "public_claims": [
    "README services",
    "docs/python-api.md property value APIs"
   ],
   "notes": "Needs a complete malformed fixture catalog and byte-equivalence guard for optimizations."
  },
  {
   "id": "BACNET-21-FORMAL-APDUS",
   "standard_anchor": "Clause 21",
   "priority": "P1",
   "requirement_summary": "Formal APDU structures, service choices, errors, rejects, aborts, and confirmed/unconfirmed service encodings are validated.",
   "status": "implementation-present-needs-conformance-tests",
   "code_anchors": [
    "crates/bacnet-encoding/src/apdu.rs",
    "crates/bacnet-services/src"
   ],
   "positive_tests": [],
   "negative_tests": [],
   "benchmarks": [
    "benchmarks/benches/encoding.rs"
   ],
   "public_claims": [
    "README supported services",
    "docs/python-api.md service APIs"
   ],
   "notes": "Needs service-by-service fixture coverage in later PRs."
  },
  {
   "id": "BACNET-21-TIMESTAMP-CHOICE",
   "standard_anchor": "Clause 21 (BACnetTimeStamp), Clause 20.2.1.5",
   "priority": "P1",
   "requirement_summary": "All BACnetTimeStamp producers and consumers share one codec: time [0] as a primitive context tag 0 of length 4 holding raw Time octets, sequence-number [1] constrained to Unsigned (0..65535) and enforced on encode and decode, datetime [2] as an opening/closing tag 2 pair around application-tagged Date and Time, in both bare-CHOICE (SEQUENCE OF member) and field-wrapped forms.",
   "status": "supported-with-clause-evidence",
   "code_anchors": [
    "crates/bacnet-encoding/src/primitives/mod.rs",
    "crates/bacnet-services/src/alarm_event/get_event_information.rs"
   ],
   "positive_tests": [
    "crates/bacnet-encoding/src/primitives/tests.rs",
    "crates/bacnet-services/src/alarm_event/tests/get_event_information_timestamps.rs"
   ],
   "negative_tests": [
    "crates/bacnet-encoding/src/primitives/tests.rs",
    "crates/bacnet-services/src/alarm_event/tests/get_event_information_timestamps.rs"
   ],
   "benchmarks": [],
   "public_claims": [
    "README supported services table (AcknowledgeAlarm, GetEventInformation)"
   ],
   "notes": "Split child of BACNET-21-FORMAL-APDUS. Resolves the divergent dual-codec defect from #259 per the Clause 20.2.1 tag-form rules: time [0] tags the primitive base type Time, so the primitives codec's primitive-tag form is conformant and the GetEventInformationAck opening-tag-0 form was removed. Golden vectors, 0/65535 boundary acceptance, 65536 and 3-octet overflow rejection, and a cross-call-site primitives<->GetEventInformationAck matrix all run in-tree."
  },
  {
   "id": "BACNET-A-PICS",
   "standard_anchor": "Annex A",
   "priority": "P1",
   "requirement_summary": "PICS output is generated as draft internal support evidence until formal BTL/PICS evidence exists.",
   "status": "in-progress",
   "code_anchors": [
    "crates/bacnet-server/src/pics/mod.rs",
    "docs/conformance/pics-draft.md"
   ],
   "positive_tests": [
    "crates/bacnet-server/src/pics/tests.rs"
   ],
   "negative_tests": [],
   "benchmarks": [],
   "public_claims": [
    "README BTL harness link",
    "docs/architecture.md BTL harness link"
   ],
   "notes": "This ledger does not claim certification."
  },
  {
   "id": "BACNET-J-BVLC-FUNCTION-CODES",
   "standard_anchor": "Annex J.2",
   "priority": "P0",
   "requirement_summary": "BACnet/IPv4 BVLC type, Annex J.2 function code, length handling, and BVLC-Result result-code parsing are table-tested, with deleted-value passthrough tracked separately.",
   "status": "implementation-present-needs-conformance-tests",
   "code_anchors": [
    "crates/bacnet-transport/src/bvll.rs",
    "crates/bacnet-transport/src/bip/mod.rs",
    "crates/bacnet-types/src/enums/bvll.rs"
   ],
   "positive_tests": [
    "crates/bacnet-transport/src/bvll.rs::annex_j_bvlc_function_constants_are_stable",
    "crates/bacnet-transport/src/bvll.rs::decode_annex_j_bvlc_functions_and_deleted_secure_passthrough",
    "crates/bacnet-transport/src/bip/tests.rs::decode_bvlc_result_code_accepts_named_and_unknown_codes",
    "crates/bacnet-transport/src/bip/tests.rs::pending_bvlc_response_requires_sender_and_expected_function"
   ],
   "negative_tests": [
    "crates/bacnet-transport/src/bvll.rs::decode_wrong_type",
    "crates/bacnet-transport/src/bvll.rs::decode_length_shorter_than_header_errors",
    "crates/bacnet-transport/src/bvll.rs::decode_length_exceeds_data",
    "crates/bacnet-transport/src/bvll.rs::decode_preserves_unknown_bvlc_function_code",
    "crates/bacnet-transport/src/bvll.rs::decode_slices_payload_to_declared_length",
    "crates/bacnet-transport/src/bip/tests.rs::decode_bvlc_result_code_rejects_wrong_function",
    "crates/bacnet-transport/src/bip/tests.rs::decode_bvlc_result_code_rejects_malformed_payload_lengths",
    "crates/bacnet-transport/src/bip/tests.rs::expect_bvlc_function_rejects_unexpected_response_function"
   ],
   "benchmarks": [
    "benchmarks/benches/bip_latency.rs",
    "benchmarks/benches/bip_throughput.rs",
    "scripts/bench-local.sh",
    "scripts/bench-ab.sh",
    "benchmarks/schema/benchmark-result.schema.json",
    "Benchmarks.md"
   ],
   "public_claims": [
    "README BACnet/IP feature",
    "README transports table: BACnet/IP"
   ],
   "notes": "J-01 covers Annex J.2 function constants through 0x0B, representative frames, wrong type, short/overlong declared lengths, unknown function passthrough, and current decoder policy for bytes beyond the declared BVLC Length. J-02 adds exact two-byte BVLC-Result parsing, unknown result-code passthrough, malformed result rejection, and sender/expected-function correlation for pending management responses. SECURE_BVLL 0x0C is tested only as deleted-value passthrough. J-13 adds reproducible local and base/head benchmark runners for BIP Criterion suites with ignored raw artifacts and a machine-readable result-row schema. BBMD/FDT lifecycle semantics remain for later J-03 work."
  },
  {
   "id": "BACNET-J-ORIGINAL-UNICAST-NPDU",
   "standard_anchor": "Annex J",
   "priority": "P0",
   "requirement_summary": "Original-Unicast-NPDU frames preserve exact BVLC length, payload validation, and source/reply semantics.",
   "status": "implementation-present-needs-negative-tests",
   "code_anchors": [
    "crates/bacnet-transport/src/bvll.rs",
    "crates/bacnet-transport/src/bip"
   ],
   "positive_tests": [
    "crates/bacnet-transport/src/bvll.rs::decode_annex_j_bvlc_functions_and_deleted_secure_passthrough",
    "crates/bacnet-transport/src/bip/original_tests.rs::original_unicast_npdu_uses_udp_sender_source_mac_and_ignores_self"
   ],
   "negative_tests": [
    "crates/bacnet-transport/src/bvll.rs::decode_slices_payload_to_declared_length",
    "crates/bacnet-transport/src/bip/original_tests.rs::original_unicast_npdu_uses_udp_sender_source_mac_and_ignores_self"
   ],
   "benchmarks": [
    "benchmarks/benches/bip_latency.rs",
    "scripts/bench-local.sh",
    "scripts/bench-ab.sh",
    "Benchmarks.md"
   ],
   "public_claims": [
    "README BACnet/IP feature"
   ],
   "notes": "Generic BVLL envelope coverage exists. J-04 Original-NPDU evidence covers UDP sender B/IP MAC delivery to the upper layer and self-originated frame suppression. Directed reply-path integration remains open."
  },
  {
   "id": "BACNET-J-ORIGINAL-BROADCAST-NPDU",
   "standard_anchor": "Annex J",
   "priority": "P0",
   "requirement_summary": "Original-Broadcast-NPDU frames are encoded, decoded, and routed according to BACnet/IP broadcast semantics.",
   "status": "implementation-present-needs-negative-tests",
   "code_anchors": [
    "crates/bacnet-transport/src/bvll.rs",
    "crates/bacnet-transport/src/bip"
   ],
   "positive_tests": [
    "crates/bacnet-transport/src/bvll.rs::decode_annex_j_bvlc_functions_and_deleted_secure_passthrough",
    "crates/bacnet-transport/src/bip/original_tests.rs::original_broadcast_npdu_bbmd_forwards_to_bdt_and_fdt_without_local_echo",
    "crates/bacnet-transport/src/bip/tests.rs::socket_is_broadcast_capable_and_binds_inaddr_any",
    "crates/bacnet-transport/src/bip/npdu_addressing_tests.rs::original_broadcast_npdu_preserves_global_npdu_destination",
    "crates/bacnet-transport/src/bip/npdu_addressing_tests.rs::original_broadcast_npdu_preserves_remote_npdu_destination"
   ],
   "negative_tests": [
    "crates/bacnet-transport/src/bvll.rs::decode_slices_payload_to_declared_length",
    "crates/bacnet-transport/src/bip/original_tests.rs::original_broadcast_npdu_bbmd_forwards_to_bdt_and_fdt_without_local_echo"
   ],
   "benchmarks": [
    "benchmarks/src/stress/bbmd.rs",
    "scripts/bench-local.sh",
    "scripts/bench-ab.sh",
    "benchmarks/schema/benchmark-result.schema.json",
    "Benchmarks.md"
   ],
   "public_claims": [
    "README BACnet/IP feature"
   ],
   "notes": "Generic BVLL envelope coverage exists. J-04 Original-NPDU evidence covers BBMD handling of Original-Broadcast-NPDU: local delivery uses sender B/IP MAC, remote BDT peer and registered FDT targets receive Forwarded-NPDU with the original sender encoded, and the BBMD does not echo the already-local broadcast back onto the local subnet as Forwarded-NPDU. J-09 adds platform socket evidence for Annex J local broadcast prerequisites: the B/IP socket binds INADDR_ANY for subnet/limited-broadcast reception while retaining the configured interface in the local B/IP MAC, and SO_BROADCAST is enabled for Original-Broadcast-NPDU sends. J-10 adds B/IP send-path evidence that Clause 6 global-broadcast and remote-broadcast NPDUs preserve DNET, DLEN 0 broadcast DADR, Hop Count, and APDU bytes unchanged inside Annex J Original-Broadcast-NPDU. Additional malformed/unsupported-path coverage remains open."
  },
  {
   "id": "BACNET-J-FORWARDED-NPDU",
   "standard_anchor": "Annex J",
   "priority": "P0",
   "requirement_summary": "Forwarded-NPDU includes a valid originating BACnet/IP MAC and preserves source-address semantics.",
   "status": "implementation-present-needs-negative-tests",
   "code_anchors": [
    "crates/bacnet-transport/src/bvll.rs",
    "crates/bacnet-transport/src/bbmd.rs",
    "crates/bacnet-transport/src/bip/io.rs"
   ],
   "positive_tests": [
    "crates/bacnet-transport/src/bvll.rs::decode_annex_j_bvlc_functions_and_deleted_secure_passthrough",
    "crates/bacnet-transport/src/bvll.rs::encode_decode_forwarded_npdu",
    "crates/bacnet-transport/src/bip/forwarded_tests.rs::forwarded_npdu_from_bdt_peer_uses_originating_source_mac",
    "crates/bacnet-transport/src/bip/dbtn_tests.rs::dbtn_registered_foreign_device_fans_out_without_origin_echo",
    "crates/bacnet-transport/src/bip/original_tests.rs::original_broadcast_npdu_bbmd_forwards_to_bdt_and_fdt_without_local_echo"
   ],
   "negative_tests": [
    "crates/bacnet-transport/src/bvll.rs::decode_forwarded_too_short_for_address",
    "crates/bacnet-transport/src/bip/forwarded_tests.rs::forwarded_npdu_from_directed_broadcast_peer_skips_local_rebroadcast",
    "crates/bacnet-transport/src/bip/forwarded_tests.rs::forwarded_npdu_from_non_bdt_sender_is_rejected_without_delivery",
    "crates/bacnet-transport/src/bip/dbtn_tests.rs::dbtn_registered_foreign_device_fans_out_without_origin_echo",
    "crates/bacnet-transport/src/bip/dbtn_tests.rs::dbtn_registered_foreign_device_naks_when_forwarding_fails",
    "crates/bacnet-transport/src/bip/original_tests.rs::original_broadcast_npdu_bbmd_forwards_to_bdt_and_fdt_without_local_echo"
   ],
   "benchmarks": [
    "benchmarks/src/stress/bbmd.rs",
    "scripts/bench-local.sh",
    "scripts/bench-ab.sh",
    "benchmarks/schema/benchmark-result.schema.json",
    "Benchmarks.md"
   ],
   "public_claims": [
    "README BACnet/IP feature",
    "docs/CLI.md BBMD commands"
   ],
   "notes": "J-04 covers generic originating-address parsing, truncated-address rejection, BBMD delivery with originating B/IP source MAC, FDT fanout preserving the origin, local rebroadcast for unicast peer arrivals, directed-broadcast peer local-rebroadcast suppression, and no onward forwarding to other BDT peers. Original-Broadcast fanout covers BDT/FDT Forwarded-NPDU emission with original sender preservation and no local echoed Forwarded-NPDU. Non-BDT Forwarded-NPDU evidence verifies rejection before local delivery, local rebroadcast, BDT fanout, or FDT fanout. DBTN evidence covers registered foreign-device fanout to local broadcast, BDT peer, and non-origin FDT peer while preserving the origin, excluding origin echo, checking for no extra duplicate frames, and returning X'0060' when deterministic local Forwarded-NPDU forwarding fails."
  },
  {
   "id": "BACNET-J-BBMD-BDT",
   "standard_anchor": "Annex J.4/J.5",
   "priority": "P0",
   "requirement_summary": "BBMD Broadcast Distribution Table write/read/ACK behavior and peer broadcast fanout are validated.",
   "status": "implementation-present-needs-conformance-tests",
   "code_anchors": [
    "crates/bacnet-transport/src/bbmd.rs",
    "crates/bacnet-transport/src/bip/mod.rs",
    "crates/bacnet-transport/src/bip/io.rs",
    "crates/bacnet-cli/src/shell/bbmd.rs"
   ],
   "positive_tests": [
    "crates/bacnet-transport/src/bip/tests.rs::read_bdt_from_bbmd",
    "crates/bacnet-transport/src/bip/tests.rs::write_bdt_to_bbmd",
    "crates/bacnet-transport/src/bip/bdt_persistence_tests.rs::write_bdt_persists_wire_format_and_restart_loads_it",
    "crates/bacnet-transport/src/bbmd.rs::set_bdt_auto_inserts_self",
    "crates/bacnet-transport/src/bbmd.rs::set_bdt_does_not_duplicate_self",
    "crates/bacnet-transport/src/bbmd.rs::forwarding_targets_excludes_source",
    "crates/bacnet-transport/src/bbmd.rs::forwarding_targets_uses_broadcast_mask",
    "crates/bacnet-transport/src/bbmd.rs::forwarding_targets_unicast_with_full_mask",
    "crates/bacnet-transport/src/bbmd.rs::forwarded_npdu_needs_local_broadcast_for_unicast_peer",
    "crates/bacnet-transport/src/bip/management_ack_tests.rs::read_bdt_ack_encodes_bdt_entries_as_n10_payload",
    "crates/bacnet-transport/src/bip/acl_tests.rs::management_acl_allows_listed_sender_write_bdt_and_delete_fdt",
    "crates/bacnet-transport/src/bip/dbtn_tests.rs::dbtn_registered_foreign_device_fans_out_without_origin_echo",
    "crates/bacnet-transport/src/bip/original_tests.rs::original_broadcast_npdu_bbmd_forwards_to_bdt_and_fdt_without_local_echo"
   ],
   "negative_tests": [
    "crates/bacnet-transport/src/bip/tests.rs::read_bdt_from_non_bbmd_surfaces_typed_nak",
    "crates/bacnet-transport/src/bip/tests.rs::write_bdt_to_non_bbmd_surfaces_typed_nak",
    "crates/bacnet-transport/src/bip/tests.rs::write_bdt_rejects_malformed_payload_and_preserves_table",
    "crates/bacnet-transport/src/bip/bdt_persistence_tests.rs::invalid_persisted_bdt_falls_back_to_configured_bdt",
    "crates/bacnet-transport/src/bbmd.rs::set_bdt_rejects_max_entries_when_self_insert_would_exceed_limit",
    "crates/bacnet-transport/src/bbmd.rs::forwarded_npdu_skips_local_broadcast_for_directed_broadcast_peer",
    "crates/bacnet-transport/src/bbmd.rs::forwarded_npdu_skips_local_broadcast_for_unknown_peer",
    "crates/bacnet-transport/src/bip/management_ack_tests.rs::read_bdt_rejects_malformed_ack_payload_length",
    "crates/bacnet-transport/src/bip/acl_tests.rs::management_acl_denies_unlisted_sender_and_preserves_bdt_and_fdt",
    "crates/bacnet-transport/src/bip/forwarded_tests.rs::forwarded_npdu_from_non_bdt_sender_is_rejected_without_delivery",
    "crates/bacnet-transport/src/bip/original_tests.rs::original_broadcast_npdu_bbmd_forwards_to_bdt_and_fdt_without_local_echo"
   ],
   "benchmarks": [
    "benchmarks/src/bin/bacnet_bbmd.rs",
    "benchmarks/src/stress/bbmd.rs",
    "scripts/bench-local.sh",
    "scripts/bench-ab.sh",
    "benchmarks/schema/benchmark-result.schema.json",
    "Benchmarks.md"
   ],
   "public_claims": [
    "docs/CLI.md BBMD commands",
    "README CLI BBMD commands",
    "docs/rust-api.md BBMD example"
   ],
   "notes": "J-03 covers read/write BDT caller paths, replacement semantics, malformed Write-BDT NAK without table mutation, self-entry insertion without overflow, and directed-broadcast forwarding target calculation. J-04 adds Forwarded-NPDU BDT mask behavior: full-mask peers require local rebroadcast, directed-broadcast and unknown peers skip it, Forwarded-NPDUs are not forwarded onward to other BDT peers, and non-BDT senders are rejected before BDT fanout. Original-Broadcast fanout covers one remote BDT target and verifies no local Forwarded-NPDU echo. DBTN fanout covers a registered foreign-device request forwarded to a BDT peer plus local broadcast and FDT targets without extra duplicate frames. J-07 adds project ACL evidence for the legacy Write-BDT path: listed management senders can update the table, and unlisted senders receive the standard Write-BDT NAK without table mutation. J-08 adds BDT persistence evidence: successful Write-BDT stores the current wire-format BDT for restart load, and invalid persisted bytes fall back to the configured BDT without accepting malformed state. J-11 adds client-side Read-Broadcast-Distribution-Table-Ack validation that rejects malformed payload lengths not divisible by the Annex J.2.4 N*10 BDT entry size. J-12 adds raw BBMD Read-Broadcast-Distribution-Table-Ack wire evidence for ACK function code and N*10 BDT entry bytes. J-13 adds reproducible BBMD stress benchmark A/B runner evidence with ignored raw artifacts and a machine-readable result-row schema."
  },
  {
   "id": "BACNET-J-FOREIGN-DEVICE-FDT",
   "standard_anchor": "Annex J.5",
   "priority": "P0",
   "requirement_summary": "Foreign-device registration, TTL bounds, re-registration, read/delete FDT, expiry, and DBTN authorization are validated.",
   "status": "implementation-present-needs-conformance-tests",
   "code_anchors": [
    "crates/bacnet-transport/src/bbmd.rs",
    "crates/bacnet-transport/src/bip/io.rs",
    "crates/bacnet-transport/src/bip/foreign_device.rs",
    "crates/bacnet-cli/src/shell/bbmd.rs"
   ],
   "positive_tests": [
    "crates/bacnet-transport/src/bip/tests.rs::read_fdt_from_bbmd",
    "crates/bacnet-transport/src/bip/tests.rs::register_foreign_device_via_bvlc",
    "crates/bacnet-transport/src/bip/tests.rs::register_foreign_device_accepts_max_ttl_and_caps_remaining",
    "crates/bacnet-transport/src/bip/tests.rs::delete_fdt_entry_removes_registered_foreign_device",
    "crates/bacnet-transport/src/bip/tests.rs::foreign_device_broadcast_via_bbmd",
    "crates/bacnet-transport/src/bip/fdt_tests.rs::bbmd_fdt_purge_task_clears_expired_entry_without_bvlc_request",
    "crates/bacnet-transport/src/bip/fdt_tests.rs::register_foreign_device_resets_entry_before_purge_task_removes_it",
    "crates/bacnet-transport/src/bip/acl_tests.rs::management_acl_allows_listed_sender_write_bdt_and_delete_fdt",
    "crates/bacnet-transport/src/bip/dbtn_tests.rs::dbtn_registered_foreign_device_fans_out_without_origin_echo",
    "crates/bacnet-transport/src/bip/original_tests.rs::original_broadcast_npdu_bbmd_forwards_to_bdt_and_fdt_without_local_echo",
    "crates/bacnet-transport/src/bip/management_ack_tests.rs::read_fdt_ack_encodes_fdt_entries_as_n10_payload",
    "crates/bacnet-transport/src/bbmd.rs::register_and_lookup_foreign_device",
    "crates/bacnet-transport/src/bbmd.rs::re_register_updates_existing",
    "crates/bacnet-transport/src/bbmd.rs::delete_foreign_device",
    "crates/bacnet-transport/src/bbmd.rs::fdt_encode",
    "crates/bacnet-transport/src/bbmd.rs::fdt_encode_caps_max_ttl_remaining_time",
    "crates/bacnet-transport/src/bbmd.rs::seconds_remaining_includes_grace_period",
    "crates/rusty-bacnet/tests/container/run-w2-foreign-lifecycle.sh"
   ],
   "negative_tests": [
    "crates/bacnet-transport/src/bip/tests.rs::read_fdt_from_non_bbmd_surfaces_typed_nak",
    "crates/bacnet-transport/src/bip/tests.rs::register_foreign_device_to_non_bbmd_surfaces_typed_nak",
    "crates/bacnet-transport/src/bip/tests.rs::delete_fdt_entry_to_non_bbmd_surfaces_typed_nak",
    "crates/bacnet-transport/src/bip/tests.rs::register_foreign_device_rejects_zero_ttl",
    "crates/bacnet-transport/src/bip/tests.rs::register_foreign_device_rejects_malformed_ttl_payload_lengths",
    "crates/bacnet-transport/src/bip/tests.rs::delete_fdt_entry_rejects_malformed_payload_and_preserves_entry",
    "crates/bacnet-transport/src/bip/tests.rs::distribute_broadcast_from_unregistered_foreign_device_naks_without_delivery",
    "crates/bacnet-transport/src/bip/dbtn_tests.rs::dbtn_registered_foreign_device_fans_out_without_origin_echo",
    "crates/bacnet-transport/src/bip/dbtn_tests.rs::dbtn_registered_foreign_device_naks_when_forwarding_fails",
    "crates/bacnet-transport/src/bip/forwarded_tests.rs::forwarded_npdu_from_non_bdt_sender_is_rejected_without_delivery",
    "crates/bacnet-transport/src/bip/management_ack_tests.rs::read_fdt_rejects_malformed_ack_payload_length",
    "crates/bacnet-transport/src/bip/acl_tests.rs::management_acl_denies_unlisted_sender_and_preserves_bdt_and_fdt",
    "crates/bacnet-transport/src/bbmd.rs::register_foreign_device_zero_ttl_naks",
    "crates/bacnet-transport/src/bbmd.rs::delete_nonexistent_foreign_device_naks",
    "crates/bacnet-transport/src/bbmd.rs::expired_entries_purged",
    "crates/bacnet-transport/src/bbmd.rs::forwarding_targets_excludes_originating_foreign_device_and_expired_entries"
   ],
   "benchmarks": [
    "benchmarks/src/bin/bacnet_bbmd.rs",
    "benchmarks/src/stress/bbmd.rs",
    "scripts/bench-local.sh",
    "scripts/bench-ab.sh",
    "benchmarks/schema/benchmark-result.schema.json",
    "Benchmarks.md"
   ],
   "public_claims": [
    "docs/CLI.md foreign device commands"
   ],
   "notes": "J-03 covers FDT read/register/delete caller paths, re-registration, zero-TTL and malformed TTL NAKs, exact Delete-FDT payload length, max TTL remaining-time capping, expiry purge, source exclusion, and unregistered DBTN NAK without local delivery. J-04 Original-Broadcast evidence covers fanout to one registered foreign device while preserving the original sender in the Forwarded-NPDU. DBTN evidence covers registered origin plus peer FDT fanout, preserves the original foreign-device B/IP source, verifies no echo to the originating foreign device, checks for no extra duplicate FDT frames, and verifies a registered origin receives X'0060' when forwarding cannot be completed. Non-BDT Forwarded-NPDU evidence verifies no FDT fanout. J-06 adds a BBMD-owned timer purge task for Annex J.5.2.3, covers expiration without an inbound BVLC request, and covers re-registration resetting the entry before the purge task removes it. J-07 adds project ACL evidence for Delete-FDT: listed management senders can delete registered entries, and unlisted senders receive the standard Delete-FDT NAK without removing the entry. J-11 adds client-side Read-Foreign-Device-Table-Ack validation that rejects malformed payload lengths not divisible by the Annex J.2.8 N*10 FDT entry size. J-12 adds raw BBMD Read-Foreign-Device-Table-Ack wire evidence for ACK function code and N*10 FDT entry fields. J-13 adds reproducible foreign-device/BBMD stress benchmark A/B runner evidence with ignored raw artifacts and a machine-readable result-row schema. Reconciliation W2 adds installed-wheel lifecycle evidence for TTL/2 renewal, Pending/Registered/Rejected/Expired/Recovered transitions, broadcast delivery, BBMD service reconstruction in the same network namespace, FDT cleanup, and runtime shutdown. This does not promote the row or claim NAT traversal."
  },
  {
   "id": "BACNET-J-NAT-TRAVERSAL",
   "standard_anchor": "Annex J.7.5",
   "priority": "P0",
   "requirement_summary": "NAT-supporting BBMD operation is optional, but a support claim requires global B/IP address configuration, port-forwarding assumptions, Forwarded-NPDU originating-address rewrite, and two-hop distribution evidence.",
   "status": "deferred-pending-owner-decision",
   "code_anchors": [
    "crates/bacnet-transport/src/bip/mod.rs",
    "crates/bacnet-transport/src/bip/io.rs",
    "crates/bacnet-transport/src/bbmd.rs",
    "crates/bacnet-client/src/client/mod.rs",
    "crates/bacnet-server/src/server/mod.rs",
    "crates/bacnet-cli/src/transport.rs"
   ],
   "positive_tests": [],
   "negative_tests": [],
   "benchmarks": [],
   "public_claims": [],
   "notes": "Current IPv4 B/IP surfaces expose interface, port, broadcast address, BDT/FDT management, and foreign-device registration, but no reviewed global B/IP address field, NAT mode flag, BBMD/router logical-port model, or non-received Forwarded-NPDU originating-address rewrite for NAT. Existing BDT full-mask behavior covers two-hop fanout mechanics, but not Annex J.7.5 NAT traversal as a product claim. No public NAT traversal claim is made. Follow-up work item 019f0ff8-14c0-7013-9721-3bc5fe0356de tracks an owner decision and implementation plan if support is later claimed."
  },
  {
   "id": "BACNET-J-IP-MULTICAST",
   "standard_anchor": "Annex J.8",
   "priority": "P0",
   "requirement_summary": "BACnet/IP multicast (B/IP-M) support requires IPv4 multicast group configuration, Original-Broadcast-NPDU multicast delivery, BBMD membership in the group, and two-hop BDT behavior for B/IP-M BBMD peers.",
   "status": "deferred-pending-owner-decision",
   "code_anchors": [
    "crates/bacnet-transport/src/bip/mod.rs",
    "crates/bacnet-transport/src/bip/io.rs",
    "crates/bacnet-transport/src/bbmd.rs",
    "crates/bacnet-transport/src/bip6/port.rs",
    "crates/bacnet-cli/src/transport.rs",
    "README.md",
    "docs/rust-api.md"
   ],
   "positive_tests": [],
   "negative_tests": [],
   "benchmarks": [],
   "public_claims": [],
   "notes": "Current IPv4 B/IP transport sends local broadcasts to a configured IPv4 broadcast address and does not expose B/IP-M multicast group membership, multicast send, or B/IP-M BBMD group configuration. BACnet/IPv6 multicast code and README/docs wording are Annex U evidence only and do not satisfy Annex J.8 B/IP-M. No public Annex J IPv4 multicast claim is made. Follow-up work item 019f0ff8-14e7-7681-8738-032683da62df tracks an owner decision and implementation plan if support is later claimed."
  },
  {
   "id": "BACNET-K-BIBBS",
   "standard_anchor": "Annex K",
   "priority": "P1",
   "requirement_summary": "BIBB support is generated from ledger/service evidence as a draft internal summary, not a certification claim.",
   "status": "in-progress",
   "code_anchors": [
    "docs/conformance/bibbs-draft.md",
    "crates/bacnet-services/src"
   ],
   "positive_tests": [],
   "negative_tests": [],
   "benchmarks": [],
   "public_claims": [],
   "notes": "Detailed BIBB rows should be generated from service-specific evidence in later work."
  },
  {
   "id": "BACNET-L-PROFILES",
   "standard_anchor": "Annex L",
   "priority": "P2",
   "requirement_summary": "Device profile support is derived from ledger/PICS evidence and remains draft until formal validation.",
   "status": "in-progress",
   "code_anchors": [
    "crates/bacnet-server/src/pics/mod.rs",
    "docs/conformance/pics-draft.md"
   ],
   "positive_tests": [],
   "negative_tests": [],
   "benchmarks": [],
   "public_claims": [],
   "notes": "No profile certification claim is made by this seed."
  },
  {
   "id": "BACNET-O-ZIGBEE",
   "standard_anchor": "Annex O",
   "priority": "P3",
   "requirement_summary": "ZigBee data-link support status is classified with source evidence.",
   "status": "unknown-pending-source-review",
   "code_anchors": [],
   "positive_tests": [],
   "negative_tests": [],
   "benchmarks": [],
   "public_claims": [],
   "notes": "No public support claim found in the initial scan."
  },
  {
   "id": "BACNET-U-IPV6-BVLL",
   "standard_anchor": "Annex U",
   "priority": "P2",
   "requirement_summary": "BACnet/IPv6 BVLC function codes, address handling, and multicast scope behavior are validated.",
   "status": "implementation-present-needs-conformance-tests",
   "code_anchors": [
    "crates/bacnet-transport/src/bip6",
    "crates/bacnet-types/src/enums/bvll.rs"
   ],
   "positive_tests": [],
   "negative_tests": [],
   "benchmarks": [
    "benchmarks/benches/bip6_latency.rs",
    "benchmarks/benches/bip6_throughput.rs"
   ],
   "public_claims": [
    "README transports table: BACnet/IPv6",
    "docs/python-api.md BACnet/IPv6"
   ],
   "notes": "Needs Annex U-specific malformed frame and multicast-scope tests."
  },
  {
   "id": "BACNET-AB-SC-FRAME",
   "standard_anchor": "Annex AB.2",
   "priority": "P0",
   "requirement_summary": "BACnet/SC BVLC-SC frame function, control, options, VMAC, and payload validation.",
   "status": "implementation-present-needs-negative-tests",
   "code_anchors": [
    "crates/bacnet-transport/src/sc_frame.rs",
    "crates/bacnet-transport/src/sc/connection.rs",
    "crates/bacnet-transport/src/sc/data_attributes.rs",
    "crates/bacnet-transport/src/sc/data_attribute_tests.rs",
    "crates/bacnet-transport/src/sc/mod.rs",
    "crates/bacnet-transport/src/sc_hub.rs",
    "crates/bacnet-transport/src/sc_hub/relay.rs",
    "benchmarks/tests/sc_websocket.rs",
    "crates/bacnet-transport/src/sc/source_admission.rs",
    "crates/bacnet-transport/src/sc/source_admission_tests.rs",
    "crates/bacnet-transport/src/sc_frame/control.rs",
    "crates/bacnet-transport/src/sc/heartbeat_validation_tests.rs",
    "crates/bacnet-transport/src/sc_hub/heartbeat_validation_tests.rs",
    "crates/bacnet-transport/src/sc_frame/heartbeat_test_support.rs",
    "crates/bacnet-transport/src/sc/control_admission.rs",
    "crates/bacnet-transport/src/sc/disconnect_validation_tests.rs",
    "crates/bacnet-transport/src/sc_hub/disconnect_validation_tests.rs",
    "crates/bacnet-transport/src/sc/tests.rs",
    "crates/bacnet-transport/src/sc_frame/connect.rs",
    "crates/bacnet-transport/src/sc_frame/connect_test_support.rs",
    "crates/bacnet-transport/src/sc/handshake.rs",
    "crates/bacnet-transport/src/sc/connect_validation_tests.rs",
    "crates/bacnet-transport/src/sc_hub/connect_validation_tests.rs",
    "crates/bacnet-transport/src/sc/transport_lifecycle_tests.rs"
   ],
   "positive_tests": [
    "crates/bacnet-transport/src/sc_frame.rs::tests::sc_options_decode_marker_fields_and_payload_split",
    "crates/bacnet-transport/src/sc_frame.rs::tests::wire_format_check_both_vmacs",
    "crates/bacnet-transport/src/sc/data_attribute_tests.rs::non_must_understand_destination_option_allows_delivery",
    "crates/bacnet-transport/src/sc_hub/tests.rs::hub_relay_wire_preserves_empty_header_data_marker",
    "crates/bacnet-transport/src/sc/source_admission_tests.rs::generic_npdu_codec_preserves_omitted_source_for_direct_connections",
    "crates/bacnet-transport/src/sc/heartbeat_validation_tests.rs::heartbeat_envelopes_obey_nak_precedence_addressing_and_silence",
    "crates/bacnet-transport/src/sc_hub/heartbeat_validation_tests.rs::heartbeat_envelopes_obey_nak_precedence_addressing_and_silence",
    "crates/bacnet-transport/src/sc/heartbeat_validation_tests.rs::heartbeat_unsupported_ack_does_not_clear_pending_probe",
    "crates/bacnet-transport/src/sc_hub/heartbeat_validation_tests.rs::heartbeat_invalid_ack_preserves_probe_and_activity",
    "crates/bacnet-transport/src/sc/disconnect_validation_tests.rs::disconnect_envelope_matrix_preserves_public_state_and_queued_ack",
    "crates/bacnet-transport/src/sc/disconnect_validation_tests.rs::disconnect_envelopes_preserve_node_state_and_pending_probe",
    "crates/bacnet-transport/src/sc_hub/disconnect_validation_tests.rs::disconnect_envelopes_preserve_hub_registration_activity_and_probe",
    "crates/bacnet-transport/src/sc/tests.rs::disconnect_request_resets_state",
    "crates/bacnet-transport/src/sc/tests.rs::disconnect_request_queues_ack",
    "crates/bacnet-transport/src/sc/tests.rs::disconnect_ack_transitions_from_disconnecting",
    "crates/bacnet-transport/src/sc/connect_validation_tests.rs::connect_accept_invalid_matrix_waits_silently_for_valid_accept",
    "crates/bacnet-transport/src/sc_hub/connect_validation_tests.rs::connect_request_valid_options_preserve_peer_limits_and_repeat_close",
    "crates/bacnet-transport/src/sc/tests.rs::connect_accept_validates_message_id",
    "crates/bacnet-transport/src/sc/transport_lifecycle_tests.rs::sc_connect_succeeds_within_timeout"
   ],
   "negative_tests": [
    "crates/bacnet-transport/src/sc_frame.rs::tests::decode_rejects_reserved_control_bits",
    "crates/bacnet-transport/src/sc_frame.rs::tests::sc_options_reject_option_type_zero",
    "crates/bacnet-transport/src/sc_frame.rs::tests::sc_options_reject_option_count_exhaustion",
    "crates/bacnet-transport/src/sc_frame.rs::tests::sc_options_reject_truncated_length_and_data",
    "crates/bacnet-transport/src/sc_frame.rs::tests::sc_options_reject_unterminated_chain",
    "crates/bacnet-transport/src/sc/data_attribute_tests.rs::unsupported_must_understand_destination_option_unicast_returns_nak",
    "crates/bacnet-transport/src/sc/data_attribute_tests.rs::unsupported_destination_option_preserves_empty_header_data_marker",
    "crates/bacnet-transport/src/sc/data_attribute_tests.rs::unsupported_must_understand_destination_option_broadcast_drops_without_nak",
    "benchmarks/tests/sc_websocket.rs::sc_websocket_routes_destination_option_nak_to_originating_node",
    "crates/bacnet-transport/src/sc/source_admission_tests.rs::hub_connection_never_returns_missing_or_reserved_npdu_source",
    "crates/bacnet-transport/src/sc/source_admission_tests.rs::hub_npdu_missing_source_unicast_returns_connection_local_nak",
    "crates/bacnet-transport/src/sc/source_admission_tests.rs::hub_npdu_missing_source_precedes_destination_option_nak",
    "crates/bacnet-transport/src/sc/source_admission_tests.rs::hub_npdu_missing_source_broadcast_is_silent_with_or_without_options",
    "crates/bacnet-transport/src/sc/source_admission_tests.rs::hub_npdu_reserved_sources_are_discarded",
    "crates/bacnet-transport/src/sc/source_admission_tests.rs::hub_npdu_reserved_sources_suppress_destination_option_nak",
    "crates/bacnet-transport/src/sc/source_admission_tests.rs::hub_npdu_invalid_sources_do_not_refresh_liveness",
    "crates/bacnet-transport/src/sc/source_admission_tests.rs::hub_npdu_invalid_sources_do_not_clear_pending_heartbeat",
    "crates/bacnet-transport/src/sc/heartbeat_validation_tests.rs::heartbeat_request_payload_gets_nak_before_ack",
    "crates/bacnet-transport/src/sc/heartbeat_validation_tests.rs::heartbeat_envelopes_obey_nak_precedence_addressing_and_silence",
    "crates/bacnet-transport/src/sc_hub/heartbeat_validation_tests.rs::heartbeat_request_payload_gets_nak_before_ack",
    "crates/bacnet-transport/src/sc_hub/heartbeat_validation_tests.rs::heartbeat_envelopes_obey_nak_precedence_addressing_and_silence",
    "crates/bacnet-transport/src/sc/heartbeat_validation_tests.rs::heartbeat_unsupported_ack_does_not_clear_pending_probe",
    "crates/bacnet-transport/src/sc/heartbeat_validation_tests.rs::heartbeat_invalid_traffic_does_not_refresh_node_liveness",
    "crates/bacnet-transport/src/sc_hub/heartbeat_validation_tests.rs::heartbeat_invalid_ack_preserves_probe_and_activity",
    "crates/bacnet-transport/src/sc_hub/heartbeat_validation_tests.rs::heartbeat_websocket_control_and_bad_binary_are_not_activity",
    "crates/bacnet-transport/src/sc_frame/control.rs::tests::control_missing_raw_marker_fails_closed_without_fabricated_nak",
    "crates/bacnet-transport/src/sc/disconnect_validation_tests.rs::disconnect_request_payload_gets_nak_before_state_change",
    "crates/bacnet-transport/src/sc_hub/disconnect_validation_tests.rs::disconnect_request_payload_gets_nak_before_state_change",
    "crates/bacnet-transport/src/sc/disconnect_validation_tests.rs::heartbeat_explicit_destination_is_silent_at_hub_connector",
    "crates/bacnet-transport/src/sc/disconnect_validation_tests.rs::disconnect_forbidden_vmacs_do_not_mutate_public_connection",
    "crates/bacnet-transport/src/sc/disconnect_validation_tests.rs::disconnect_envelope_matrix_preserves_public_state_and_queued_ack",
    "crates/bacnet-transport/src/sc/disconnect_validation_tests.rs::disconnect_envelopes_preserve_node_state_and_pending_probe",
    "crates/bacnet-transport/src/sc/disconnect_validation_tests.rs::disconnect_invalid_traffic_does_not_refresh_node_liveness",
    "crates/bacnet-transport/src/sc_hub/disconnect_validation_tests.rs::disconnect_envelopes_preserve_hub_registration_activity_and_probe",
    "crates/bacnet-transport/src/sc/connect_validation_tests.rs::connect_accept_reserved_identity_is_transactional",
    "crates/bacnet-transport/src/sc/connect_validation_tests.rs::connect_accept_reserved_identity_is_silently_discarded",
    "crates/bacnet-transport/src/sc/connect_validation_tests.rs::connect_accept_invalid_matrix_is_transactional",
    "crates/bacnet-transport/src/sc/connect_validation_tests.rs::connect_accept_invalid_matrix_waits_silently_for_valid_accept",
    "crates/bacnet-transport/src/sc/connect_validation_tests.rs::connect_accept_invalid_flood_keeps_absolute_deadline",
    "crates/bacnet-transport/src/sc_hub/connect_validation_tests.rs::connect_request_invalid_matrix_rejects_before_registration",
    "crates/bacnet-transport/src/sc_hub/connect_validation_tests.rs::connect_request_invalid_repeat_preserves_registration_activity_and_probe",
    "crates/bacnet-transport/src/sc_hub/connect_validation_tests.rs::connect_request_malformed_known_uuid_cannot_replace_live_owner"
   ],
   "benchmarks": [],
   "public_claims": [
    "README BACnet/SC transport"
   ],
   "notes": "AB-01 adds transport codec evidence for Annex AB.2 control flag bits 7..4 rejection, Header Option Type 1..31 enforcement, AB.2.17 destination/data option marker decoding, VMAC field ordering, option count cap enforcement, option length truncation, option data truncation, and unterminated option-chain rejection. Received Encapsulated-NPDUs enforce Destination Option Must Understand semantics: an unsupported Must Understand option returns BVLC-Result NAK COMMUNICATION/HEADER_NOT_UNDERSTOOD for unicast, echoes the complete offending marker including More Options and an empty Header Data field, routes the Result to the source through the hub, and drops broadcast without a result. The hub applies its VMAC transformation while copying the validated option and payload bytes, avoiding marker normalization before the destination processes the frame. Must Understand clear does not block delivery. Addenda 135-2020cf/cp were checked for this row: cf renames Data Options bit 6 to Every Segment without changing the marker bit position, and cp adds standard header option types 2..5 that remain accepted by the generic 1..31 parser. Must Understand processing for other BVLC-SC functions, broader non-Result function-specific payload semantics, Every Segment segmentation behavior, and direct-connection behavior remain for later Annex AB work. Hub-connector-only NPDU source admission requires a present, non-reserved Originating VMAC before liveness refresh, pending-heartbeat clearing, Destination Option responses, or upper-layer delivery. Requiring the source on hub-relayed NPDUs is inferred from AB.5.3.2-3; classifying a missing source as COMMUNICATION/PARAMETER_OUT_OF_RANGE is an AB.3.1.5 inference. Missing-source unicast receives a connection-local BVLC-Result NAK with the echoed message ID, no VMACs/options, marker zero, and empty detail (payload 01 01 00 00 07 00 50). Explicit zero/all-ones sources are silently discarded as conservative local hardening because neither is a valid unicast return address; this suppression is not asserted as a Standard-defined exception. Malformed-source broadcast receives no reply. Discard preserves the connection until its ordinary timeout, and the hub connection manager no longer manufactures an all-zero source. Loopback tests cover invalid source/destination/unsupported-option combinations, continued valid relayed unicast/broadcast delivery with Data Attributes, liveness expiry despite malformed traffic, and preservation of an outstanding heartbeat. Generic frame decoding retains optional-source direct-connection semantics. This is partial issue #519 evidence only: hub relay, handshake admission, other function validation, physical interoperability, and broader direct-connection conformance remain outside this slice; no newer Standard edition or additional addenda interpretation is introduced. Heartbeat receive-envelope evidence (partial #519) covers node and hub paths under base Standard 135-2020 AB.2.14.1-15.1, AB.2 introduction, AB.2.3, AB.3.1.2-5, and AB.6.3. A shared receive-only guard rejects forbidden Originating/Destination VMAC and Data Options before payload, then unsupported Must-Understand Destination Options. Mapping forbidden fields to COMMUNICATION/PARAMETER_OUT_OF_RANGE (marker 00), residual payload to COMMUNICATION/INCONSISTENT_PARAMETERS (marker 00), and that multi-fault order are explicit local interpretations of AB.3.1.5; unsupported MU uses COMMUNICATION/HEADER_NOT_UNDERSTOOD and the entire first offending raw marker. Eligible heartbeat Request NAKs echo the ID, use result-for 0A, omit their own origin/options/details, and address the explicit valid source or omit destination when source is absent. The node hub connector silently drops heartbeat Requests with any explicit Destination VMAC under AB.5.4 and AB.2; the accepting hub retains eligible-unicast NAK behavior. This qualifies the node addressing interpretation introduced by #545 without changing hub response behavior. Invalid ACKs and broadcast-destination Requests are silent; reserved zero/all-ones source suppression remains conservative local hardening, not a Standard-defined exception. Loopback node and live TLS/WebSocket hub tests cover exact NAK bytes/addressing, first raw marker FE with a preceding MU-clear option and empty Header Data, repeated unsupported MU-clear type-30 options, normal Request ACKs, valid matching ACK completion, pending-probe preservation, continued service after rejection, and real-time node expiry during invalid traffic. Rejected heartbeat non-activity is local hardening rather than explicit malformed-accounting wording in AB.6.3. Hub activity now updates only after size/decode/current-client checks and heartbeat admission; Ping/Pong, oversized binary, and undecodable binary frames consequently do not count as BVLC activity, with existing socket handling preserved. Restoring the old node admission ordering defeats the timeout regression; restoring the old hub activity ordering defeats the non-activity regressions. Hub generation/timing algorithms are unchanged and its initiating probe remains a qualified local extension. Known Destination Option shape/placement semantics, including Secure Path destination placement and Proprietary option data requirements, remain explicitly deferred across functions; these tests do not claim every MU-clear option is valid. Handshake identity/limits, other functions, structural-error NAK generation, full per-function validation, and broader diagnostics remain #519 follow-ups. No new edition/addenda interpretation, public support-status upgrade, or issue-completion claim is introduced. Disconnect receive-envelope evidence extends the same private guard and semantic predicate to functions 08/09 under AB.2.12.1-13.1, AB.2 introduction, AB.2.3, AB.3.1.2-5, and AB.5.4. Forbidden VMAC/Data Options, residual payload, and unsupported MU retain the documented presence-before-payload-before-MU interpretation and error codes; Disconnect NAKs use result-for 08, not 0A. Recipient-specific response eligibility is shared with heartbeat: any explicit destination is silent at the node hub connector; the accepting hub retains eligible unicast NAKs addressed to a valid explicit source or without destination when source is absent. Invalid ACKs and broadcast-destination Requests never receive responses; reserved-source suppression remains local hardening. The public ScConnection::handle_received entry point uses the shared semantic predicate before state or queued-ACK mutation, without requiring raw wire bytes or adding public APIs. Independent wire matrices cover 27 malformed envelopes as Request and ACK at both endpoints, including all valid/zero/all-ones source and local/unrelated/broadcast destination combinations, raw marker FE preservation, exact NAK addressing and result-for, and non-activity rejection barriers. Direct-call tests cover Connected/Disconnecting states and preservation of empty or existing ACK queues; the three legacy positive Disconnect state fixtures now omit forbidden VMACs, with explicit negative proof for their original malformed forms. Node tests prove pending-heartbeat preservation, real-time expiry during invalid Disconnect traffic, valid heartbeat and relayed NPDU serviceability, and the existing final valid Disconnect ACK/state behavior. Live TLS hub tests prove unchanged registration/activity/pending generation through rejection, valid heartbeat serviceability, and existing valid Disconnect ACK/registration cleanup. Restoring node admission after activity defeats the realtime timeout test; moving hub activity before admission defeats its deterministic timestamp assertion. These are receive-admission claims only. Full valid-Disconnect lifecycle conformance remains deferred: the node currently changes state and queues/sends the ACK without immediately breaking its receive loop. Wrong-ID or unsolicited ACK correlation, simultaneous requests, preconnection state admission, wait timers, actual WebSocket close handshake, reconnect/send-failure/cancellation, and broader lifecycle cleanup remain follow-up under #519 and related issues. Existing heartbeat generation/timing, generic decoding, NPDU policy, known-option deferrals, other function handling, and public support status remain unchanged; #519 is partial, not complete. Connect receive admission adds partial #519 evidence under AB.2.10.1-11.1, AB.2 introduction, AB.3.1.2-5, AB.5.4, AB.6, AB.1.5.2, and H.7.3. One private semantic predicate rejects forbidden envelope VMACs/Data Options, payload lengths other than 26, reserved zero/all-ones payload VMACs, and unsupported Must Understand Destination Options. Selected local precedence is presence before length before payload identity before MU; error codes are PARAMETER_OUT_OF_RANGE (80), PAYLOAD_EXPECTED (149), MESSAGE_INCOMPLETE (147), INCONSISTENT_PARAMETERS (7) for excess payload, and HEADER_NOT_UNDERSTOOD (146). Eligible hub NAKs echo the Request ID and result-for 06 with class 7, the full first offending raw marker or zero, and no own origin/options/details. Reply addressing comes from the envelope source, never the proposed payload identity: a reserved payload identity without an envelope source receives a connection-local NAK. Broadcast destinations are silent; reserved-envelope-source suppression remains local hardening. Invalid Accepts are always silent. Public handle_connect_accept rejects transactionally; the node wire handshake discards invalid Accepts inside its existing absolute timeout, allowing a later valid same-ID Accept without modifying pending state or sentinel peer fields. Independent 33-case matrices cover length boundaries 0/1/25/26/27, reserved identities, envelope source/destination combinations, Data Options, precedence, and full raw FE marker recovery after an MU-clear predecessor. Positive tests retain repeated well-formed unknown MU-clear type-30 options and peer receive advertisements above the local cap, including exact UUID/limit byte retention without a UUID-conformance claim. Hub admission precedes activity, valid-repeat close, registration, and known-UUID replacement: invalid unregistered Requests get an eligible NAK then end the handler, while invalid registered repeats preserve connection identity, limits, activity, and pending probe. That rejection lifecycle is selected local policy. Tests prove old-client serviceability after a malformed known-UUID newcomer, valid-repeat close behavior, and node timeout/abort cleanup during invalid-Accept floods using virtual time. Bypassing shared admission defeats the public and wire node regressions; updating hub activity before admission defeats the registered-client timestamp regression; both temporary mutations were restored. Two legacy malformed success fixtures were corrected with negative proof, and the existing wrong-ID fixture now isolates correlation with a non-reserved identity. UUID receive validation, advertised-limit minima or consistency policy, wrong-phase and missing-pending correlation, valid replacement/collision algorithms, commit-before-Accept-send rollback, cancellation, full Connect/Disconnect lifecycle, structural-error NAKs, and known-option shape/placement remain deferred. No new TLS/WebSocket phase budget (#520), frame allocation policy (#516), public API, support-status upgrade, or issue-completion claim is introduced."
  },
  {
   "id": "BACNET-AB-SC-BVLC-RESULT",
   "standard_anchor": "Annex AB.2.4",
   "priority": "P0",
   "requirement_summary": "BACnet/SC BVLC-Result ACK/NAK payload parsing and connection handling.",
   "status": "implementation-present-needs-conformance-tests",
   "code_anchors": [
    "crates/bacnet-transport/src/sc_frame.rs",
    "crates/bacnet-transport/src/sc_frame/result.rs",
    "crates/bacnet-transport/src/sc/connection.rs",
    "crates/bacnet-transport/src/sc/data_attributes.rs",
    "crates/bacnet-transport/src/sc/data_attribute_tests.rs",
    "crates/bacnet-transport/src/sc/mod.rs",
    "crates/bacnet-transport/src/sc/result_tests.rs",
    "crates/bacnet-transport/src/sc_hub.rs",
    "crates/bacnet-transport/src/sc_hub/relay.rs",
    "benchmarks/tests/sc_websocket.rs"
   ],
   "positive_tests": [
    "crates/bacnet-transport/src/sc_frame/result.rs::tests::bvlc_result_ack_decode",
    "crates/bacnet-transport/src/sc_frame/result.rs::tests::bvlc_result_nak_decode_with_details",
    "crates/bacnet-transport/src/sc_frame/result.rs::tests::bvlc_result_nak_decode_without_details",
    "crates/bacnet-transport/src/sc/result_tests.rs::bvlc_result_success_no_disconnect",
    "crates/bacnet-transport/src/sc/result_tests.rs::bvlc_result_ack_with_payload_no_disconnect",
    "crates/bacnet-transport/src/sc/result_tests.rs::encapsulated_npdu_result_nak_keeps_connection_open",
    "benchmarks/tests/sc_websocket.rs::sc_websocket_routes_destination_option_nak_to_originating_node"
   ],
   "negative_tests": [
    "crates/bacnet-transport/src/sc_frame/result.rs::tests::bvlc_result_rejects_malformed_payloads",
    "crates/bacnet-transport/src/sc/result_tests.rs::bvlc_result_nak_disconnects",
    "crates/bacnet-transport/src/sc/result_tests.rs::malformed_bvlc_result_disconnects",
    "crates/bacnet-transport/src/sc/result_tests.rs::sc_connect_result_nak_fails_without_timeout",
    "crates/bacnet-transport/src/sc/result_tests.rs::sc_result_nak_closes_receive_loop_before_heartbeat",
    "crates/bacnet-transport/src/sc/result_tests.rs::encapsulated_npdu_result_nak_keeps_receive_loop_open",
    "crates/bacnet-transport/src/sc/result_tests.rs::malformed_wire_bvlc_result_closes_receive_loop",
    "crates/bacnet-transport/src/sc/data_attribute_tests.rs::unsupported_must_understand_destination_option_unicast_returns_nak",
    "crates/bacnet-transport/src/sc/data_attribute_tests.rs::unsupported_destination_option_preserves_empty_header_data_marker",
    "benchmarks/tests/sc_websocket.rs::sc_websocket_hub_drops_peer_result_for_other_function"
   ],
   "benchmarks": [],
   "public_claims": [
    "README BACnet/SC transport"
   ],
   "notes": "AB-02 adds typed BVLC-Result ACK/NAK payload parsing for transport. ACK fixtures use the Proprietary-Message function per addendum 135-2020ci, while NAK fixtures mirror AB.2.17 examples with and without UTF-8 Error Details, including the Figure AB-6 multibyte UTF-8 details bytes. Negative evidence covers ACK trailing fields, short NAKs, unknown result codes, invalid UTF-8 details, malformed empty payloads, Data Options absence, Connect-Request NAK failing before timeout, fatal Result NAK closing the receive loop before further heartbeats, malformed wire-level Result decode failures closing without a Result response, and unicast Destination Option Must Understand failures returning COMMUNICATION/HEADER_NOT_UNDERSTOOD with the complete offending option marker. The hub relays a source-addressed, syntactically valid Encapsulated-NPDU Result to the originating node and drops peer Results for other functions so they cannot trigger the recipient's fatal Result handling. Transport connection handling keeps ACK and Encapsulated-NPDU NAK messages nonfatal, disconnects on other NAKs, and disconnects on malformed Result without generating a Result response. Negotiated Max-BVLC-Length resource-limit evidence is tracked under BACNET-AB-SC-CONNECTION-STATE. Remaining work includes request correlation for the permitted Encapsulated-NPDU Results, Error Details resource limits, standard-function ACK diagnostic policy, BVLC-Result generation for every AB.3.1.5 error situation, and direct-connection response routing."
  },
  {
   "id": "BACNET-AB-SC-DATA-ATTRIBUTES",
   "standard_anchor": "Annex AB.3.4",
   "priority": "P0",
   "requirement_summary": "BACnet/SC Data Options are exposed to the network layer as data_attributes and handled explicitly across supported SC/non-SC boundaries.",
   "status": "implementation-present-needs-conformance-tests",
   "code_anchors": [
    "crates/bacnet-transport/src/port.rs",
    "crates/bacnet-transport/src/any.rs",
    "crates/bacnet-transport/src/sc/data_attributes.rs",
    "crates/bacnet-transport/src/sc/data_attribute_tests.rs",
    "crates/bacnet-transport/src/sc/mod.rs",
    "crates/bacnet-transport/src/sc/tests.rs",
    "crates/bacnet-network/src/layer.rs",
    "crates/bacnet-network/src/router/mod.rs",
    "crates/bacnet-network/src/router/forwarding.rs",
    "crates/bacnet-network/src/router/tests/data_attributes.rs"
   ],
   "positive_tests": [
    "crates/bacnet-transport/src/sc/tests.rs::transport_receive_preserves_data_options_as_attributes",
    "crates/bacnet-transport/src/sc/tests.rs::transport_send_unicast_encodes_data_attributes_as_options",
    "crates/bacnet-transport/src/sc/data_attribute_tests.rs::must_understand_data_option_is_preserved",
    "crates/bacnet-network/src/layer.rs::tests::sc_data_options_reach_received_apdu_data_attributes",
    "crates/bacnet-network/src/layer.rs::tests::send_apdu_data_attributes_reach_sc_data_options",
    "crates/bacnet-network/src/router/tests/data_attributes.rs::forward_unicast_preserves_data_attributes",
    "crates/bacnet-network/src/router/tests/data_attributes.rs::forward_broadcast_preserves_data_attributes_on_each_output_port",
    "crates/bacnet-network/src/router/tests/data_attributes.rs::sc_to_sc_forwarding_preserves_data_attributes_as_data_options"
   ],
   "negative_tests": [
    "crates/bacnet-transport/src/sc/tests.rs::transport_send_unicast_rejects_invalid_data_attribute_type",
    "crates/bacnet-transport/src/sc/tests.rs::connection_rejects_too_many_data_attributes_on_encode",
    "crates/bacnet-transport/src/sc/tests.rs::connection_rejects_oversize_data_attribute_payload_on_encode",
    "crates/bacnet-transport/src/sc/data_attribute_tests.rs::secure_path_without_must_understand_is_rejected_before_state_mutation",
    "crates/bacnet-transport/src/sc/data_attribute_tests.rs::secure_path_with_header_data_is_rejected_before_state_mutation",
    "crates/bacnet-transport/src/sc/data_attribute_tests.rs::invalid_secure_path_options_are_rejected_before_websocket_emission"
   ],
   "benchmarks": [],
   "public_claims": [],
   "notes": "This row has native receive-side, outbound send, router local-delivery, and router forwarding evidence for BACnet/SC Encapsulated-NPDU Data Options. Receive paths convert every Data Option, including unknown options with bit 6 set, into generic transport DataAttribute values, preserving option type, the stored bit-6 flag, and option data on ReceivedNpdu; NetworkLayer exposes those attributes on ReceivedApdu after NPDU decode; router local-delivery paths retain inbound attributes; router forwarding attaches inbound attributes to forwarded unicast and broadcast SendRequest values; and non-SC transports emit empty data_attributes on receive. Native SC no longer applies Destination Option Must Understand rejection rules to Data Options. Destination Option rejection and BVLC-Result evidence is tracked under BACNET-AB-SC-FRAME and BACNET-AB-SC-BVLC-RESULT. Outbound paths add attribute-aware TransportPort and NetworkLayer send helpers, keep non-SC transports on default ignore-on-send behavior, and encode SC DataAttribute values as Data Options while validating option type 1..31, the 64-option cap, and u16 option-data lengths. Native negative tests enforce the Annex AB.2.3.1 Secure Path type-1 Must Understand and no-Header-Data marker constraints before message-ID allocation or BVLC-SC frame emission. Router tests cover forwarded unicast, forwarded broadcast, and loopback SC-to-SC forwarding preserving Data Options on the outbound SC frame. Remaining work includes Addendum 135-2020cf Every Segment semantics and a context-specific name for the stored Data Option bit-6 flag, high-level helper address-resolution/target-VMAC behavior, and formal conformance-test evidence."
  },
  {
   "id": "BACNET-AB-SC-CONNECTION-STATE",
   "standard_anchor": "Annex AB.6.2",
   "priority": "P0",
   "requirement_summary": "BACnet/SC initiating and accepting peers enforce connection-state transitions, Connect-Accept response correlation, disconnect final-message behavior, and duplicate-VMAC collision signaling.",
   "status": "implementation-present-needs-state-machine-audit",
   "code_anchors": [
    "crates/bacnet-transport/src/sc/mod.rs",
    "crates/bacnet-transport/src/sc/connect_result.rs",
    "crates/bacnet-transport/src/sc/rejection.rs",
    "crates/bacnet-transport/src/sc/recovery.rs",
    "crates/bacnet-transport/src/sc/rejection_deadline_tests.rs",
    "crates/bacnet-transport/src/sc/rejection_recovery_tests.rs",
    "crates/bacnet-transport/src/sc_tls/rejection_deadline_tests.rs",
    "crates/bacnet-transport/src/sc/mu_liveness_tests.rs",
    "crates/bacnet-transport/src/sc_tls/mu_liveness_tests.rs",
    "crates/bacnet-transport/src/sc_frame/connect.rs",
    "crates/bacnet-transport/src/sc_frame/connect_test_support.rs",
    "crates/bacnet-transport/src/sc_hub/peer_uuid_tests.rs",
    "crates/bacnet-transport/src/sc/connect_validation_tests.rs",
    "crates/bacnet-transport/src/sc/reconnect_validation_tests.rs",
    "crates/bacnet-transport/src/sc_tls/connect_accept_tests.rs",
    "crates/bacnet-transport/src/sc/failover.rs",
    "crates/bacnet-transport/src/sc/handshake.rs",
    "crates/bacnet-transport/src/sc/random48.rs",
    "crates/bacnet-transport/src/sc/primary_restore_tests.rs",
    "crates/bacnet-transport/src/sc/result_tests.rs",
    "crates/bacnet-transport/src/sc/receive_state_tests.rs",
    "crates/bacnet-transport/src/sc/tests.rs",
    "crates/bacnet-transport/src/sc_hub.rs",
    "crates/bacnet-transport/src/sc_hub/tests.rs",
    "crates/bacnet-types/src/enums/protocol.rs",
    "crates/bacnet-transport/src/sc_hub/connection.rs",
    "crates/bacnet-transport/src/sc_hub/deadlines.rs",
    "crates/bacnet-transport/src/sc_hub/timeouts.rs",
    "crates/bacnet-transport/src/sc_hub/handler.rs",
    "crates/bacnet-transport/src/sc_hub/response_silence_tests.rs",
    "crates/bacnet-transport/src/sc_hub/response_silence_lifecycle_tests.rs",
    "crates/bacnet-transport/src/sc_hub/deadline_tests.rs",
    "crates/bacnet-transport/src/sc_hub/deadline_commit_tests.rs",
    "crates/bacnet-transport/src/sc_hub/deadline_capacity_tests.rs",
    "crates/bacnet-transport/src/sc_hub/deadline_test_support.rs",
    "crates/bacnet-transport/src/sc_limits.rs",
    "crates/bacnet-transport/src/sc_tls.rs",
    "crates/bacnet-transport/src/sc/connection.rs",
    "crates/bacnet-transport/src/sc_hub/ws_limits_tests.rs",
    "crates/bacnet-transport/src/sc_hub/ws_capacity_tests.rs",
    "crates/bacnet-transport/src/sc_hub/ws_limits_test_support.rs",
    "crates/bacnet-transport/src/sc_hub/tasks.rs",
    "crates/bacnet-transport/src/sc_hub/retirement.rs",
    "crates/bacnet-transport/src/sc_hub/relay_send.rs"
   ],
   "positive_tests": [
    "crates/bacnet-types/src/enums/tests.rs::bacnet_sc_error_code_values",
    "crates/bacnet-transport/src/sc/mu_liveness_tests.rs::mu_liveness_valid_npdu_data_options_and_heartbeat_request_restore_activity",
    "crates/bacnet-transport/src/sc_tls/mu_liveness_tests.rs::mu_liveness_tls_wire_rejection_and_healthy_recovery",
    "crates/rusty-bacnet/tests/test_sc_mu_liveness.py::MuLivenessTests::test_mu_rejection_then_healthy_native_read_property",
    "crates/bacnet-transport/src/sc/rejection_deadline_tests.rs::rejection_deadline_timely_completion_and_immediate_error_preserve_pending_ack",
    "crates/bacnet-transport/src/sc/rejection_deadline_tests.rs::rejection_deadline_huge_valid_timeout_does_not_overflow",
    "crates/bacnet-transport/src/sc/rejection_recovery_tests.rs::rejection_deadline_fresh_redial_validates_probe_identity_limits_and_publication",
    "crates/bacnet-transport/src/sc/rejection_recovery_tests.rs::rejection_deadline_unused_failover_works_but_poisoned_primary_never_restores",
    "crates/bacnet-transport/src/sc/rejection_recovery_tests.rs::rejection_deadline_fresh_primary_restore_and_outstanding_disconnect_cleanup",
    "crates/bacnet-transport/src/sc/rejection_recovery_tests.rs::rejection_deadline_active_failover_redials_only_fresh_failover",
    "crates/rusty-bacnet/tests/test_sc_rejection_deadline.py::RejectionDeadlineTests::test_three_rejection_naks_then_read_property_on_each_fresh_native_socket",
    "crates/bacnet-transport/src/sc_hub/response_silence_tests.rs::unsolicited_response_matrix_preserves_lease_activity_and_probe_then_recovers",
    "crates/rusty-bacnet/tests/test_sc_hub_response_silence.py::HubResponseSilenceTests::test_unsolicited_responses_preserve_native_hub_and_registration",
    "crates/bacnet-transport/src/sc_frame/connect.rs::tests::nonzero_uuid_bits_remain_opaque",
    "crates/bacnet-transport/src/sc_frame/connect.rs::tests::positive_limits_remain_independent_without_a_serviceability_floor",
    "crates/bacnet-transport/src/sc/connect_validation_tests.rs::connect_accept_positive_limits_commit_without_normalization",
    "crates/bacnet-transport/src/sc_hub/peer_uuid_tests.rs::positive_limits_mtls_request_commits_exact_peer_capacities",
    "crates/bacnet-transport/src/sc_tls/connect_accept_tests.rs::zero_limits_accept_tls_is_silent_until_later_valid_accept",
    "crates/rusty-bacnet/tests/test_sc_zero_limits.py::ZeroLimitsTests::test_native_nodes_zero_limits_wait_silently_then_recover",
    "crates/bacnet-transport/src/sc/connect_validation_tests.rs::connect_accept_invalid_matrix_waits_silently_for_valid_accept",
    "crates/bacnet-transport/src/sc_tls/connect_accept_tests.rs::nil_accept_tls_is_silent_until_later_valid_accept",
    "crates/rusty-bacnet/tests/test_sc_accept_uuid.py::AcceptUuidTests::test_native_nodes_wait_silently_then_accept_valid_uuid",
    "crates/bacnet-transport/src/sc/tests.rs::connect_accept_validates_message_id",
    "crates/bacnet-transport/src/sc/tests.rs::connect_accept_parses_device_uuid",
    "crates/bacnet-transport/src/sc/tests.rs::connect_accept_with_payload_sets_hub_max_bvlc_and_apdu",
    "crates/bacnet-transport/src/sc/result_tests.rs::random48_vmac_sets_annex_h_marker_nibble",
    "crates/bacnet-transport/src/sc/tests.rs::build_disconnect",
    "crates/bacnet-transport/src/sc/tests.rs::disconnect_ack_transitions_from_disconnecting",
    "crates/bacnet-transport/src/sc_hub/tests.rs::hub_registration_replaces_known_device_uuid",
    "crates/bacnet-transport/src/sc_hub/tests.rs::hub_registration_replaces_known_device_uuid_with_same_vmac",
    "crates/bacnet-transport/src/sc_hub/tests.rs::known_unhandled_function_is_not_classified_as_unknown",
    "benchmarks/tests/sc_websocket.rs::sc_websocket_hub_replaces_known_device_uuid_connection",
    "crates/bacnet-transport/src/sc_hub/deadline_tests.rs::hub_timeout_configuration_checks_phase_boundaries",
    "crates/bacnet-transport/src/sc_hub/deadline_tests.rs::hub_http_upgrade_has_independent_deadline_after_tls_success",
    "crates/bacnet-transport/src/sc_hub/deadline_commit_tests.rs::connect_commit_survives_ready_expiry_and_blocked_accept_then_cleans_up",
    "crates/bacnet-transport/src/sc_hub/deadline_capacity_tests.rs::hub_actual_512_stalled_slots_expire_and_legitimate_mtls_recovers",
    "crates/bacnet-transport/src/sc_hub/ws_capacity_tests.rs::hub_relays_required_npdu_and_encoded_option_capacity",
    "crates/bacnet-transport/src/sc_hub/ws_capacity_tests.rs::node_and_hub_advertise_distinct_full_message_and_npdu_capacities",
    "crates/bacnet-transport/src/sc_hub/ws_capacity_tests.rs::initiating_runtime_limits_remain_mutable_below_adapter_ceiling",
    "crates/bacnet-transport/src/sc_hub/ws_limits_tests.rs::initiating_websocket_accepts_full_u16_capacity_with_fragmented_ping",
    "crates/bacnet-transport/src/sc_hub/ws_limits_tests.rs::hub_accepts_inclusive_full_message_capacity_with_fragmented_ping",
    "crates/bacnet-transport/src/sc_hub/shutdown_tests.rs::hub_stop_drains_every_accepted_phase_and_registry",
    "crates/bacnet-transport/src/sc_hub/shutdown_tests.rs::drop_requests_eventual_cleanup_on_live_runtime",
    "crates/bacnet-transport/src/sc_hub/shutdown_tests.rs::supervisor_reaps_completed_connections_while_running",
    "crates/bacnet-transport/src/sc_hub/retirement_capacity_tests.rs::replacement_and_heartbeat_retirement_each_recover_beyond_512_blocked_relays",
    "crates/bacnet-transport/src/sc_hub/retirement_capacity_tests.rs::terminal_relays_and_peer_close_each_recover_beyond_512_connections"
   ],
   "negative_tests": [
    "crates/bacnet-transport/src/sc/tests.rs::connect_accept_rejects_wrong_message_id",
    "crates/bacnet-transport/src/sc_hub/response_silence_tests.rs::unsolicited_connect_accept_is_silent_before_and_after_registration",
    "crates/bacnet-transport/src/sc_hub/response_silence_tests.rs::unsolicited_disconnect_ack_is_silent_before_and_after_registration",
    "crates/bacnet-transport/src/sc_hub/response_silence_tests.rs::unsolicited_responses_do_not_defer_idle_probe_or_its_original_timeout",
    "crates/bacnet-transport/src/sc_hub/response_silence_lifecycle_tests.rs::unsolicited_responses_mtls_keep_absolute_connect_deadline_and_release_admission",
    "crates/bacnet-transport/src/sc_hub/response_silence_lifecycle_tests.rs::unsolicited_responses_at_capacity_preserve_owners_then_allow_real_replacement",
    "crates/bacnet-transport/src/sc_frame/connect.rs::tests::zero_uuid_rejection_is_receive_admission_not_codec_policy",
    "crates/bacnet-transport/src/sc_frame/connect.rs::tests::zero_limits_rejection_is_receive_admission_not_codec_policy",
    "crates/bacnet-transport/src/sc/connect_validation_tests.rs::connect_accept_zero_limits_is_transactional_in_every_state",
    "crates/bacnet-transport/src/sc/connect_validation_tests.rs::connect_accept_zero_limits_only_and_flood_keep_absolute_deadline",
    "crates/bacnet-transport/src/sc/connect_validation_tests.rs::connect_accept_zero_limits_wrong_id_is_discarded_but_valid_wrong_id_is_terminal",
    "crates/bacnet-transport/src/sc/reconnect_validation_tests.rs::zero_limits_accept_failover_and_failed_primary_probe_preserve_active_identity_and_limits",
    "crates/bacnet-transport/src/sc/reconnect_validation_tests.rs::zero_limits_accept_reconnect_probe_times_out_then_redials_without_reseeding",
    "crates/bacnet-transport/src/sc_tls/connect_accept_tests.rs::zero_limits_accept_tls_expires_without_peer_identity_or_limits",
    "crates/bacnet-transport/src/sc_hub/peer_uuid_tests.rs::zero_limits_mtls_request_never_reaches_admission",
    "crates/bacnet-transport/src/sc_hub/peer_uuid_tests.rs::zero_limits_mtls_collision_at_capacity_preserves_live_peers",
    "crates/bacnet-transport/src/sc_hub/peer_uuid_tests.rs::zero_limits_mtls_repeat_flood_preserves_activity_probe_and_registration",
    "crates/bacnet-transport/src/sc_hub/deadline_commit_tests.rs::zero_limits_flood_cannot_extend_blocked_nak_connect_deadline",
    "crates/rusty-bacnet/tests/test_sc_zero_limits.py::ZeroLimitsTests::test_native_nodes_zero_limits_expire_without_connecting",
    "crates/rusty-bacnet/tests/test_sc_zero_limits.py::ZeroLimitsTests::test_native_hub_zero_limits_preserve_known_uuid_owner_and_repeat",
    "crates/bacnet-transport/src/sc_frame/connect.rs::tests::zero_uuid_precedes_mu_for_local_connect_diagnostics",
    "crates/bacnet-transport/src/sc/connect_validation_tests.rs::connect_accept_zero_uuid_is_transactional_in_every_state",
    "crates/bacnet-transport/src/sc/connect_validation_tests.rs::connect_accept_nil_only_and_flood_keep_absolute_deadline",
    "crates/bacnet-transport/src/sc/connect_validation_tests.rs::connect_accept_nil_wrong_id_is_discarded_but_valid_wrong_id_is_terminal",
    "crates/bacnet-transport/src/sc/reconnect_validation_tests.rs::nil_accept_failover_and_failed_primary_probe_preserve_active_identity_and_limits",
    "crates/bacnet-transport/src/sc/reconnect_validation_tests.rs::nil_accept_reconnect_probe_times_out_then_redials_without_reseeding",
    "crates/bacnet-transport/src/sc_tls/connect_accept_tests.rs::nil_accept_tls_expires_without_peer_identity_or_limits",
    "crates/rusty-bacnet/tests/test_sc_accept_uuid.py::AcceptUuidTests::test_native_nodes_nil_accept_expires_without_connecting",
    "crates/bacnet-transport/src/sc/connect_validation_tests.rs::zero_uuid_range_nak_does_not_reseed_vmac",
    "crates/bacnet-transport/src/sc_hub/peer_uuid_tests.rs::zero_uuid_mtls_request_never_reaches_admission",
    "crates/bacnet-transport/src/sc_hub/peer_uuid_tests.rs::zero_uuid_mtls_collision_at_capacity_preserves_live_peers",
    "crates/bacnet-transport/src/sc_hub/peer_uuid_tests.rs::zero_uuid_mtls_repeat_flood_preserves_activity_probe_and_registration",
    "crates/rusty-bacnet/tests/test_sc_peer_uuid.py::PeerUuidTests::test_nil_request_nak_close_repeat_and_surviving_native_read",
    "crates/bacnet-transport/src/sc/tests.rs::connect_accept_rejects_short_payload",
    "crates/bacnet-transport/src/sc/transport_lifecycle_tests.rs::sc_connect_rejects_mismatched_accept_message_id",
    "crates/bacnet-transport/src/sc/transport_lifecycle_tests.rs::sc_connect_decode_error_clears_pending_request",
    "crates/bacnet-transport/src/sc/transport_lifecycle_tests.rs::sc_connect_send_error_clears_pending_request",
    "crates/bacnet-transport/src/sc/transport_lifecycle_tests.rs::sc_connect_recv_error_clears_pending_request",
    "crates/bacnet-transport/src/sc/transport_lifecycle_tests.rs::sc_connect_timeout",
    "crates/bacnet-transport/src/sc/receive_state_tests.rs::sc_recv_error_transitions_to_disconnected_without_reconnect",
    "crates/bacnet-transport/src/sc/receive_state_tests.rs::sc_heartbeat_send_error_transitions_to_disconnected",
    "crates/bacnet-transport/src/sc/receive_state_tests.rs::sc_receive_loop_discards_frame_above_local_max_bvlc",
    "crates/bacnet-transport/src/sc/receive_state_tests.rs::sc_reconnect_exhaustion_leaves_connection_disconnected",
    "crates/bacnet-transport/src/sc/result_tests.rs::connect_result_duplicate_vmac_reseeds_local_vmac",
    "crates/bacnet-transport/src/sc/result_tests.rs::connect_result_duplicate_vmac_wrong_message_id_does_not_reseed",
    "crates/bacnet-transport/src/sc/result_tests.rs::connect_result_generic_nak_does_not_reseed_local_vmac",
    "crates/bacnet-transport/src/sc/result_tests.rs::sc_connect_duplicate_vmac_nak_retries_failover_with_new_vmac",
    "crates/bacnet-transport/src/sc/result_tests.rs::sc_connect_duplicate_vmac_reseed_failure_does_not_try_failover",
    "crates/bacnet-transport/src/sc/primary_restore_tests.rs::primary_restore_duplicate_vmac_reseed_is_reused_by_next_probe",
    "crates/bacnet-transport/src/sc/primary_restore_tests.rs::primary_restore_reseed_failure_blocks_stale_restore_retry",
    "crates/bacnet-transport/src/sc/tests.rs::build_disconnect_before_connect_returns_error",
    "crates/bacnet-transport/src/sc/tests.rs::handle_received_rejects_npdu_above_local_max_npdu",
    "crates/bacnet-transport/src/sc/tests.rs::transport_send_unicast_rejects_peer_max_npdu",
    "crates/bacnet-transport/src/sc/tests.rs::transport_send_unicast_rejects_peer_max_bvlc",
    "crates/bacnet-transport/src/sc_hub/tests.rs::bvlc_result_nak_uses_standard_error_values",
    "crates/bacnet-transport/src/sc_hub/tests.rs::connect_request_rejects_hub_vmac_as_duplicate",
    "crates/bacnet-transport/src/sc_hub/tests.rs::hub_registration_rejects_duplicate_vmac_for_different_uuid",
    "benchmarks/tests/sc_websocket.rs::sc_websocket_hub_closes_connected_client_on_second_connect_request",
    "benchmarks/tests/sc_websocket.rs::sc_websocket_hub_rejects_vmac_collisions_with_result_nak",
    "crates/bacnet-transport/src/sc_hub/tests.rs::relay_limit_decision_rejects_oversized_npdu_first",
    "crates/bacnet-transport/src/sc_hub/tests.rs::relay_limit_decision_rejects_oversized_encoded_bvlc",
    "crates/bacnet-transport/src/sc_hub/deadline_tests.rs::hub_default_deadline_releases_silent_and_partial_tls",
    "crates/bacnet-transport/src/sc_hub/deadline_tests.rs::hub_upgraded_idle_peer_gets_close_at_connect_deadline",
    "crates/bacnet-transport/src/sc_hub/deadline_commit_tests.rs::connect_deadline_releases_held_registry_without_evicting_uuid_owner",
    "crates/bacnet-transport/src/sc_hub/deadline_commit_tests.rs::connect_deadline_exact_expiry_beats_ready_registry_and_request",
    "crates/bacnet-transport/src/sc_hub/deadline_commit_tests.rs::connect_deadline_bounds_preregistration_output_and_close_lock_waits",
    "crates/bacnet-transport/src/sc_hub/deadline_commit_tests.rs::zero_uuid_flood_cannot_extend_blocked_nak_connect_deadline",
    "crates/bacnet-transport/src/sc_hub/deadline_commit_tests.rs::connect_deadline_ignores_nonqualifying_traffic_without_restart_or_starvation",
    "crates/bacnet-transport/src/sc_hub/deadline_capacity_tests.rs::hub_admission_abort_before_first_poll_reclaims_slot",
    "crates/bacnet-transport/src/sc_hub/deadline_capacity_tests.rs::hub_admission_abort_during_tls_reclaims_slot",
    "crates/bacnet-transport/src/sc_hub/deadline_capacity_tests.rs::hub_phase_error_upgrade_timeout_and_connect_timeout_release_slots",
    "crates/bacnet-transport/src/sc_hub/ws_capacity_tests.rs::hub_drops_npdu_above_own_capacity_before_relay",
    "crates/bacnet-transport/src/sc_hub/ws_limits_tests.rs::initiating_websocket_rejects_oversize_declared_frame_without_body",
    "crates/bacnet-transport/src/sc_hub/ws_limits_tests.rs::hub_websocket_rejects_oversize_header_and_reclaims_unregistered_slot",
    "crates/bacnet-transport/src/sc_hub/ws_limits_tests.rs::initiating_websocket_rejects_cumulative_fragment_overflow",
    "crates/bacnet-transport/src/sc_hub/ws_limits_tests.rs::hub_framing_errors_retire_registered_clients_and_preserve_healthy_peer",
    "crates/bacnet-transport/src/sc_limits.rs::websocket_write_queue_is_bounded_for_blocked_io_and_full_peer_capacity",
    "crates/bacnet-transport/src/sc_hub/shutdown_tests.rs::cancelled_stop_retains_join_and_resumes_after_cleanup_lock",
    "crates/bacnet-transport/src/sc_hub/shutdown_blocked_tests.rs::stop_cancels_committed_handler_waiting_to_send_accept",
    "crates/bacnet-transport/src/sc_hub/shutdown_blocked_tests.rs::stop_cancels_heartbeat_ack_and_unicast_sink_waits",
    "crates/bacnet-transport/src/sc_hub/shutdown_blocked_tests.rs::stop_owns_replaced_connection_cleanup_while_old_sink_is_locked",
    "crates/bacnet-transport/src/sc_hub/shutdown_blocked_tests.rs::stop_cancels_live_heartbeat_sweep_waiting_on_sink",
    "crates/bacnet-transport/src/sc_hub/task_tests.rs::spawn_racing_seal_never_strands_owned_captures",
    "crates/bacnet-transport/src/sc_hub/retirement_lifecycle_tests.rs::replacement_interrupts_accept_ack_and_source_relay_preserving_new_identity",
    "crates/bacnet-transport/src/sc_hub/retirement_lifecycle_tests.rs::retirement_releases_multiple_target_waiters_without_retiring_sources",
    "crates/bacnet-transport/src/sc_hub/retirement_lifecycle_tests.rs::retirement_waiters_ignore_spurious_wakes_and_observe_retained_closed_state",
    "crates/bacnet-transport/src/sc_hub/retirement_tests.rs::heartbeat_retirement_interrupts_blocked_ack_and_releases_admission",
    "crates/bacnet-transport/src/sc_hub/retirement_tests.rs::terminal_relay_writes_retire_failed_target_only",
    "crates/bacnet-transport/src/sc_hub/retirement_io_tests.rs::nonterminal_relay_failures_preserve_registered_usable_target",
    "crates/bacnet-transport/src/sc_hub/retirement_io_tests.rs::delayed_terminal_failure_cannot_remove_replacement_after_registry_wait",
    "crates/bacnet-transport/src/sc_hub/retirement_io_tests.rs::heartbeat_send_failure_interrupts_source_relay_and_releases_admission",
    "crates/bacnet-transport/src/sc_hub/retirement_io_tests.rs::target_retirement_cancels_inflight_send_before_io_completion",
    "crates/bacnet-transport/src/sc/mu_liveness_tests.rs::mu_liveness_rejected_burst_preserves_pending_probe_and_matching_ack",
    "crates/bacnet-transport/src/sc/mu_liveness_tests.rs::mu_liveness_rejected_traffic_keeps_original_idle_timeout_and_reconnects",
    "crates/bacnet-transport/src/sc/mu_liveness_tests.rs::mu_liveness_source_and_control_admission_still_precede_mu",
    "crates/bacnet-transport/src/sc/rejection_deadline_tests.rs::rejection_deadline_held_naks_disconnect_and_drop_future",
    "crates/bacnet-transport/src/sc/rejection_deadline_tests.rs::rejection_deadline_late_naks_share_original_budget_not_per_frame",
    "crates/bacnet-transport/src/sc/rejection_deadline_tests.rs::rejection_deadline_expired_budget_never_polls_send_or_times_out_silence",
    "crates/bacnet-transport/src/sc/rejection_deadline_tests.rs::rejection_deadline_checks_before_repoll_and_after_slow_completion",
    "crates/bacnet-transport/src/sc/rejection_recovery_tests.rs::rejection_deadline_no_factory_never_rehandshakes_or_flushes_retired_socket",
    "crates/bacnet-transport/src/sc/rejection_recovery_tests.rs::rejection_deadline_without_reconnect_does_not_dial_or_consume_failover",
    "crates/bacnet-transport/src/sc/rejection_recovery_tests.rs::rejection_deadline_active_failover_expiry_does_not_reuse_or_change_recovery_order",
    "crates/bacnet-transport/src/sc/rejection_recovery_tests.rs::rejection_deadline_already_admitted_public_send_can_finish_but_new_send_cannot",
    "crates/bacnet-transport/src/sc/rejection_recovery_tests.rs::rejection_deadline_drop_terminates_pending_nak_without_claiming_socket_close",
    "crates/bacnet-transport/src/sc_tls/rejection_deadline_tests.rs::rejection_deadline_tls_production_write_lock_is_cancelled_without_later_flush"
    ],
    "rejection_nak_budget": "Refs #519, open/partial: owner-approved local policy bounds only node control/source/unsupported-MU rejection NAK sends by the remaining accepted-activity heartbeat budget, not a per-frame reset or a new configurable timeout. It supersedes the three blocked-NAK gaps recorded at slice time in mu_rejection_liveness, not general backpressure. Silent/nonrejection decisions never fabricate expiry; immediate errors keep log/discard behavior. Expiry drops the future, publishes Disconnected and retires the socket from transport-initiated I/O including reconnect and primary restore. Fresh-only recovery preserves retry eligibility/budgets/order and probe identity/limits/publication: fresh connector or unused failover, otherwise disconnected; no reconnect configuration means no automatic recovery. Connector freshness is a caller contract. Only current/retained-initial-primary ownership is tracked, not an unbounded poisoned-Arc history. Buffered bytes and already-admitted application sends are not rolled back; logical retirement is not immediate OS closure. Strict pre/post-poll checks and chunked timer registration avoid accepting expired ready sends or new overflow panics for huge accepted u64 settings. Base 135-2020 AB.3.1.4/.5 NAK rules and remaining-parts qualification remain; AB.6.1/.2 and AB.6.3 do not prescribe this local budget/retirement policy. Real-clock Rust and production TLS write-lock gates cover expiry, not OS backpressure; installed-native smoke covers NAK/ReadProperty and explicit fresh starts, not 60-second expiry or automatic native reconnect. Cooperative timer-enabled runtime and available state locks are assumed, not hard real-time scheduling. Other write paths, general forwarding/Address-Resolution-ACK and graceful shutdown are excluded. See standard-135-2020-ledger.md#rejection-nak-budget-and-fresh-only-recovery. No full Annex AB claim, support promotion, historical/status change or reopening of #513/#517.",
   "mu_rejection_liveness": "Refs #519, open/partial: owner-approved local admission policy excludes MU-rejected Encapsulated-NPDUs from activity refresh and pending-heartbeat clear/reseed, after existing control/source validation and ACK matching. Base 135-2020 AB.3.1.4 unicast COMMUNICATION/HEADER_NOT_UNDERSTOOD and broadcast silence, AB.3.1.2/.3 addressing/IDs, complete raw marker, MU-clear Destination Options and preserved Data Options are unchanged. AB.6.3 does not explicitly mandate universal invalid-frame accounting; no new whole-message conformance rule or change to existing receive-drop policy. Real-time tests prove original idle/timeout and matching Heartbeat-ACK/valid activity/redial recovery only while the receive loop progresses. Blocked NAK sends can stall timer polling: blocked-send/backpressure handling remains a follow-up, without timeout/cancellation/offload or adapter changes. Post-handle_received drop accounting, general forwarding/Address-Resolution-ACK and other functions remain excluded. See standard-135-2020-ledger.md#mu-rejection-liveness-accounting. No full Annex AB claim or support promotion; closed #513/#517 and historical tranches remain unchanged.",
   "unsolicited_response_admission": "Refs #519, open/partial: accepting hub silently discards only unsolicited Connect-Accept (0x07) and Disconnect-ACK (0x09) after generic decode/ownership checks and before activity or state changes, regardless of ID/envelope/options/payload. Base 135-2020 AB.2 forbids replies to responses; AB.2.11/.13 and AB.6.2.3 define peer responses and accepting states. No registration, UUID/limits change, replacement, pending-probe clear/reseed or original deadline extension. Exclusion from activity is scoped local liveness policy, not an AB.6.3 rule for every invalid message. Result relay and matching Heartbeat-ACK remain; Address-Resolution-ACK and general AB.5.1/AB.5.3.2 forwarding are excluded. No Disconnect-ACK waiter or graceful shutdown added. See standard-135-2020-ledger.md#accepting-hub-unsolicited-response-silence. No full Annex AB claim, support promotion or reopening of closed #513/#517 acceptance.",
   "zero_limit_admission": "Refs #519, open/partial: zero-only local receive policy for Connect-Request and Connect-Accept, not a universal minimum-capacity conformance claim. Eligible Requests receive COMMUNICATION/PARAMETER_OUT_OF_RANGE (7/80); Accepts are silently discarded under AB.2 with pending state, identity, peer limits and the original connect deadline preserved. All positive values remain compatible, including tiny/inverted pairs. Positive floors and relationship checks are deferred; defaults, adapter caps, independent outgoing budgets and generic zero codec syntax are unchanged. See standard-135-2020-ledger.md#received-zero-capacity-admission. Closed #517 acceptance and historical tranche evidence remain valid.",
   "benchmarks": [
    "benchmarks/tests/sc_ws_memory.rs"
   ],
   "public_claims": [
    "README BACnet/SC transport"
   ],
   "notes": "AB-03 adds native Connect-Accept message-id matching evidence, preserves the Connecting state when a pure state-machine response does not match the pending Connect-Request, and makes the async native handshake fail/disconnect on a mismatched response. Native Connect-Accept handling now requires the fixed AB.2.11.1 26-byte payload before entering Connected, stores peer Max-BVLC-Length and Max-NPDU-Length, advertises local Max-BVLC-Length, rejects outbound NPDUs or encoded BVLC frames that exceed peer limits, and discards oversized inbound WebSocket payloads before BVLC processing. The hub stores client Max-BVLC-Length and Max-NPDU-Length from Connect-Request, advertises its own limits in Connect-Accept, rejects non-26-byte Connect-Request payloads, drops inbound frames above the hub limit before decode, and filters unicast/broadcast relay targets by each recipient's negotiated NPDU and encoded BVLC limits. The hub BVLC-Result NAK builder now takes typed BACnet ErrorClass/ErrorCode values; duplicate client or hub VMAC collisions are encoded as COMMUNICATION/NODE_DUPLICATE_VMAC (7/151) instead of raw 1/1, and known-but-invalid functions are no longer classified as BVLC_FUNCTION_UNKNOWN. AB-07 stores each hub client's Device UUID, accepts known-UUID Connect-Request replacements, sends a WebSocket Close to the superseded connection, wakes the superseded handler, keeps superseded sinks from relaying or removing the replacement entry, and revalidates both source and recipient closed tokens immediately before relay writes so marked-superseded sinks are not written after replacement wins. It also preserves NODE_DUPLICATE_VMAC NAK behavior for a new UUID that collides with an existing client or hub VMAC. Live generated-certificate WebSocket evidence now requires the superseded connection to receive a Close frame, rejects a second Connect-Request from an already connected client without replacing a peer that it claims, verifies the closed client's original VMAC is no longer reachable, verifies peer reachability after that invalid connected-state transition, and decodes duplicate-VMAC BVLC-Result NAK values at the WebSocket boundary. Transport receive-loop evidence now covers WebSocket close/error receive paths transitioning the native connection to Disconnected before exit, heartbeat send failures disconnecting before retry/exit, reconnect exhaustion leaving Disconnected, and oversized frame discard. Existing transport tests also cover connect timeout to Disconnected, Disconnect-Request construction, Disconnect-ACK transition from Disconnecting, and hub Device UUID payload parsing. This tranche adds Annex H.7.3 Random-48 VMAC generation, native Connect-Request BVLC-Result handling that detects COMMUNICATION/NODE_DUPLICATE_VMAC (7/151), requires the BVLC-Result message ID to match the pending Connect-Request before reseeding, disconnects, clears the pending connect, and installs a new Random-48 VMAC before later attempts. Native duplicate-VMAC reseed failure now blocks failover/retry eligibility so a stale duplicate VMAC is not sent on a subsequent failover Connect-Request. Failed primary-restore probes now copy a successful Random-48 reseed or fail-closed retry-block state back to the active connection before the probe is discarded, preventing later primary-restore or reconnect attempts from reusing a stale duplicate VMAC. Native connect-time failures now clear the pending Connect-Request on timeouts, invalid Connect-Accept responses, malformed BVLC-Result wires, generic SC decode errors, and WebSocket send/receive I/O errors. It also adds failover and primary-restore evidence that retry Connect-Requests use the reselected VMAC, primary-restore reseed-failure evidence that no stale-VMAC retry is sent, generic and wrong-message-id Connect-Request NAK evidence that does not reseed. Remaining AB.6.2 gaps include explicit AWAITING_WEBSOCKET modeling at the WebSocket adapter boundary, accepting-peer connect-wait timeout, Disconnect wait behavior in ScTransport::stop, and reserved VMAC error signaling. Hub handshake-deadline evidence addresses #520 under Standard 135-2020 AB.6/AB.6.2 and AB.6.2.3. ScHubHandshakeTimeouts exposes checked private Duration fields and independent TLS, HTTP upgrade, and accepting-peer Connect-Request budgets. Existing start/start_with_uuid methods retain their signatures and delegate to all-10-second defaults; start_with_uuid_and_timeouts accepts explicit checked budgets. TLS/HTTP ranges greater than zero through 300 seconds are local resource policy. Connect-Request uses the AB.6.2.3 range 5 through 300 seconds and recommended 10-second default. Invalid, zero, below-minimum, above-maximum, and overflow-prone durations are rejected before socket creation. Absolute phase deadlines begin at TCP admission, TLS success, and WebSocket acceptance respectively. The Connect budget covers all pre-registration message processing, registry/sink lock waits, and responses; ignored, malformed, oversized, Ping, and nonqualifying traffic do not restart it. An explicit per-message expiry check also prevents continuously ready input from starving the timer. Expiry wins readiness ties, with a clock check under the registry lock immediately before the first irreversible removal, closed marking, or insertion. A valid admission before expiry retires the timer and commits registry/client_vmac synchronously without an await; a commit notification permanently switches to awaiting the established handler without deadline cancellation. Connect-Accept transmission after commit and ordinary sink-identity cleanup retain existing behavior. Expired upgraded peers receive no timeout-specific NAK; the hub attempts Close within a separate one-second local grace that includes sink lock and send, then releases its owned resources. This bounded best-effort close is a local fallback under AB.7.5.5, not full reciprocal-close-handshake conformance. TLS/HTTP timeout drops the owned stream. The existing cap is 512 total active accepted connections, including established clients. Its RAII guard now exists at admission and is carried into the task, so abort before first poll, mid-TLS abort, errors, and timeout release the slot. Generated-certificate mTLS/TLS/WebSocket tests cover silent and partial TLS, silent and partial HTTP after successful TLS, observable Connect-timeout Close, held registry/NAK/heartbeat/Text-Close sinks, no late insertion or incumbent UUID eviction, exact expiry, and valid admission just before expiry. The blocked-Accept test makes timer and commit notification ready together, verifies the established handler survives, receives the correct Accept, and completes ordinary identity cleanup. Timer-wakeup tests allow two millisecond ticks for Tokio Sleep granularity; exact admission tests use the exact Instant boundary. The resource test exercises the actual production 512-slot cap with explicit admission-count barriers, rejects the 513th stalled connection, expires all slots, then completes a legitimate mTLS BVLC Connect session and verifies established-slot retention and cleanup. No reduced-cap substitute is used. Omitting commit-time deadline retirement defeats the blocked-Accept wire regression; the temporary mutation was restored. Dispatch/cleanup moved intact to a private handler module for file-size maintenance, apart from the deadline checks and test barriers. Broader connection lifecycle audit (#476), reciprocal close completion, detached-task shutdown/drain, established send bounds, replacement rollback or Accept-send-failure cleanup (#525), WebSocket frame allocation (#516), UUID/advertised-capacity validation, and Python/CLI timeout options remain outside this evidence. Public support status, global source pins, and other ledger rows are unchanged; no addenda-wide conformance claim is introduced. Subsequent #516 resource evidence supersedes the prior WebSocket-allocation exclusion and prior 1476-byte full-message defaults. Base 135-2020 AB.5.1 requires the hub workload of 1497 NPDU bytes plus 4192 combined encoded Destination/Data Option bytes, including their marker/length overhead. AB.2.1-AB.2.3 envelope arithmetic yields a supported full receive capacity of 5705 (16+4192+1497); valid source-free hub ingress is 5699 and broadcast forwarding adds six source-VMAC bytes under AB.5.3.3. The hub advertises 5705/1497, preserves option bytes and payload exactly for unicast/broadcast, and drops its own 1498-byte NPDU before activity updates or relay construction, even for willing recipients. Node ConnectRequest defaults now advertise full BVLC 5705 while retaining NPDU 1476; negotiated outbound peer limits remain separate. Both production WebSocket creation paths use explicit tungstenite 0.29.0 frame and aggregate-message limits: hub 5705, initiating adapter 65535. The initiating adapter retains its public Vec receive contract and mutable u16 local-capacity domain: its first Vec copy is bounded by 65535, while existing handshake/established protocol checks apply current lower full-message limits before decoder allocation. Post-start mutation and independent NPDU rejection are tested. Existing active-retry reset still restores defaults before the reconnect probe; this slice adds no capacity-persistence promise. Both configurations use 4096-byte read/write targets and a 131098-byte maximum write queue, allowing independently larger outbound peer capacities and framing. A WouldBlock sink proves two full u16-sized messages fit and a third fails with WriteBufferFull. The hub retains Binary Bytes through its initial full-length check. RFC 6455 sections 5.2, 5.4 and 10.4 framing tests cover declared max+1 headers with no body through real mTLS production constructors, cumulative fragment overflow, inclusive maxima, Ping interleaving, registered/unregistered cleanup and healthy-peer service. The exact 65535-byte node fixture uses NPDU 61327 plus 4192 encoded options and both VMACs, consistent with Table 6-1. Removing the cumulative-message cap defeats the fragmentation regression; mutation restored before gates. The opt-in release memory harness uses identical baseline/candidate source, isolated actual ScHub or TlsWebSocket receiver children with two Tokio workers, parent-owned attackers and PID-only sysinfo sampling after mTLS/Connect/heartbeat warmup. On Apple M5 macOS 27 with Rust 1.97.1 and sysinfo 0.39.6, all eight N1 calibrations and forty alternating N16 trials completed without failures; every candidate peer had positive read EOF/error rejection, while baseline peers remained open after full offered traffic. With at most 8MiB offered per peer and one-second residence, candidate N16 attack-peak minus established-idle median RSS was at most 0.25MiB, below the predeclared 32MiB envelope; all N1 trials met 17MiB. Baseline N16 deltas ranged 109.656-133.672MiB. Sampling was nominally 10ms (actual N16 median 11.937ms, maximum 34.332ms), not continuous heap-peak observation. Zero-clamped RSS deltas do not mean zero allocation; buffers may overallocate and no total-memory, throughput, latency, or other-platform bound is claimed. Timeouts and nonterminal writes are incomplete trials, never rejection success. The ignored harness records all phase samples, per-peer actual written bytes, rejection evidence and trial outcomes; local artifacts are retained for PR evidence. Existing TLS/mTLS/subprotocol rules, handshake deadlines, identity cleanup, peer relay limits, and public support status remain unchanged. Full close/shutdown/send lifecycle, replacement rollback, UUID/option semantics, new dependencies/CI and public configuration APIs remain outside this slice. Subsequent owned-hub shutdown evidence supersedes only the detached-task shutdown/drain exclusion. ScHub.stop seals synchronous task admission, cancels and joins listener-owned heartbeat, accepted-connection and replacement-close work, then clears the registry. Its retained join survives cancellation; Drop sends a sticky eventual-cleanup request under a live runtime. Real TLS/WebSocket tests cover every handshake stage, established peers, held Accept/ACK/unicast/heartbeat/replacement sinks, zero admissions and no hub-owned sink references at stop completion, listener reuse, and completed-task reaping. Spawn/seal races and unpolled/rejected captures are covered; restoring a detached helper or prematurely taking the join defeats regressions. Shutdown is forceful local resource policy, without a hard realtime bound or graceful Annex AB.6.2 Disconnect/AB.7.5.5 reciprocal Close claim. Broader per-client blocked-send/replacement lifecycle (#525) and public lifecycle audit (#476) remain open; row status and source pins are unchanged. Subsequent partial #525 evidence moves the registration lease outside cancellable dispatch and updates it at the existing locked commit. Externally signaled retirement interrupts the entire Accept/ACK/relay wait; a monotonic closed predicate plus registered multi-waiter notification also releases senders targeting that identity. Replacement signals immediately and the old owner performs same-sink registry cleanup and a separate five-second local Close/flush attempt, superseding the separate replacement helper. Admission remains owned through cleanup; global stop still cancels and joins all workers. NPDU unicast/broadcast and forwarded Result retire only the captured target on tungstenite 0.29 ConnectionClosed, AlreadyClosed, Protocol(SendAfterClosing), or Io except WouldBlock; capacity/buffer failures and existing timeout policy remain unchanged. Tests cover stale target failure queued behind replacement, nonterminal target usability, spurious/late/multiple waiters, actual heartbeat timeout sweep and send_request completion failure, and in-flight target-send cancellation. Real mTLS acceptance repeats each of six included paths 513 times (3,078 cases), checking admission/task/registry recovery each iteration and fresh healthy recovery; repeated heartbeat retirement signals are distinguished from separate detector-boundary tests. Corrected named heartbeat fixtures and restored cancellation/terminal/identity mutations provide failure-sensitive evidence. This remains partial #525: the sole blocked reader cannot observe a new peer EOF/Close without external retirement, ordinary task-panic cleanup and broader send-timeout policy remain deferred; #525 and #476 stay open. Five seconds is local cleanup policy, not a hard realtime or graceful Annex AB Disconnect/reciprocal Close guarantee. Buffered frames can outlive cancellation and heartbeat snapshot clones can retain sockets; no rollback, retry, no-more-bytes, or synchronous destruction of external references is claimed."
  },
  {
   "id": "BACNET-AB-SC-HUB-CONNECTOR",
   "standard_anchor": "Annex AB.5",
   "priority": "P0",
   "requirement_summary": "BACnet/SC hub connector, hub relay behavior, VMAC routing, disconnect, and failover behavior are validated.",
   "status": "supported-with-clause-evidence",
   "code_anchors": [
    "crates/bacnet-transport/src/sc/failover.rs",
    "crates/bacnet-transport/src/sc/mod.rs",
    "crates/bacnet-transport/src/sc/handshake.rs",
    "crates/bacnet-transport/src/sc_hub.rs",
    "crates/bacnet-transport/src/sc_hub/relay.rs",
    "crates/bacnet-transport/src/sc_tls.rs"
   ],
   "positive_tests": [
    "benchmarks/tests/sc_websocket.rs::sc_websocket_hub_relays_unicast_unknown_and_broadcast_with_vmac_rules",
    "benchmarks/tests/sc_websocket.rs::sc_websocket_hub_preserves_large_minimum_size_option_chains",
    "benchmarks/tests/sc_websocket.rs::sc_websocket_hub_replaces_known_device_uuid_connection",
    "benchmarks/tests/sc_websocket.rs::sc_websocket_hub_closes_connected_client_on_second_connect_request",
    "benchmarks/tests/sc_mtls.rs",
    "crates/bacnet-transport/src/sc_tls.rs::tests::parse_wss_uri_preserves_configured_hub_authority_path_and_query",
    "crates/bacnet-transport/src/sc/tests.rs::transport_send_unicast_delivers_message",
    "crates/bacnet-transport/src/sc/tests.rs::transport_send_broadcast_delivers_message",
    "crates/bacnet-transport/src/sc/tests.rs::encapsulated_npdu_unicast_from_hub",
    "crates/bacnet-transport/src/sc/tests.rs::encapsulated_npdu_broadcast",
    "crates/bacnet-transport/src/sc/transport_lifecycle_tests.rs::test_failover_restores_primary_and_send_path",
    "crates/bacnet-transport/src/sc/transport_lifecycle_tests.rs::test_reconnect_exhaustion_uses_failover_and_send_path",
    "crates/bacnet-transport/src/sc_hub/tests.rs::hub_relay_target_classifies_unicast_and_broadcast_destinations",
    "crates/bacnet-transport/src/sc_hub/tests.rs::hub_relay_unicast_adds_originating_vmac_and_strips_destination_vmac",
    "crates/bacnet-transport/src/sc_hub/tests.rs::hub_relay_preserves_large_minimum_size_option_chains",
    "crates/bacnet-transport/src/sc_hub/tests.rs::hub_relay_broadcast_adds_originating_vmac_and_preserves_broadcast_destination",
    "crates/bacnet-transport/src/sc_hub/tests.rs::hub_relay_recipients_broadcasts_to_all_except_origin",
    "crates/bacnet-transport/src/sc_hub/tests.rs::hub_relay_recipients_selects_only_matching_unicast_destination",
    "crates/bacnet-transport/src/sc_hub/tests.rs::hub_registration_replaces_known_device_uuid"
   ],
   "negative_tests": [
    "benchmarks/tests/sc_websocket.rs::sc_websocket_hub_naks_direct_address_resolution_as_unsupported",
    "crates/bacnet-transport/src/sc_tls.rs::tests::parse_wss_uri_rejects_malformed_hub_uri",
    "crates/bacnet-transport/src/sc_tls.rs::tests::parse_wss_uri_rejects_missing_hub_host",
    "crates/bacnet-transport/src/sc/tests.rs::encapsulated_npdu_rejects_non_broadcast_destination_from_hub",
    "crates/bacnet-transport/src/sc_hub/tests.rs::direct_connection_function_naks_as_unexpected_data",
    "crates/bacnet-transport/src/sc_hub/tests.rs::hub_relay_target_requires_destination_and_no_originating_vmac",
    "crates/bacnet-transport/src/sc_hub/tests.rs::relay_limit_decision_rejects_oversized_npdu_first",
    "crates/bacnet-transport/src/sc_hub/tests.rs::relay_limit_decision_rejects_oversized_encoded_bvlc",
    "crates/bacnet-transport/src/sc_hub/tests.rs::websocket_subprotocol_offer_rejects_direct_connection_protocol"
   ],
   "benchmarks": [],
   "public_claims": [
    "README BACnet/SC Hub",
    "docs/python-api.md ScHub"
   ],
   "notes": "AB-06 adds hub connector/forwarding evidence for Annex AB.5.3.2, AB.5.3.3, and AB.5.4. Hub-bound Encapsulated-NPDU messages now carry Destination Virtual Address and omit Originating Virtual Address; local receive logic accepts hub-relayed unicast with no Destination Virtual Address and drops non-broadcast Destination Virtual Address from hub relay. The hub rejects forwarding attempts with an Originating Virtual Address or missing Destination Virtual Address, selects only the matching VMAC for unicast, discards unknown unicast destinations by producing no recipient, fans broadcast to all current hub connections except the origin, preserves Message ID/payload/destination options/data options, adds the sender Originating Virtual Address, strips Destination Virtual Address for unicast forwarding, and preserves broadcast Destination Virtual Address for broadcast forwarding. Live generated-certificate WebSocket evidence covers three connected clients: A-to-B unicast reaches only B with the required VMAC transformation and option preservation, A-to-unknown unicast reaches no client, and A broadcast reaches B and C but not A while preserving the broadcast Destination Virtual Address. AB-07 adds live generated-certificate WebSocket evidence that a known Device UUID replacement moves hub reachability to the replacement VMAC, prevents old-VMAC unicast delivery, requires a Close frame for the superseded connection, prevents marked-superseded source or recipient sinks from relaying after replacement wins, and preserves peer reachability after rejecting a connected client's second Connect-Request. Transport connector evidence now covers initial primary timeout to failover, established primary loss with reconnect exhaustion, failover Connect-Request/Connect-Accept, connection state update, active unicast send-path swap to the failover hub, and primary restoration while failover is active. Primary restoration uses a separate probe connection, sends a best-effort Disconnect-Request to the failover hub after the primary Connect-Accept succeeds, swaps the active transport path back to the primary hub, and verifies subsequent unicast traffic is sent to the restored primary. This slice adds relay helper and live generated-certificate WebSocket evidence that 31 minimum-size Destination Options plus 31 minimum-size Data Options remain within the 1476-byte BVLC size budget and are preserved through hub unicast relay; helper coverage also verifies broadcast preservation with the same option chains. This slice also adds explicit unsupported direct-connection classification evidence: the hub WebSocket subprotocol selection rejects `dc.bsc.bacnet.org`, and a connected hub client sending Address-Resolution receives a BVLC-Result NAK with COMMUNICATION/UNEXPECTED_DATA rather than BVLC_FUNCTION_UNKNOWN. Configured hub URI evidence covers the production TlsWebSocket::connect parse boundary preserving the configured wss authority, port, path, and query before dialing; malformed or hostless configured hub URIs are rejected before any WebSocket/TLS dial. ASHRAE Addendum cc to 135-2020 changes AB.5.3.1 hub-connection metadata and Network Port properties but does not change these forwarding, replacement, reconnect-failover, option-preservation, configured/malformed hub URI, or direct-connection unsupported-classification behaviors. No remaining hub connector gaps are tracked in this row."
  },
  {
   "id": "BACNET-AB-SC-WEBSOCKET-TLS",
   "standard_anchor": "Annex AB.7",
   "priority": "P0",
   "requirement_summary": "BACnet/SC WebSocket subprotocol, binary frames, wss/TLS, TLS 1.3, and mutual TLS expectations are enforced or explicitly limited.",
   "status": "implementation-present-needs-security-tests",
   "code_anchors": [
    "crates/bacnet-transport/src/sc/mod.rs::ScTransport",
    "crates/bacnet-transport/src/sc_frame.rs",
    "crates/bacnet-transport/src/sc_hub.rs",
    "crates/bacnet-transport/src/sc_hub/tls_config.rs::ScHubTlsConfig::from_der",
    "crates/bacnet-transport/src/sc_tls.rs",
    "crates/bacnet-transport/src/sc_tls/tls_config.rs::ScNodeTlsConfig::from_der",
    "crates/bacnet-client/src/client/mod.rs::ScClientBuilder::tls_config",
    "crates/bacnet-server/src/server/sc_builder.rs::ScServerBuilder::tls_config",
    "crates/rusty-bacnet/src/hub.rs",
    "crates/rusty-bacnet/src/tls.rs",
    "crates/bacnet-cli/src/transport.rs",
    "benchmarks/src/sc_helpers.rs",
    "benchmarks/src/bin/bacnet_sc_hub.rs",
    "benchmarks/src/bin/bacnet_device.rs",
    "benchmarks/src/bin/sc/device.rs"
   ],
   "positive_tests": [
    "crates/bacnet-transport/src/sc/identity_tests.rs::missing_uuid_rejected_without_io_and_repaired_on_same_socket",
    "crates/bacnet-transport/src/sc/redial_tests.rs::sc_reconnect_redials_fresh_websocket_after_socket_teardown",
    "crates/bacnet-transport/src/sc/transport_lifecycle_tests.rs::test_reconnect_exhaustion_uses_failover_and_send_path",
    "crates/bacnet-transport/src/sc/primary_restore_tests.rs::primary_restore_duplicate_vmac_reseed_is_reused_by_next_probe",
    "benchmarks/tests/sc_mtls.rs::sc_mtls_helpers_distinct_devices_read_property",
    "benchmarks/tests/sc_mtls.rs::sc_mtls_connection_succeeds",
    "benchmarks/tests/sc_mtls.rs::sc_mtls_helpers_roundtrip",
    "benchmarks/tests/sc_mtls.rs::sc_tls_negotiates_tls13",
    "benchmarks/tests/sc_websocket.rs::sc_websocket_hub_subprotocol_handshake_succeeds",
    "crates/bacnet-transport/src/sc_hub/tests.rs::websocket_subprotocol_offer_accepts_hub_protocol_in_list",
    "crates/bacnet-transport/src/sc_tls.rs::tests::parse_wss_uri_accepts_secure_websocket_scheme",
    "crates/bacnet-transport/src/sc_tls.rs::tests::verify_hub_subprotocol_accepts_selected_hub_protocol",
    "crates/bacnet-transport/tests/sc_hub_tls.rs::strict_hub_start_family_requires_mutual_tls13_and_preserves_uuid",
    "crates/bacnet-transport/tests/sc_hub_tls.rs::local_hub_identity_wire_bytes_survive_fresh_start_on_every_api",
    "crates/rusty-bacnet/tests/test_sc_hub_mtls.py::NodeIdentityMtlsTests::test_hub_owned_identity_survives_stop_start_and_fresh_object",
    "benchmarks/tests/sc_binary/handshake.rs::hub_identity_is_explicit_and_stable_across_binary_restart",
    "crates/bacnet-transport/src/sc_tls/node_tls_tests.rs::node_tls_local_contract_allows_trusted_server_without_certificate_request",
    "crates/bacnet-transport/src/sc_tls/node_tls_tests.rs::node_tls_clones_preserve_normal_tls13_resumption",
    "crates/rusty-bacnet/tests/test_sc_hub_mtls.py::NodeMtlsTests::test_server_repairs_files_and_serves_preserved_registration",
    "crates/rusty-bacnet/tests/test_sc_hub_mtls.py::NodeMtlsTests::test_client_repairs_files_and_reads_through_trusted_hub",
    "crates/rusty-bacnet/tests/test_sc_hub_mtls.py::NodeIdentityMtlsTests::test_uuid_owned_wire_bytes_across_stop_start_and_recreation",
    "crates/rusty-bacnet/tests/test_sc_hub_mtls.py::NodeIdentityMtlsTests::test_distinct_nodes_and_same_uuid_replacement_leave_other_node_usable",
    "benchmarks/tests/sc_mtls/node_identity.rs::sc_server_uuid_wire_bytes_survive_reconnect_and_fresh_builds",
    "crates/bacnet-cli/tests/sc_handshake.rs::explicit_site_ca_read_property_and_untrusted_ca_rejection",
    "benchmarks/tests/sc_binary/handshake.rs::actual_binaries_mutual_tls_reads_and_denials_recover",
    "benchmarks/tests/sc_docker.rs::docker_pair_read_property"
   ],
   "negative_tests": [
    "crates/bacnet-transport/src/sc/identity_tests.rs::explicit_zero_uuid_rejected_without_io_and_repaired_on_same_socket",
    "crates/bacnet-transport/src/sc/identity_tests.rs::zero_vmac_rejected_without_io_or_socket_consumption",
    "crates/bacnet-transport/src/sc/identity_tests.rs::broadcast_vmac_rejected_without_io_or_socket_consumption",
    "crates/bacnet-transport/src/sc/identity_tests.rs::reconnect_then_heartbeat_then_identity_error_precedence",
    "benchmarks/tests/sc_mtls.rs::sc_mtls_rejects_expired_client_cert",
    "benchmarks/tests/sc_mtls.rs::sc_mtls_rejects_not_yet_valid_client_cert",
    "benchmarks/tests/sc_mtls.rs::sc_mtls_rejects_unauthenticated_client",
    "benchmarks/tests/sc_mtls.rs::sc_mtls_rejects_client_cert_from_wrong_ca",
    "benchmarks/tests/sc_mtls.rs::sc_tls_config_rejects_malformed_cert_or_key",
    "benchmarks/tests/sc_mtls.rs::sc_tls_config_rejects_mismatched_cert_key_pairs",
    "benchmarks/tests/sc_mtls.rs::sc_tls_rejects_expired_server_cert",
    "benchmarks/tests/sc_mtls.rs::sc_tls_rejects_not_yet_valid_server_cert",
    "benchmarks/tests/sc_mtls.rs::sc_tls_rejects_tls12_only_client",
    "benchmarks/tests/sc_mtls.rs::sc_tls_rejects_wrong_server_name",
    "benchmarks/tests/sc_websocket.rs::sc_websocket_hub_rejects_missing_or_wrong_subprotocol",
    "benchmarks/tests/sc_websocket.rs::sc_websocket_text_frame_closes_with_unsupported_data",
    "crates/bacnet-transport/src/sc_hub/tests.rs::websocket_subprotocol_error_response_is_bad_request",
    "crates/bacnet-transport/src/sc_hub/tests.rs::websocket_subprotocol_offer_rejects_missing_hub_protocol",
    "crates/bacnet-transport/src/sc_tls.rs::tests::parse_wss_uri_rejects_non_websocket_scheme",
    "crates/bacnet-transport/src/sc_tls.rs::tests::parse_wss_uri_rejects_plain_websocket_scheme",
    "crates/bacnet-transport/src/sc_tls.rs::tests::verify_hub_subprotocol_rejects_missing_or_wrong_protocol",
    "crates/bacnet-transport/tests/sc_hub_tls.rs::typed_config_rejects_empty_ca_before_startup",
    "crates/bacnet-transport/tests/sc_hub_tls.rs::typed_config_validates_all_der_and_key_inputs",
    "crates/bacnet-transport/tests/sc_hub_tls.rs::local_hub_identity_rejected_before_bind_on_every_start_api",
    "crates/rusty-bacnet/tests/test_sc_hub_identity.py::HubIdentityTests::test_uuid_required_length_zero_and_vmac_errors_precede_io",
    "crates/rusty-bacnet/tests/test_sc_hub_identity.py::HubIdentityTests::test_installed_hub_stub_matches_runtime_keyword_contract",
    "benchmarks/tests/sc_binary/preflight.rs::missing_empty_and_invalid_identity_precede_file_or_network_io",
    "crates/bacnet-transport/src/sc_tls/tls_config_tests.rs::node_tls_factory_requires_nonempty_ca_and_identity",
    "crates/bacnet-transport/src/sc_tls/tls_config_tests.rs::node_tls_factory_rejects_malformed_der_in_every_position",
    "crates/bacnet-transport/src/sc_tls/tls_config_tests.rs::node_tls_factory_rejects_unusable_and_mismatched_keys",
    "crates/rusty-bacnet/tests/test_sc_hub_mtls.py::HubMtlsTests::test_constructor_signature_and_required_ca",
    "crates/rusty-bacnet/tests/test_sc_hub_mtls.py::HubMtlsTests::test_invalid_files_fail_before_bind",
    "crates/rusty-bacnet/tests/test_sc_hub_mtls.py::NodeCredentialTests::test_sc_constructor_requires_each_credential",
    "crates/rusty-bacnet/tests/test_sc_hub_mtls.py::NodeMtlsTests::test_invalid_local_files_do_not_dial_or_drain",
    "crates/rusty-bacnet/tests/test_sc_node_identity.py::NodeIdentityConstructorTests::test_sc_uuid_validation_precedes_file_and_socket_io",
    "crates/bacnet-server/src/server/sc_builder.rs::tests::sc_server_builder_requires_device_uuid_before_dial",
    "crates/bacnet-cli/tests/sc_ca.rs::missing_ca_rejected_before_dial",
    "crates/bacnet-cli/tests/sc_ca.rs::invalid_local_files_never_reach_live_listener",
    "benchmarks/tests/sc_binary/preflight.rs::discovery_and_retired_flags_are_read_only",
    "benchmarks/tests/sc_binary/preflight.rs::files_der_ca_and_key_match_fail_before_bind_or_dial"
   ],
   "benchmarks": [
    "benchmarks/benches/sc_mtls_latency.rs",
    "benchmarks/benches/sc_mtls_throughput.rs"
   ],
   "public_claims": [
    "README BACnet/SC WebSocket+TLS",
    "docs/python-api.md BACnet/SC"
   ],
   "notes": "AB-04 retains pre-dial wss-only checks, hub.bsc.bacnet.org negotiation and negative offers, binary BVLC-SC sends, text close 1003 and optional Ping/Pong. AB-05 retains generated-certificate mTLS/TLS 1.3 negotiation and missing/wrong-issuer/expired/not-yet-valid peer, wrong SAN, malformed PEM, mismatched-key and TLS 1.2 denials. PRs #585–#592 (runtime assessed at 982cc9f) address #513's original entry-point configuration acceptance: mandatory ScHubTlsConfig/ScNodeTlsConfig, explicit nonempty CA and matching operational credentials, Python/CLI/standalone preflight before bind/dial, and strict hub peer verification. File-helper rejection/retry, real ReadProperty, installed native Python and isolated Docker pair evidence are delivered; the credential closeout did not rerun them. Insecure hub/example modes and sc_latency/sc_throughput were retired, not renamed or retained; historical benchmark numbers are not new mTLS measurements. The broad row remains implementation-present-needs-security-tests: TLS application-profile/cipher-suite evidence, revocation when configured and separate PKI/identity-profile work remain. No new addendum 135-2020cd validation, full Annex AB/PICS/BTL promotion, or direct-connection (dc.bsc.bacnet.org) support is claimed. Node credentials are offered when requested/compatible: a trusted server with no CertificateRequest can complete; normal resumption may omit certificate retransmission. Local configuration is not per-connection presentation proof or remote-verifier attestation; custom WebSocketPort implementations are outside the built-in guarantee. CA membership is not BACnet operation authorization or certificate-to-VMAC/UUID binding. The #517 node-first slice requires caller-provisioned nonzero 16-byte UUIDs in ScServerBuilder and Python client/server before I/O. Generated-certificate tests cover distinct native Python nodes with ReadProperty, intended same-UUID replacement with the unrelated node still usable, owned wire bytes over Python stop/start/recreation, and Rust server wire bytes over fresh builds and reconnect. The hub-local slice extends explicit nonzero UUID configuration to all four Rust ScHub startup APIs, Python ScHub and the standalone/Docker hub. ScHub::start appends the required UUID argument; one shared Rust check rejects zero UUID or reserved UNKNOWN/BROADCAST local VMAC before bind. Python preserves five positional slots and CA-first diagnostics, copies keyword-only device_uuid, and validates identity before credential-file I/O; the standalone hub requires --device-uuid and retains its default VMAC. Independent Connect-Accept vectors check the hosting port VMAC and hosting device UUID (base 2020 AB.2.11 and AB.6) through all four Rust routes, Python owned-buffer mutation/stop-start/recreation, and actual binary restart/read tests. Compose uses an explicit stable TEST-ONLY hub UUID, not a deployment fallback in the binary. Base 2020 AB.1.5.3 lifetime provisioning/storage remains the caller's responsibility; changed UUIDs cannot be detected without application history. Raw ScTransport::new(ws, vmac) retains its unstarted zero placeholder, but start requires with_device_uuid and rejects all-zero UUID/all-zero or broadcast local VMAC after reconnect and heartbeat validation, before transport-owned I/O or startup state changes. Repeated rejection retains sockets; UUID repair via the existing setter can retry on the same owned WebSocket. This cannot undo caller-owned dials or promise generic endpoint rollback/all-field repair. Independent AB.2.10 byte oracles cover initial start, reconnect, initial/established failover, primary restore and legitimate duplicate-VMAC reselection without UUID changes. This is startup enforcement, not lifetime immutability against later application mutation through public connection(); pure ScConnection/manual WebSocket use and later handshake validation are excluded. Wire admission, peer replacement and UUID version/variant policy are unchanged; no general VMAC bit-shape policy is added. #517 remains open for residual identity work; no lifetime guarantee or row-status promotion."
  },
  {
   "id": "BACNET-AB-SC-HEARTBEAT",
   "standard_anchor": "Annex AB.6.3",
   "priority": "P0",
   "requirement_summary": "BACnet/SC heartbeat request/ack behavior, timeout range, disconnect, and retry behavior are validated.",
   "status": "implementation-present-needs-timeout-tests",
   "code_anchors": [
    "crates/bacnet-transport/src/sc/mod.rs",
    "crates/bacnet-transport/src/sc_frame.rs",
    "crates/bacnet-transport/src/sc_hub.rs",
    "crates/bacnet-transport/src/sc_hub/connection.rs",
    "crates/bacnet-transport/src/sc_hub/heartbeat.rs"
   ],
   "positive_tests": [
    "crates/bacnet-transport/src/sc/tests.rs::build_heartbeat",
    "crates/bacnet-transport/src/sc/tests.rs::heartbeat_ack_has_no_vmacs",
    "crates/bacnet-transport/src/sc/transport_lifecycle_tests.rs::sc_heartbeat_sent_periodically",
    "crates/bacnet-transport/src/sc/transport_lifecycle_tests.rs::sc_inbound_bvlc_activity_defers_client_heartbeat",
    "crates/bacnet-transport/src/sc/transport_lifecycle_tests.rs::sc_inbound_bvlc_activity_resets_heartbeat_timeout",
    "crates/bacnet-transport/src/sc_hub/heartbeat.rs::tests::sweep_keeps_active_client_without_pending_heartbeat",
    "crates/bacnet-transport/src/sc_hub/heartbeat.rs::tests::sweep_sends_request_to_idle_client_without_pending_heartbeat",
    "crates/bacnet-transport/src/sc_hub/heartbeat.rs::tests::sweep_keeps_client_while_pending_heartbeat_is_within_ack_timeout"
   ],
   "negative_tests": [
    "crates/bacnet-transport/src/sc/receive_state_tests.rs::sc_heartbeat_send_error_transitions_to_disconnected",
    "crates/bacnet-transport/src/sc/transport_lifecycle_tests.rs::sc_heartbeat_ack_rejects_vmac_fields",
    "crates/bacnet-transport/src/sc/transport_lifecycle_tests.rs::sc_heartbeat_ack_requires_matching_message_id",
    "crates/bacnet-transport/src/sc/transport_lifecycle_tests.rs::sc_heartbeat_timeout_disconnects",
    "crates/bacnet-transport/src/sc/transport_lifecycle_tests.rs::sc_start_rejects_heartbeat_disconnect_timeout_at_interval",
    "crates/bacnet-transport/src/sc/transport_lifecycle_tests.rs::sc_start_rejects_heartbeat_interval_below_annex_ab_range",
    "crates/bacnet-transport/src/sc_hub/heartbeat.rs::tests::sweep_removes_client_when_pending_heartbeat_exceeds_ack_timeout",
    "crates/bacnet-transport/src/sc_hub/heartbeat.rs::tests::heartbeat_ack_must_match_pending_message_id"
   ],
   "benchmarks": [],
   "public_claims": [
    "docs/python-api.md sc_heartbeat_interval_ms",
    "docs/rust-api.md with_heartbeat_interval_ms"
   ],
   "notes": "AB.6.3 heartbeat evidence now covers no-VMAC Heartbeat-Request/Heartbeat-ACK construction, native Heartbeat-ACK message-id/no-VMAC validation, production `ScTransport::start` rejection of configurable heartbeat intervals outside 3..300 seconds, production rejection of disconnect timeouts that are not greater than the heartbeat interval, periodic heartbeat initiation after idle inbound BVLC activity, inbound BVLC activity resetting the liveness timer, timeout-driven native disconnect when no BVLC response arrives, send-error disconnect behavior, and hub-initiated heartbeat tracking that sends idle Heartbeat-Requests, records the pending Message ID, clears the pending state only for a matching Heartbeat-ACK, and removes the hub client when the pending ACK exceeds the hub timeout. Accelerated native heartbeat tests use a private test-only timing override so production builders keep Annex AB.6.3 range enforcement at start. The row remains open because the native heartbeat timeout evidence relies on a test-only timing override rather than formal Annex AB.6.3 timeout conformance tests."
  },
  {
   "id": "BACNET-13-EVENT-DISABLE-WPM-PREFIX",
   "standard_anchor": "Clause 12.52 Table 12-61 (Alert Enrollment Event_State, Acked_Transitions, Event_Detection_Enable); Clause 13.2.2.1 disabled-state initial conditions; Clause 13.3 pTimeDelayNormal fallback; Clause 15.10 ordered WritePropertyMultiple procedure",
   "priority": "P1",
   "requirement_summary": "Alert Enrollment exposes Event_State and Acked_Transitions and keeps them at their initial conditions while Event_Detection_Enable is FALSE. Public object-layer rollback hooks remain for compatibility, but WPM no longer invokes them: a successful Event_Detection_Enable or Time_Delay_Normal prefix write remains committed when a later write fails.",
   "status": "in-progress",
   "code_anchors": [
    "crates/bacnet-objects/src/event_enrollment/mod.rs",
    "crates/bacnet-objects/src/rollback.rs",
    "crates/bacnet-objects/src/traits.rs"
   ],
   "positive_tests": [
     "crates/bacnet-objects/src/event_enrollment/tests/alert.rs (disabled-state reset/projection, guarded internal updates, source ownership, Notify_Type, and exact writability)",
     "crates/bacnet-objects/src/analog/input.rs::detection_enable_reset_tests::ai_write_rollback_restores_detection_state"
   ],
   "negative_tests": [
    "crates/bacnet-objects/src/event_enrollment/tests/alert.rs::alert_enrollment_disabled_state_rejects_internal_transition_updates"
   ],
   "benchmarks": [],
   "public_claims": [],
    "notes": "C3 (#205, #209, #289), updated by PR-0808 / #291 and superseded for WPM service behavior by BACNET-15-WPM-ORDERED-PREFIX-ERROR. The object rollback trait and implementations are intentionally retained but are not invoked by service 16. Alert Enrollment's required served-property projection is covered by BACNET-12-ALERT-ENROLLMENT-TABLE-12-61. This row does not claim Acked_Transitions policy completion, an Alert evaluator, or notification generation."
  },
  {
   "id": "BACNET-13-EVENT-ENROLLMENT-EVALUATOR",
   "standard_anchor": "Clause 12.12 with Table 12-14 (Event Enrollment Object Type; configured Event_Type excludes CHANGE_OF_RELIABILITY; Time_Delay_Normal Unsigned, conformance O, extract 16444-16446, property text 16887-16889); Clause 12.12 Table 12-15 (Time_Delay -> pTimeDelay mapping for every evaluated algorithm); Clause 13.2.2.1 (changed nonzero Reliability while FAULT is a To-Fault re-entry); Clause 13.2.2.1.4 (transition actions incl. the same-state rule); Clause 13.2.3 (Acked_Transitions on a received transition); Clause 13.2.5.2 Table 13-3 and Clause 13.2.5.3 (CHANGE_OF_RELIABILITY whenever From or To is FAULT); Clause 13.3 common introduction and 13.3.1/13.3.2/13.3.3/13.3.5/13.3.6 direction rules with the pTimeDelayNormal fallback; Figure 13-10",
   "priority": "P1",
   "requirement_summary": "The Event Enrollment evaluator honors both delays and executes transition actions for every indicated transition. pTimeDelay (Event_Parameters.Time_Delay per Table 12-15) gates transitions into OFFNORMAL states; pTimeDelayNormal - the EE object's new optional Time_Delay_Normal property (Unsigned, Table 12-14 O, writable under the Clause 12.1.2 option, read-back falling back to Time_Delay per Clause 13.3: 'if no value is available for this parameter, then it takes on the value of the pTimeDelay parameter') - gates transitions to NORMAL. The pending countdown is owned by the EE object in-memory behind a guarded internal trait channel (mirroring set_event_state_internal, #130) and advances once per evaluation pass of the event_enrollment_task interval (#133): condition-revert cancels, a redundant qualifying observation never re-seeds (Clause 13.2.4 debounce), a changed target re-seeds with the new target's direction delay, and a parameter change mid-pending (parameters and the effective TDN are fingerprinted per pass) cancels and re-gates. Per Clause 13.2.2.1.4 the actions run 'even if the transition does not change the event state': the SPECIFIC returned state is stored ('it is not acceptable to set Event_State to OFFNORMAL when the returned value is HIGH_LIMIT'), the Acked_Transitions bit is maintained per Clause 13.2.3 (cleared when the referenced Notification Class's Ack_Required marks the transition ack-owed, otherwise set; an unresolvable class is not-required), and the transition is emitted with its Event_Enable-scoped distribute flag (Clause 12.12 / 13.2.5). Committed Event Enrollment results select their model EventType through the shared EventStateChange selector: FAULT entry, changed-Reliability FAULT re-entry, and recovery select CHANGE_OF_RELIABILITY, while non-FAULT transitions retain the configured algorithm. This slice does not route or emit Event Notifications; that remains #127 / PR-0305. CHANGE_OF_STATE condition (c) (Optional:) is implemented via the retained last-offnormal-causing value so OFFNORMAL->OFFNORMAL re-indicates; CHANGE_OF_BITSTRING condition (c) (Optional:) is deliberately unimplemented and documented. CHANGE_OF_VALUE tracks the Clause 13.3.3 detection baseline (the value at the last indicated NORMAL transition): both criteria compare against it (REAL: |current - baseline| >= a positive pIncrement; BIT STRING: significant masked-bit change), the only indication is NORMAL->NORMAL (Figure 13-10), the baseline advances at each indicated NORMAL transition, and the first observed sample initializes the baseline without indicating (the clause's explicit local matter).",
   "status": "supported-with-clause-evidence",
   "code_anchors": [
    "crates/bacnet-server/src/event_enrollment/mod.rs",
    "crates/bacnet-server/src/event_enrollment/commit.rs",
    "crates/bacnet-server/src/event_enrollment/support.rs",
    "crates/bacnet-server/src/event_enrollment/algorithms.rs",
    "crates/bacnet-objects/src/event_enrollment/mod.rs",
    "crates/bacnet-objects/src/traits.rs"
   ],
   "positive_tests": [
    "crates/bacnet-server/src/event_enrollment/tests/delays.rs (per-arm gating, direction asymmetry, fallback, cancel-on-revert, no-restart cadence, target-change re-seed, parameter-change regates)",
    "crates/bacnet-server/src/event_enrollment/tests/same_state.rs (COS (c) emission/no-refire/delayed/value-discriminated, OOR no-same-state pin, across-band specific state, Acked_Transitions clear+set, Event_Enable suppression)",
    "crates/bacnet-server/src/event_enrollment/tests/change_of_value.rs (baseline establishment, threshold crossing NORMAL->NORMAL, advancement, repeated crossings, delay gating)",
    "crates/bacnet-server/src/event_enrollment/tests/compat.rs::change_of_value_bitmask_criteria",
    "crates/bacnet-server/src/server/event_enrollment_task_tests.rs::start_paused lifecycle incl. the default-10s-interval wall-clock pins (TD=5 fires at the ~10s tick, TD=15 at ~20s, TD=25 at ~30s, TD=0 immediate)",
    "crates/bacnet-objects/src/event_enrollment/tests/time_delay_normal.rs (TDN read/write/validation/PICS/property-list, eval-state channel, disable reset, ack channel)",
    "crates/bacnet-server/src/event_enrollment/tests/{out_of_range,floating_limit,change_of_state,change_of_bitstring,detection_enable,integration,compat}.rs (regression: every pre-existing fixture with time_delay: 0 behaves byte-identically)",
    "crates/bacnet-server/src/event_enrollment/tests/foreign_state.rs (foreign-state recovery per arm, COBS width, OOS gate)",
    "crates/bacnet-server/src/handlers/tests/acknowledge_alarm_ee.rs (wire-level ack round trip, TO_NORMAL, NO_ALARM_CONFIGURED)",
    "crates/bacnet-server/src/event_enrollment/tests/continuity.rs::{removed_same_target_clears_all_continuity_and_restarts_full_delay,cov_restore_and_valid_retarget_each_establish_a_fresh_baseline,change_of_state_does_not_reuse_pre_gap_last_offnormal_identity,retarget_to_missing_then_restore_clears_old_owner_and_restarts_delay,foreign_target_gap_clears_private_continuity_without_public_transition,transient_indexed_read_resets_once_and_preserves_public_coordinates,transient_monitored_reliability_read_clears_continuity,missing_fault_status_flags_observation_clears_continuity,floating_setpoint_gap_overwrites_queued_ownership_and_resets_once,ownerless_floating_gap_discards_staged_ownership_without_source_write,rejected_gap_resets_remain_visible_alongside_observation_diagnostic,ownerless_gap_skips_redundant_rejected_source_reset,invalid_indexed_configuration_remains_configuration_error}",
    "crates/bacnet-server/tests/event_enrollment_report_compat.rs::legacy_report_remains_constructible_with_its_original_fields",
    "crates/bacnet-server/src/event_enrollment/tests/event_type.rs::{fault_entry_reentry_and_recovery_select_change_of_reliability,malformed_reference_and_normal_transition_select_their_model_event_types}; crates/bacnet-server/tests/event_enrollment_report_compat.rs::detailed_reliability_result_remains_constructible_and_derives_event_type"
   ],
   "negative_tests": [
    "crates/bacnet-objects/src/event_enrollment/tests/time_delay_normal.rs::time_delay_normal_write_validation (INVALID_DATA_TYPE / VALUE_OUT_OF_RANGE pairings, stored value preserved)",
    "crates/bacnet-objects/src/event_enrollment/tests/time_delay_normal.rs::eval_state_trait_defaults_reject and ::disabling_detection_clears_eval_state_and_refuses_writes (fail-closed channel)",
    "manual mutant: swapped delay directions killed by delays::time_delay_normal_gates_only_the_return_to_normal / time_delay_and_time_delay_normal_are_independent / time_delay_normal_change_mid_pending_regates",
    "manual mutant: pending countdown forced to re-seed every pass killed by eleven tests across delays.rs, same_state.rs, change_of_value.rs"
   ],
   "benchmarks": [],
   "public_claims": [],
   "notes": "Split child of BACNET-12-OBJECT-MODEL (issues #163 delay honoring, #166 same-state transition actions, #137 COV baseline; branch codex/ee-evaluator-delays, tranche C2). Extract verification: Time_Delay_Normal's Table 12-14 row read in the two-column interleave as name/type/conformance triples adjacent to Event_Algorithm_Inhibit O1 and Status_Flags R (16444-16446), its property text quoted at 16887-16889, and Table 12-15's per-algorithm Time_Delay -> pTimeDelay mapping confirmed for all five evaluated algorithms (16530-16679); 13.2.2.1.4 and 13.2.3 quoted verbatim. Tick semantics: Clause 13.3's delays are seconds ('the time, in seconds, that the offnormal conditions must exist') and are honored in wall time: the countdown is seeded with ceil(delay_secs / interval_secs) - never-fire-early ceiling semantics against the actual (>=1s-clamped) event_enrollment_interval_secs (#133), so at the 10s default a 5s delay fires on the ~10s tick, a 15s delay on the ~20s tick, a 25s delay on the ~30s tick, all pinned by start_paused lifecycle tests - and decrements once per evaluation pass. The interval is builder configuration and the countdown is in-memory, so no runtime rescale exists; a restart re-evaluates with a fresh conversion (the per-pass misreading this supersedes was issue #163's original suggested direction, caught in the PR-#290 review). Ownership: the pending countdown, the COS last-offnormal value, and the COV baseline live in the EE object (in-memory only, matching the intrinsic detectors' restart semantics) instead of evaluator-side maps, so they survive evaluation cycles and stay object-owned behind guards that refuse writes while detection is disabled; the Clause 13.2.2.1 detection-disabled reset clears all three. Struct discipline: the EE pending type does NOT reuse the intrinsic PendingTransition - the mechanisms are structurally similar but do not share code across the objects/server boundary (per-cycle vs probe/tick cadence) - and the condition identity additionally discriminates by matched alarm value (COS) or masked monitored bytes (COBS), stricter than the intrinsic detectors' target-only identity. Fences honored: no notification emission (#127, tranche E - the lifecycle task still only logs), no Event_Time_Stamps/Event_Message_Texts on the EE object (tranche E, #264), no Status_Flags algorithm input (Table 12-15.1) - CHANGE_OF_STATE/COBS conditions here take pStatusFlags as all-FALSE per the standard's own absent-parameter fallback; flagged as tranche-E follow-up. No intrinsic-detector changes. Deliberately-remained gaps: CHANGE_OF_BITSTRING condition (c) (Optional:, no bitstring baseline retained); OUT_OF_RANGE 13.3.6 (c)/(f) no-delay returns when a limit is disabled (also deferred by BACNET-12-TIME-DELAY-NORMAL); fault-precedence for EE (the evaluator evaluates no reliability term) unchanged and out of scope. Behavior-change note: two pre-#137 COV tests pinned absolute-magnitude OFFNORMAL indications the standard's Figure 13-10 cannot produce; they were rewritten to the conformant baseline semantics. Custom downstream EE-typed objects that skip the new internal channel degrade fail-closed: evaluation runs, TD=0 transitions fire as before, but nonzero delays never fire and COV never indicates (documented in the trait docs). PR-#290 review round (runtime+adversary+dataflow lanes): (B1) the countdown originally counted evaluation PASSES while Clause 13.3's delays are seconds - fixed by threading the actual interval in (evaluate_event_enrollments now takes interval_secs; lifecycle passes the clamped period) and seeding remaining = ceil(delay_secs / interval_secs), never-fire-early ceiling semantics; residual behavior documented (builder-config interval + in-memory pending => no runtime rescale; restart re-evaluates with a fresh conversion). (B2) foreign Event_State wedge: params rewritten to a different algorithm left states the new arm's conditions never name, and the keyed conditions matched nothing forever - each arm now names its reachable set (OOR/FL {NORMAL,HIGH_LIMIT,LOW_LIMIT}; COS/COBS {NORMAL,OFFNORMAL}; COV {NORMAL}) and, outside it, evaluates as from NORMAL and indicates the computed state through the ordinary actions path (delay-gated; COV's recovery installs the sample as the 13.3.3 baseline). (B3) AcknowledgeAlarm on EE previously failed via the trait default - EventEnrollmentObject now implements the 13.2.3 acknowledgment indication (unconditional idempotent set), refusing OBJECT/NO_ALARM_CONFIGURED per Table 13-10 while detection is disabled; OOS does not gate ack. (F4) the fingerprint-cancellation is flushed before any later exit (an A->B->A params round-trip can no longer resume a stale countdown; the unreadable-reference exit deliberately precedes the check). (F5) monitored object+property folded into params_fingerprint. (F2) structured COBS matcher compares over max(mask,value) with zero-filled bytes (was min-width truncation: false OFFNORMAL on prefix match). (N2) pending value-identity strictness re-anchored on 13.3.2 (c)'s 'remains equal to THAT value' with (a)'s 'ANY of the values' called out as the stricter deliberate choice. Added while in the file: TO_NORMAL ack-required coverage and the Event_Enable-vs-ack independence pin. Out of scope per the review: #179 (EE Status_Flags IN_ALARM) stays tranche E. PR-0303 policy gate (#305/D4; repository-local policy, not a normative BACnet requirement): any valid but unavailable monitored observation clears pending delay, the COV baseline, last-offnormal carryover, and monitored-source ownership; restoration or retargeting requires a fresh baseline and the full applicable delay. Invalid configuration remains on the PR-0302 CONFIGURATION_ERROR path. A transient gap remains ObservationUnavailable and causes no Reliability, Event_State, Acked_Transitions, event-history, or timestamp transition. Implementation evidence is `crates/bacnet-server/src/event_enrollment/{mod.rs,support.rs,commit.rs}`; exact executable coverage is recorded in this row's PR-0303 continuity and legacy-report test entries."
  },
  {
   "id": "BACNET-13-ACKED-TRANSITIONS-NETWORK-OWNERSHIP",
   "standard_anchor": "Clause 12.1.2; Acked_Transitions property paragraphs and Tables 12-2 (Analog Input), 12-3 (Analog Output), 12-4 (Analog Value), 12-6 (Binary Input), 12-8 (Binary Output), 12-10 (Binary Value), 12-14 (Event Enrollment), 12-21 (Multi-state Input), 12-22 (Multi-state Output), 12-23 (Multi-state Value), and 12-61 (Alert Enrollment); Clauses 13.2.3, 13.2.5, and 13.5; Clauses 15.9 and 15.10; Annex K Table K-17 footnote 1",
   "priority": "P1",
   "requirement_summary": "Acked_Transitions is exposed and readable as a three-bit BitString but network read-only on exactly the eleven currently supported carriers: Analog Input, Analog Output, Analog Value, Binary Input, Binary Output, Binary Value, Multi-state Input, Multi-state Output, Multi-state Value, Event Enrollment, and Alert Enrollment. The property-specific read-only rule controls over Clause 12.1.2's general implementor option. A whole-property WriteProperty with a valid value returns PROPERTY / WRITE_ACCESS_DENIED without mutation. WritePropertyMultiple stops at that exact failed reference while retaining earlier successful writes. Event transitions, alarm acknowledgments or local acknowledgment indications, and detection-disable lifecycle resets retain mutation ownership. For the nine intrinsic-reporting families and Event Enrollment, a successfully correlated network acknowledgment retains the requester SimpleACK and then distributes a fresh ACK_NOTIFICATION to currently selected recipients under Event_Enable, DCC, transition priority, process identifier, and confirmed/unconfirmed recipient policy. Generated PICS support remains present/readable and non-writable.",
   "status": "supported-with-clause-evidence",
   "code_anchors": [
    "crates/bacnet-objects/src/analog/input.rs",
    "crates/bacnet-objects/src/analog/output.rs",
    "crates/bacnet-objects/src/analog/value.rs",
    "crates/bacnet-objects/src/binary/input.rs",
    "crates/bacnet-objects/src/binary/output.rs",
    "crates/bacnet-objects/src/binary/value.rs",
    "crates/bacnet-objects/src/multistate/input.rs",
    "crates/bacnet-objects/src/multistate/output.rs",
    "crates/bacnet-objects/src/multistate/value.rs",
    "crates/bacnet-objects/src/event_enrollment/mod.rs",
    "crates/bacnet-objects/src/event_enrollment/alert.rs",
    "crates/bacnet-objects/src/common.rs",
    "crates/bacnet-objects/src/event/history.rs",
    "crates/bacnet-objects/src/traits.rs",
    "crates/bacnet-server/src/handlers/write_property.rs",
    "crates/bacnet-server/src/handlers/alarm_event/acknowledge_alarm.rs",
    "crates/bacnet-server/src/server/requests/acknowledge_alarm.rs",
    "crates/bacnet-server/src/server/event_notification_profile.rs",
    "crates/bacnet-server/src/server/event_notifications.rs",
    "crates/bacnet-server/src/pics/mod.rs"
   ],
   "positive_tests": [
    "crates/bacnet-server/src/pics/acked_transitions_policy_tests.rs::acked_transitions_network_policy_is_uniform_on_all_supported_types",
    "crates/bacnet-server/src/event_enrollment/tests/same_state.rs::acked_transitions_bit_clears_when_notification_class_requires_ack",
    "crates/bacnet-server/src/event_enrollment/tests/same_state.rs::acked_transitions_bit_sets_when_no_ack_required",
    "crates/bacnet-server/src/handlers/tests/acknowledge_alarm_ee.rs::ee_acknowledge_alarm_round_trip_over_services",
    "crates/bacnet-server/src/handlers/tests/acknowledge_alarm.rs::supported_families_acknowledge_only_the_correlated_transition",
    "crates/bacnet-server/src/handlers/tests/acknowledge_alarm.rs::fault_recovery_acknowledgment_uses_historical_change_of_reliability",
    "crates/bacnet-server/src/server/acknowledge_alarm_notification_tests.rs::{simple_ack_precedes_fresh_exact_unconfirmed_ack_notification,recipient_policy_selects_confirmed_and_unconfirmed_services_with_process_ids,duplicate_is_silent_new_invoke_notifies_again_and_confirmed_retry_is_immutable}",
    "crates/bacnet-objects/src/analog/input.rs::detection_enable_reset_tests::ai_disabling_detection_resets_event_history",
    "crates/bacnet-objects/src/event_enrollment/tests/detection_enable.rs::disabled_detection_reports_initial_acked_transitions"
   ],
   "negative_tests": [
    "crates/bacnet-server/src/pics/acked_transitions_policy_tests.rs::acked_transitions_network_policy_is_uniform_on_all_supported_types",
    "crates/bacnet-server/src/handlers/tests/wpm_prefix_commit.rs::event_enrollment_prefix_commits_before_read_only_first_failure",
    "crates/bacnet-server/src/handlers/tests/acknowledge_alarm.rs::legacy_coarse_hook_accepts_without_inventing_notification_context",
    "crates/bacnet-server/src/server/acknowledge_alarm_notification_tests.rs::{event_enable_dcc_empty_and_unresolved_recipients_preserve_acceptance_without_fallback,recipient_send_and_reservation_failures_do_not_retract_ack_or_block_other_recipients}"
   ],
   "benchmarks": [],
   "public_claims": [],
   "notes": "The network-write policy remains the evidence-backed resolution of #242: Annex K Table K-17 footnote 1 requires AE-AVM-A to present Event_State, Acked_Transitions, and Event_Time_Stamps, not to modify them; the life-safety and access variants reuse that table and add no B-side network-write obligation. PR-0503 / #175 completes only the bundled server's post-correlation ACK_NOTIFICATION gap for the nine built-in intrinsic-reporting families and Event Enrollment. Exact historical From/To State stays object-owned and reset/rollback-safe; notification delivery occurs after the requester response and reuses current Notification Class recipient routing and confirmed transaction retries without rollback on delivery failure. The additive defaulted detailed hook delegates to the existing coarse hook, so downstream custom objects remain source-compatible and preserve accepted acknowledgments but emit no ACK notification unless they provide exact context. Alert Enrollment remains excluded, Device-recipient resolution remains partial and fail-closed under #125, and no historical Recipient_List snapshot, persistence, client receive API, README, PICS/BIBB, or broader public conformance claim is added."
  },
  {
   "id": "BACNET-13-EVENT-ENROLLMENT-NOTIFICATION-LIFECYCLE",
   "standard_anchor": "Event Enrollment object and event-reporting lifecycle requirements for configured event type, transition enablement, Notification Class policy, committed acknowledgment/timestamp/message history, same-state indication, distribution gating, and committed notification fields",
   "priority": "P1",
   "requirement_summary": "Already-committed Event Enrollment normal and Reliability transitions are projected under the database guard and then delivered sequentially through the shared EventNotification sender after the guard is released. Projection preserves deterministic enrollment order, the exact committed Event_Time_Stamps coordinate, commit-time acknowledgment policy and clock state, and canonical Event Type; FAULT entry, changed-Reliability FAULT re-entry, and recovery use CHANGE_OF_RELIABILITY through the shared selector. Event_Enable gates only external delivery. Event Enrollment intentionally has no Event_Message_Texts property, so its committed projection carries an absent message without weakening intrinsic history validation.",
   "status": "implementation-present-needs-conformance-tests",
   "code_anchors": [
    "crates/bacnet-server/src/event_enrollment/commit.rs",
    "crates/bacnet-server/src/event_enrollment/mod.rs",
    "crates/bacnet-server/src/server/event_enrollment_lifecycle.rs",
    "crates/bacnet-server/src/server/event_notifications.rs",
    "crates/bacnet-server/src/server/lifecycle.rs"
   ],
   "positive_tests": [
    "crates/bacnet-server/src/server/event_enrollment_notification_tests.rs::every_evaluated_normal_algorithm_uses_committed_history_once_on_wire",
    "crates/bacnet-server/src/server/event_enrollment_notification_tests.rs::event_enrollment_ack_policy_is_the_commit_time_snapshot",
    "crates/bacnet-server/src/server/event_enrollment_notification_tests.rs::reliability_producers_and_fault_cycle_deliver_change_of_reliability",
    "crates/bacnet-server/src/server/event_enrollment_notification_tests.rs::mixed_normal_and_reliability_commits_preserve_enrollment_order",
    "crates/bacnet-server/src/server/event_enrollment_task_tests.rs::spawned_task_advances_and_fires_the_time_delay_countdown",
    "crates/bacnet-server/src/server/event_notifications_history_tests.rs::event_enrollment_projection_accepts_intentionally_absent_message_without_mutation",
    "crates/bacnet-server/tests/event_enrollment_report_compat.rs"
   ],
   "negative_tests": [
    "crates/bacnet-server/src/server/event_enrollment_notification_tests.rs::local_suppression_paths_commit_only_the_applicable_transitions",
    "crates/bacnet-server/src/server/event_enrollment_notification_tests.rs::dcc_suppresses_event_enrollment_io_without_suppressing_commit",
    "crates/bacnet-server/src/server/event_notifications_history_tests.rs::{malformed_or_unreadable_event_enrollment_history_fails_closed_without_mutation,unreadable_or_malformed_reliability_event_type_fails_closed_without_mutation}",
    "crates/bacnet-server/src/event_enrollment/tests/{transactional_commit,continuity,reliability}.rs (commit rejection, landed-after-error, observation-unavailable and no-repeat evidence)"
   ],
   "benchmarks": [],
   "public_claims": [],
   "notes": "Qualified delivery evidence only. NotificationParameters.event_values remains None and exact algorithm/reliability payload projection is deferred to PR-0404, so this row does not claim complete EventNotification payload conformance. Neither intrinsic nor Event Enrollment production delivery calls EventLogObject::add_record; tests pin an unchanged Event Log record count and shared Event Log integration remains a later cross-cutting slice. Event_Algorithm_Inhibit is not modeled for Event Enrollment and is not approximated here; Event_Detection_Enable is tested separately. Recipient resolution and priority policy are unchanged."
  },
  {
   "id": "BACNET-13-LIFE-SAFETY-OPERATION",
    "standard_anchor": "Clauses 13.13-13.15; Tables 13-1 and 13-1a; Clauses 12.15 and 12.16 Present_Value, Status_Flags, Tracking_Value, Silenced, and Operation_Expected properties; Clause 18 errors",
   "priority": "P0",
    "requirement_summary": "The server executes authorized LifeSafetyOperation requests with exact Result(+)/Result(-), delegates reset state only to configured application-owned executors, silently discards bounded exact duplicates before execution, and emits initial and post-mutation Life Safety COV only for actual deltas on the explicitly supported modeled operational properties.",
   "status": "implementation-present-needs-conformance-tests",
   "code_anchors": [
     "crates/bacnet-services/src/life_safety.rs",
     "crates/bacnet-objects/src/life_safety.rs",
     "crates/bacnet-objects/src/life_safety/reset.rs",
     "crates/bacnet-objects/src/traits.rs",
     "crates/bacnet-server/src/life_safety.rs",
     "crates/bacnet-server/src/life_safety_cov.rs",
     "crates/bacnet-server/src/handlers/alarm_event/life_safety_operation.rs",
     "crates/bacnet-server/src/handlers/cov.rs",
      "crates/bacnet-server/src/server/cov_notifications.rs",
      "crates/bacnet-server/src/server/cov_notifications/life_safety.rs",
      "crates/bacnet-server/src/server/local_writes.rs",
      "crates/bacnet-server/src/schedule.rs",
      "crates/bacnet-server/src/server/lifecycle.rs",
      "crates/bacnet-server/src/server/requests/mod.rs"
   ],
   "positive_tests": [
    "crates/bacnet-services/src/life_safety.rs::tests::unsupported_requesting_source_charsets_use_empty_string",
     "crates/bacnet-objects/src/life_safety/tests.rs::point_life_safety_operation_combines_silenced_components",
      "crates/bacnet-objects/src/life_safety/tests.rs::point_silence_and_unsilence_report_only_actual_silenced_and_expected_deltas",
     "crates/bacnet-objects/src/life_safety/tests.rs::point_can_be_rearmed_through_the_local_trait_channel",
     "crates/bacnet-objects/src/life_safety/tests.rs::zone_life_safety_operation_unsilences_one_component",
     "crates/bacnet-objects/src/life_safety/reset_tests.rs::{point_reset_detailed_outcome_reports_exact_committed_deltas,same_value_reset_commit_reports_only_expected_operation,zone_reset_detailed_outcome_never_invents_tracking_value}",
     "crates/bacnet-server/src/handlers/tests/life_safety_operation.rs::life_safety_operation_without_target_attempts_every_object",
     "crates/bacnet-server/src/handlers/tests/life_safety_operation.rs::targetless_mixed_outcomes_aggregate_only_successful_exact_deltas",
     "crates/bacnet-server/src/server/life_safety_operation_tests.rs::life_safety_operation_authorizer_receives_routed_identity_before_success",
     "crates/bacnet-server/src/server/life_safety_cov_tests.rs::{exact_single_cov_filters_whole_and_property_payloads,exact_point_tracking_cov_does_not_add_unrelated_subscriptions,exact_multiple_cov_groups_matching_properties_and_one_status_flags,initial_single_and_multiple_life_safety_payloads_include_one_status_flags,trusted_rearm_and_local_oos_write_notify_only_actual_deltas,network_write_property_and_multiple_use_exact_status_deltas,operation_ack_precedes_exact_cov_and_duplicate_is_silent}",
     "crates/bacnet-server/src/server/life_safety_cov_tests/initial.rs::{subscribe_initial_and_resub_ack_precede_notification_and_cancel_is_quiet,multiple_initial_and_resub_ack_precede_payload_and_cancel_is_quiet}",
     "crates/bacnet-server/src/server/life_safety_cov_tests/routed.rs::exact_confirmed_multiple_preserves_routed_peer_and_mode",
     "crates/bacnet-server/src/server/life_safety_cov_tests/schedule.rs::live_schedule_retains_actual_life_safety_status_delta"
   ],
   "negative_tests": [
    "crates/bacnet-services/src/life_safety.rs::tests::malformed_supported_requesting_source_still_errors",
    "crates/bacnet-objects/src/life_safety/tests.rs::point_replayed_silence_without_response_cache_is_invalid_state",
     "crates/bacnet-objects/src/life_safety/tests.rs::point_rejects_wrong_expected_silence_and_reset_without_mutation",
     "crates/bacnet-objects/src/life_safety/tests.rs::point_silenced_and_operation_expected_are_network_read_only",
     "crates/bacnet-objects/src/life_safety/reset_tests.rs::{wrong_expected_reset_never_calls_executor_or_changes_state,executor_failures_and_panics_map_exactly_without_mutation,invalid_commits_cannot_partially_mutate_point_or_zone}",
     "crates/bacnet-server/src/handlers/tests/life_safety_operation.rs::life_safety_properties_cannot_be_bypassed_through_write_property_multiple",
     "crates/bacnet-server/src/handlers/tests/life_safety_cov.rs::{life_safety_single_property_cov_uses_explicit_capability_and_error_taxonomy,life_safety_multiple_property_cov_rejection_is_atomic,life_safety_property_cancellation_bypasses_current_capability_checks}",
    "crates/bacnet-server/src/server/life_safety_operation_tests.rs::life_safety_operation_default_policy_denies_without_mutation",
    "crates/bacnet-server/src/server/life_safety_operation_tests.rs::life_safety_operation_dispatch_preserves_all_targeted_error_rows",
     "crates/bacnet-server/src/server/life_safety_operation_tests.rs::life_safety_operation_panicking_authorizer_fails_closed",
     "crates/bacnet-server/src/server/life_safety_cov_tests/failures.rs::denied_invalid_and_panicking_operations_emit_no_cov"
   ],
   "benchmarks": [],
   "public_claims": [
     "README supported services (qualified authorized Life Safety operations and modeled exact COV)"
   ],
    "notes": "Partial #177 operational-state evidence only. Authorization is fail-closed and sees immediate plus routed requester identity; Requesting Source remains untrusted text. Built-in Point/Zone execute the six silence/unsilence operations with exact Operation_Expected arming. Reset variants execute only through configured application-owned synchronous executors and commit only supplied modeled values before clearing Operation_Expected; no physical state is inferred. The bounded process-local confirmed-request tracker silently discards exact duplicates before authorization/execution but is not durable actuation idempotency. Detailed object outcomes and WP/WPM/write_local/live-Schedule readback snapshots retain ordered actual deltas. Whole-object Life Safety COV triggers only for Present_Value/Status_Flags and reports exactly both; property COV reports the supported subscribed property plus one Status_Flags and fans out on an actual Status_Flags change. Point supports Present_Value, Status_Flags, Tracking_Value, Silenced, and Operation_Expected; Zone supports those without Tracking_Value and rejects Zone Tracking_Value as NOT_COV_PROPERTY. Initial and re-subscription notifications follow the same payload sets after ACK; cancellation is quiet. Gaps retained: no complete Point/Zone table, metadata, PICS, BIBB, profile, or device-advertisement claim; Zone Tracking_Value is absent; Accepted_Modes/mode validation, out-of-service tracking/reliability behavior, datatype/reference fixes, persistence/durable replay, and a broad intrinsic CHANGE_OF_LIFE_SAFETY event algorithm remain deferred."
  },
  {
   "id": "BACNET-14-FILE-ACCESS-METHOD",
   "standard_anchor": "Clause 12.13 (Table 12-16 File_Access_Method), Clauses 14.1 and 14.2 (Incorrect File access method), Clauses 14.1.4.1 and 14.2.4.1 (non-File Object Identifier), Clause 14.2.4.1 (Write to a read-only File), Clause 18 (INVALID_FILE_ACCESS_METHOD, FILE_ACCESS_DENIED, and INCONSISTENT_OBJECT_TYPE), Clause 21 (BACnetFileAccessMethod production; AtomicReadFile/AtomicWriteFile access-method CHOICE)",
   "priority": "P1",
   "requirement_summary": "The bundled server cross-checks each AtomicReadFile and AtomicWriteFile request's access method against the target File object's declared File_Access_Method before any ACK is encoded or object state is mutated. The request CHOICE maps semantically to the property enumeration (stream request -> STREAM_ACCESS, record request -> RECORD_ACCESS), never by CHOICE tag number (stream is CHOICE [0] but enumeration value 1; record is CHOICE [1] but enumeration value 0). A mismatch, an unreadable property, a wrong property datatype, or an out-of-production raw value fails closed with SERVICES / INVALID_FILE_ACCESS_METHOD for a File object that exposes storage; a File-typed object without storage is refused SERVICES / FILE_ACCESS_DENIED directly after the lookup (see BACNET-14-FILE-STORAGE). AtomicWriteFile refuses a matching-method File whose Read_Only property is TRUE before access-method validation, mutation, or ACK encoding with SERVICES / FILE_ACCESS_DENIED. Both services classify a non-File object identifier as SERVICES / INCONSISTENT_OBJECT_TYPE before the object lookup, so an absent non-File identifier is classified by its type while a missing File object remains OBJECT / UNKNOWN_OBJECT. This row covers only access-method cross-checking, non-File identifier classification, and the read-only AtomicWriteFile refusal; no broader File service support (stream/record storage completeness, append semantics, ReadRange) is claimed.",
   "status": "supported-with-clause-evidence",
   "code_anchors": [
    "crates/bacnet-server/src/handlers/file.rs",
    "crates/bacnet-objects/src/file.rs"
   ],
   "positive_tests": [
    "crates/bacnet-server/src/handlers/tests/file_access_method.rs::matched_stream_read_still_succeeds",
    "crates/bacnet-server/src/handlers/tests/file_access_method.rs::matched_record_read_still_succeeds",
    "crates/bacnet-server/src/handlers/tests/file_access_method.rs::matched_record_write_still_succeeds"
   ],
   "negative_tests": [
    "crates/bacnet-server/src/handlers/tests/file_access_method.rs::read_stream_against_record_access_file_is_refused",
    "crates/bacnet-server/src/handlers/tests/file_access_method.rs::read_record_against_stream_access_file_is_refused",
    "crates/bacnet-server/src/handlers/tests/file_access_method.rs::write_stream_against_record_access_file_is_refused",
    "crates/bacnet-server/src/handlers/tests/file_access_method.rs::write_record_against_stream_access_file_is_refused",
    "crates/bacnet-server/src/handlers/tests/file_access_method.rs::mismatched_write_leaves_record_file_state_unchanged",
    "crates/bacnet-server/src/handlers/tests/file_access_method.rs::mismatched_write_leaves_stream_file_state_unchanged",
    "crates/bacnet-server/src/handlers/tests/file_access_method.rs::read_only_stream_write_returns_services_file_access_denied_without_mutation",
    "crates/bacnet-server/src/handlers/tests/file_access_method.rs::read_only_record_write_returns_services_file_access_denied_without_mutation",
    "crates/bacnet-server/src/handlers/tests/file_access_method.rs::unknown_access_method_raw_value_fails_closed",
    "crates/bacnet-server/src/handlers/tests/file_access_method.rs::read_existing_non_file_identifier_is_inconsistent_object_type",
    "crates/bacnet-server/src/handlers/tests/file_access_method.rs::read_absent_non_file_identifier_is_inconsistent_object_type",
    "crates/bacnet-server/src/handlers/tests/file_access_method.rs::read_absent_file_identifier_is_unknown_object",
    "crates/bacnet-server/src/handlers/tests/file_access_method.rs::write_existing_non_file_identifier_is_inconsistent_object_type",
    "crates/bacnet-server/src/handlers/tests/file_access_method.rs::write_absent_non_file_identifier_is_inconsistent_object_type",
    "crates/bacnet-server/src/handlers/tests/file_access_method.rs::write_absent_file_identifier_is_unknown_object",
    "crates/bacnet-server/src/handlers/tests/file_access_method.rs::non_file_identifier_is_refused_before_read_only_and_access_method_gates"
   ],
   "benchmarks": [],
   "public_claims": [],
   "notes": "Narrow row added with #287. The four-way mismatch matrix pins the exact SERVICES / INVALID_FILE_ACCESS_METHOD pairing, response-buffer atomicity, and no-mutation on refused writes. Matching-method stream and record tests pin the Clause 14.2.4.1 SERVICES / FILE_ACCESS_DENIED read-only refusal, byte-identical sentinel response buffers, and unchanged FILE_SIZE and RECORD_COUNT state. Storage behaviour (stream/record persistence, append, start-position validation, growth cap) is covered by BACNET-14-FILE-STORAGE (#397). Non-File identifier tests (#398) pin SERVICES / INCONSISTENT_OBJECT_TYPE for both present and absent non-File identifiers, OBJECT / UNKNOWN_OBJECT for a missing File object, byte-identical sentinel response buffers, and unchanged read-only precedence for File identifiers. The standard does not sequence the non-File type check against the existence check, so classifying an absent non-File identifier by type is a deliberate choice recorded with #398."
  },
  {
   "id": "BACNET-14-FILE-STORAGE",
    "standard_anchor": "Clause 12.13 / Table 12-16 and footnotes 1-2 (File object property model; File_Size stream-only conditional writability; Record_Count record-only presence and conditional writability; truncate, clear, local-matter expansion fill; Modification_Date events and Archive reset), Clause 14.1 (AtomicReadFile parameters, End Of File, Service Procedure), Clause 14.2 (AtomicWriteFile parameters, -1 append, Service Procedure, Result(+) position), Clauses 14.1.4.1 and 14.2.4.1 (INVALID_FILE_START_POSITION), Clause 14.2.4.1 (FILE_FULL), Clause 18 (INVALID_FILE_START_POSITION, FILE_FULL, FILE_ACCESS_DENIED), Clause 19.1.3.3 (restore context writes File_Size=0 before rewriting a differently-sized stream configuration file), Clause 21 (Date, Time, and BACnetDateTime), Annex F (AtomicWriteFile append example)",
   "priority": "P1",
     "requirement_summary": "The bundled server's AtomicReadFile and AtomicWriteFile service handlers reach a File object's contents through the internal FileStorage channel exposed by the BACnetObject file_storage_internal hooks, never through a property. Stream and record reads return the stored octets and records for the requested window, short reads return what remains, and End Of File is authoritative: an empty window at the end of a non-empty file reports FALSE, while a valid built-in empty stream or record read at its only position returns an empty payload with TRUE. Stream and record writes persist, extend the file when the start is past its end (zero octets and empty records as the local-matter fill), keep File_Size and Record_Count coherent, honour -1 as append, and acknowledge the position actually written. Built-in FileObject property resize follows Table 12-16: File_Size is writable only for an exact STREAM_ACCESS instance whose Read_Only is FALSE, and Record_Count is present and writable only for an exact RECORD_ACCESS instance whose Read_Only is FALSE. Wrong access mode, an unknown raw access method, or Read_Only TRUE is refused PROPERTY / WRITE_ACCESS_DENIED before datatype validation; an eligible non-Unsigned value is refused PROPERTY / INVALID_DATA_TYPE. A smaller target preserves the stream or record prefix, zero clears the active data without deleting the object, stream expansion appends zero octets, and record expansion appends empty records. Growth is preflighted against the existing per-object caps and conversion limits before mutation; preloaded contents above a cap may no-op or shrink but may not grow beyond the larger of the cap and current length/count, and a refusal is OBJECT / FILE_FULL. An exact target no-op changes no payload, accounting, clock sample, Modification_Date, or Archive. Every actual property resize commits through set_data or set_records, keeping File_Size and Record_Count coherent before sampling its bound ClockReader once and clearing Archive; adding or removing empty records is a data change even when File_Size remains zero. Opaque FileObject WPM tokens restore exact bytes or records, File_Size, Record_Count, Modification_Date, and Archive after generic property replay if a later write fails. Every successful built-in FileObject set_data or set_records mutation, including equal-content and empty writes reached through those direct APIs or AtomicWriteFile, commits payload and size/count accounting before sampling its bound ClockReader once, stores the exact local Date and Time only for a valid actual datetime, falls back to a fully unspecified Date and Time when clockless or invalid, and clears Archive. A changed direct Modification_Date assignment clears Archive, while an identical assignment preserves it; changing File_Access_Method invokes the same authority only when recomputation changes effective File_Size. Clock binding and rebinding do not timestamp creation or otherwise mutate metadata. A read start that is negative or past the end, or a write start that is negative other than -1, is refused SERVICES / INVALID_FILE_START_POSITION; an AtomicWriteFile growth past the designed limit (1 MiB of octets and 10,000 records by default, the record cap being the workspace decoder's own SEQUENCE OF ceiling so a read-back at the cap stays decodable) is refused OBJECT / FILE_FULL; a File-typed object without storage is refused SERVICES / FILE_ACCESS_DENIED directly after the lookup, as is an AtomicWriteFile request to a File whose Read_Only property is TRUE, unreadable, or not a BOOLEAN (the gate fails closed); a record write whose payload list is shorter than its Record Count is rejected MISSING_REQUIRED_PARAMETER. Every built-in refusal leaves payload, File_Size, Record_Count, Modification_Date, Archive, and the response buffer unchanged. A custom FileStorage implementation owns its metadata contract; a write position outside the ACK's INTEGER range can leave a custom object mutated and still draw DEVICE / INTERNAL_ERROR. A record read returns at most MAX_DECODED_ITEMS (10,000) records in one ACK, the workspace decoder's SEQUENCE OF ceiling; a larger file reads back in windows, with Returned Record Count below the request and End Of File FALSE until the last window. This row covers built-in FileObject storage and conditional property resize behind the BACNET-14-FILE-ACCESS-METHOD gates; custom-backend property resize, restore orchestration, mixed-instance PICS aggregation, and ReadRange remain outside the claim.",
   "status": "supported-with-clause-evidence",
    "code_anchors": [
     "crates/bacnet-objects/src/clock.rs",
     "crates/bacnet-objects/src/database.rs",
      "crates/bacnet-objects/src/file.rs",
      "crates/bacnet-objects/src/file/resize.rs",
    "crates/bacnet-objects/src/traits.rs",
    "crates/bacnet-services/src/file.rs",
    "crates/bacnet-server/src/handlers/file.rs"
   ],
   "positive_tests": [
    "crates/bacnet-server/src/handlers/tests/file_persistence.rs::stream_write_then_read_returns_the_written_octets",
    "crates/bacnet-server/src/handlers/tests/file_persistence.rs::preloaded_stream_read_returns_stored_octets",
    "crates/bacnet-server/src/handlers/tests/file_persistence.rs::stream_write_extending_zero_fills_and_updates_file_size",
    "crates/bacnet-server/src/handlers/tests/file_persistence.rs::stream_write_in_place_keeps_file_size",
    "crates/bacnet-server/src/handlers/tests/file_persistence.rs::stream_append_writes_at_end_and_ack_reports_resolved_position",
    "crates/bacnet-server/src/handlers/tests/file_persistence.rs::stream_read_at_end_returns_empty_without_end_of_file",
    "crates/bacnet-server/src/handlers/tests/file_persistence.rs::record_write_then_read_returns_the_written_records",
    "crates/bacnet-server/src/handlers/tests/file_persistence.rs::preloaded_record_read_returns_stored_records",
    "crates/bacnet-server/src/handlers/tests/file_persistence.rs::record_write_replacing_in_place_keeps_record_count_and_updates_file_size",
    "crates/bacnet-server/src/handlers/tests/file_persistence.rs::record_write_beyond_end_extends_with_empty_records",
    "crates/bacnet-server/src/handlers/tests/file_persistence.rs::record_append_writes_at_end_and_ack_reports_resolved_position",
    "crates/bacnet-server/src/handlers/tests/file_access_method.rs::matched_stream_read_still_succeeds",
    "crates/bacnet-server/src/handlers/tests/file_access_method.rs::matched_record_read_still_succeeds",
    "crates/bacnet-server/src/handlers/tests/file_access_method.rs::matched_record_write_still_succeeds",
    "crates/bacnet-objects/src/file/storage_tests.rs::storage_stream_write_then_read_round_trips",
     "crates/bacnet-objects/src/file/storage_tests.rs::storage_record_write_then_read_round_trips",
     "crates/bacnet-objects/src/file/resize_tests.rs::stream_file_size_zero_shrink_and_expand_use_prefix_and_zero_fill",
     "crates/bacnet-objects/src/file/resize_tests.rs::record_count_zero_shrink_and_expand_keep_octet_accounting_coherent",
     "crates/bacnet-objects/src/file/resize_tests.rs::resize_noop_is_clock_and_metadata_neutral_but_actual_change_samples_once",
     "crates/bacnet-objects/src/file/resize_tests.rs::empty_record_growth_is_a_metadata_change_even_when_file_size_is_unchanged",
      "crates/bacnet-objects/src/file/resize_tests.rs::resize_writability_and_rollback_capture_follow_runtime_eligibility",
     "crates/bacnet-server/src/pics/truth_source_tests.rs::pics_file_resize_writability_uses_the_isolated_representative",
    "crates/bacnet-objects/src/file/storage_tests.rs::storage_hooks_default_to_none_and_file_object_opts_in",
    "crates/bacnet-server/src/handlers/tests/file_storage_hook.rs::in_place_stream_write_over_the_cap_succeeds",
    "crates/bacnet-server/src/handlers/tests/file_storage_hook.rs::record_file_at_the_cap_reads_back_through_the_decoder",
     "crates/bacnet-objects/src/file/storage_tests.rs::payload_setters_follow_the_access_method",
     "crates/bacnet-objects/src/file/tests.rs::file_metadata_direct_payload_mutations_use_bound_clock",
     "crates/bacnet-objects/src/file/tests.rs::file_metadata_clockless_and_invalid_frames_are_fully_unspecified",
     "crates/bacnet-objects/src/file/tests.rs::file_metadata_equal_and_empty_mutations_sample_the_next_frame",
     "crates/bacnet-objects/src/file/tests.rs::file_metadata_manual_assignment_clears_archive_only_when_changed",
     "crates/bacnet-objects/src/file/tests.rs::file_metadata_access_method_marks_only_effective_file_size_changes",
     "crates/bacnet-server/src/handlers/tests/file_metadata.rs::atomic_write_file_metadata_uses_clock_bound_before_object_add",
     "crates/bacnet-server/src/handlers/tests/file_metadata.rs::atomic_write_file_metadata_uses_clock_rebound_after_object_add",
     "crates/bacnet-objects/src/file/storage_tests.rs::storage_empty_record_file_reports_end_of_file",
     "crates/bacnet-server/src/handlers/tests/file_empty_eof.rs::encoded_empty_stream_read_reports_end_of_file",
     "crates/bacnet-server/src/handlers/tests/file_empty_eof.rs::encoded_empty_record_read_reports_end_of_file",
     "crates/bacnet-services/src/file_ack_roundtrip_tests.rs::atomic_write_record_round_trip",
    "crates/bacnet-services/src/file_width_tests.rs::atomic_write_record_zero_count_decodes",
    "crates/bacnet-services/src/file_width_tests.rs::bounded_record_counts_accept_limit_with_leading_zero"
   ],
   "negative_tests": [
    "crates/bacnet-server/src/handlers/tests/file_persistence.rs::stream_read_beyond_end_is_invalid_file_start_position",
    "crates/bacnet-server/src/handlers/tests/file_persistence.rs::stream_read_negative_start_is_invalid_file_start_position",
    "crates/bacnet-server/src/handlers/tests/file_persistence.rs::stream_write_negative_start_other_than_minus_one_is_refused",
    "crates/bacnet-server/src/handlers/tests/file_persistence.rs::huge_stream_start_position_is_file_full_not_a_giant_allocation",
    "crates/bacnet-server/src/handlers/tests/file_persistence.rs::record_read_beyond_end_is_invalid_file_start_position",
    "crates/bacnet-server/src/handlers/tests/file_persistence.rs::record_write_with_short_payload_list_is_rejected_without_mutation",
    "crates/bacnet-server/src/handlers/tests/file_persistence.rs::read_only_and_access_method_gates_still_precede_mutation",
    "crates/bacnet-server/src/handlers/tests/file_persistence.rs::non_file_identifier_and_unknown_object_precede_start_position_gate",
    "crates/bacnet-server/src/handlers/tests/file_storage_hook.rs::file_object_without_storage_hook_is_file_access_denied",
    "crates/bacnet-server/src/handlers/tests/file_storage_hook.rs::handler_access_method_gate_protects_lax_storage",
    "crates/bacnet-objects/src/file/storage_tests.rs::storage_stream_read_boundaries",
     "crates/bacnet-objects/src/file/storage_tests.rs::storage_stream_growth_cap_is_file_full_and_leaves_data_unchanged",
     "crates/bacnet-objects/src/file/resize_tests.rs::stream_file_size_failures_are_atomic_and_preloaded_growth_only_cap_is_preserved",
     "crates/bacnet-objects/src/file/resize_tests.rs::record_count_cap_failure_is_atomic_and_preloaded_shrink_is_allowed",
     "crates/bacnet-objects/src/file/resize_tests.rs::resize_eligibility_precedes_type_validation_and_every_denial_is_atomic",
    "crates/bacnet-objects/src/file/storage_tests.rs::storage_record_caps_are_file_full_and_leave_records_unchanged",
    "crates/bacnet-objects/src/file/storage_tests.rs::storage_refuses_the_other_access_method",
    "crates/bacnet-objects/src/file/storage_tests.rs::storage_caps_default_and_clamp_to_integer_range",
    "crates/bacnet-server/src/handlers/tests/file_persistence.rs::record_read_negative_start_is_invalid_file_start_position",
    "crates/bacnet-server/src/handlers/tests/file_persistence.rs::record_write_negative_start_other_than_minus_one_is_refused",
    "crates/bacnet-server/src/handlers/tests/file_storage_hook.rs::record_cap_never_exceeds_the_decoder_ceiling",
    "crates/bacnet-server/src/handlers/tests/file_storage_hook.rs::record_read_window_is_bounded_by_the_decoder_ceiling",
    "crates/bacnet-server/src/handlers/tests/file_storage_hook.rs::unreadable_read_only_is_treated_as_read_only",
     "crates/bacnet-objects/src/file/storage_tests.rs::storage_default_methods_are_file_access_denied",
     "crates/bacnet-objects/src/file/storage_tests.rs::file_metadata_storage_failures_preserve_payload_accounting_and_metadata",
     "crates/bacnet-server/src/handlers/tests/file_metadata.rs::atomic_write_file_metadata_refusals_are_neutral",
     "crates/bacnet-services/src/file_width_tests.rs::atomic_write_record_short_list_is_missing_required_parameter",
    "crates/bacnet-services/src/file_width_tests.rs::atomic_write_record_extra_element_is_too_many_arguments"
   ],
   "benchmarks": [],
   "public_claims": [],
      "notes": "Row added with #397, extended for built-in FileObject mutation metadata with #416, and extended for conditional built-in resize properties with #417. AtomicReadFile/AtomicWriteFile gate order remains object type, lookup, storage presence, read-only for writes, access method, then storage start-position and capacity checks. End Of File is authoritative: an empty window at the end of a non-empty built-in file, including a zero-count read, reports FALSE; a valid read at the only position of a built-in empty stream or record file returns empty data with TRUE. The growth caps (1 MiB of octets, 10,000 records by default, per object, growth-only so preloaded contents past the cap remain valid) are the designed limit Clause 18 defines FILE_FULL for; the caps are not BACnet properties and never appear in Property_List. AtomicWriteFile record decoding requires file-record-data cardinality to equal Record Count (#418): a short list is rejected MISSING_REQUIRED_PARAMETER and an extra element is rejected TOO_MANY_ARGUMENTS. The handler's access-method gate is pinned independently with lax custom storage; FileStorage defaults report FILE_ACCESS_DENIED, never a method mismatch. Built-in mutation metadata is object-owned: ObjectDatabase binds the ClockReader, and FileObject samples only after successful payload/accounting commit. Custom FileStorage implementations still own their Modification_Date and Archive maintenance; no generic callback or custom-backend resize contract is claimed. Property resize has a separate PROPERTY-class policy: exact access method and Read_Only eligibility precede Unsigned datatype validation, actual changes reuse set_data/set_records, and exact no-ops bypass the clock and metadata. The retained compatibility snapshot hook directly restores truncated bytes, records, and metadata in object-local tests; bundled-server Service 16 does not invoke it and retains successful file-resize prefix writes. File PICS tests use isolated mutable-stream, mutable-record, and read-only representatives. PICS generation still selects the first representative for an object type; heterogeneous File instances are not aggregated, representative ordering is not made deterministic, and no mixed-instance truth claim is made. Clause 19.1.3.3 explains the File_Size=0 restore use case, but restore orchestration is not implemented here. Other deferrals are custom FileStorage/custom-backend property resize, host filesystem storage, locking beyond the object-database guard, Python/CLI exposure, ReadRange, and unbounded allocation. The read handler clamps a record window to MAX_DECODED_ITEMS so one ACK never exceeds what the workspace decoder accepts, including files preloaded past the record cap. This is a recorded departure from the Clause 14.1 Service Procedure, which short-reads only when fewer records remain; the clamp adds a second local reason. Clause 14.1.3.1 makes End Of File data-independent, so a client that continues from start + Returned Record Count still reads the whole file. FileObject::set_data and set_records update File_Size and Record_Count only for the selected channel (any raw value other than RECORD_ACCESS is the stream channel for those local setters), while network property resize requires an exact named access method and set_file_access_method recomputes both on a switch; Record_Count remains present only under RECORD_ACCESS (Table 12-16 footnote 2)."
  }
 ]
}
