# BACnet Standard 135-2020 Conformance Ledger

> DRAFT internal support evidence. This ledger is not a BTL certification claim, a formal PICS, or a formal BIBB declaration.

## Scope

- Standard: ANSI/ASHRAE Standard 135-2020.
- Reviewed at: 2026-09-11.
- Implementation evidence SHA reviewed: `b9602bb477c5395f60077a8effdb862f3baa70fa`.
- Machine-readable source: `docs/conformance/bacnet-135-2020.json`.
- The SHA above identifies the last repository-wide review. Individual rows may cite later PR reviews that update narrower evidence.
- Current scope: PR-0808 / #291 corrects Alert Enrollment's bounded Table 12-61 served-property model. `Present_Value` is the explicit `ObjectIdentifier` of the last alert source; `Notify_Type` is configurable as `ALARM` or `EVENT`; exact metadata drives Property_List, RPM, and PICS; and the non-table `Status_Flags`, `Out_Of_Service`, and `Reliability` routes are removed. Rust and Python constructors require the initial source. Existing detection reset/history and acknowledgement behavior remain. Fences: no Alert evaluator, source discovery, transition generation, notification sending, acknowledgement-flow implementation, or optional-property expansion.
- Addenda/errata status: No external addenda/errata check was performed. The local Standard 135-2020 source contract was reviewed for Clause 12.52 and Table 12-61, Clause 21 `BACnetNotifyType`, and Clause 15.7 RPM selector exclusions.
- PR-0808 evidence row: `BACNET-12-ALERT-ENROLLMENT-TABLE-12-61` is `supported-with-clause-evidence` for the served object model only; it is not an Alert evaluator or notification-generation claim.

## Rejection NAK budget and fresh-only recovery

Current-dev scoped supplement to `BACNET-AB-SC-CONNECTION-STATE` (Refs #519).
#519 remains open/partial. All 68 rows, 19 supported rows, statuses, global
provenance, historical tranches and closed #513/#517 acceptance remain unchanged.
This supersedes only the three blocked-NAK gaps in the MU slice below.

- **Base Standard 135-2020:** AB.3.1.4/.5 (PDF 1395–1396 / printed 1393–1394)
  provide the existing NAK context; response IDs/addressing and raw option markers
  are unchanged. AB.6.1/.2 (PDF 1403–1405 / printed 1401–1403) describe reconnect
  and failure/IDLE transitions. AB.6.3 (PDF 1407 / printed 1405) does **not**
  prescribe this write budget or retirement policy. AB.3.1.4's remaining-parts
  qualification and the existing receive-drop policy remain; no new whole-message
  or full Annex AB conformance claim is made.
- **Owner-approved local policy:** [rejection budget](../../crates/bacnet-transport/src/sc/rejection.rs)
  bounds only actual control/source/unsupported-MU NAK sends by the original
  accepted-activity heartbeat budget. Late/repeated rejected frames do not reset
  it; elapsed budgets have no positive floor and cannot poll a send as fresh.
  Checks before/after polling prevent accepting completion after the cutoff.
  Large valid `u64` settings avoid new Instant-addition overflow by chunking timer
  registration, not resetting the budget. Silent/nonrejection decisions never
  acquire a deadline or fabricate an expiry. Immediate send errors retain their
  existing log/discard behavior; rejected NPDUs do not refresh activity, clear a
  pending probe or dispatch.
- **Ownership/compatibility:** [retirement/recovery](../../crates/bacnet-transport/src/sc/recovery.rs)
  publishes Disconnected before recovery, drops the NAK future, and prevents
  further transport-initiated receive/write/handshake/stop/restore-disconnect on
  that socket. The retained initial primary is removed only if it is the retired
  socket; no unbounded poisoned-Arc history is kept. Existing connector factories
  must supply fresh connections (a caller contract, not introspection of hidden
  shared driver internals). Without a factory, the retired socket is **not reused**.
  An unused preconfigured failover remains eligible. Existing retry eligibility,
  limits, probe identity, publication and primary/failover recovery order remain;
  no reconnect configuration means no automatic recovery. No fresh eligible
  socket means remaining disconnected. Outstanding restore-disconnect work is
  canceled and joined on retirement; new public sends fail or use a fresh
  successfully published socket.
- **Cancellation is not rollback:** futures-util **0.3.33** `SinkExt::send` feeds
  then flushes; tokio-tungstenite/tungstenite **0.29.0** may retain accepted frames
  and flush them on later I/O. Tokio **1.53.1** timeouts may poll immediately ready
  futures even after a deadline. See the pinned [send source](https://docs.rs/futures-util/0.3.33/src/futures_util/sink/send.rs.html),
  [sink implementation](https://docs.rs/tokio-tungstenite/0.29.0/src/tokio_tungstenite/lib.rs.html),
  [write contract](https://docs.rs/tungstenite/0.29.0/tungstenite/protocol/struct.WebSocket.html#method.write)
  and [timeout contract](https://docs.rs/tokio/1.53.1/tokio/time/fn.timeout_at.html).
  Buffered bytes and application sends admitted before disconnection are not
  rolled back; NAK success is not claimed at expiry. The send slot may retain an
  old Arc until fresh publication or stop/drop, and external/in-flight references
  may retain it longer: logical retirement is **not immediate OS closure**.
- **Evidence/limits:** [real-clock deadline tests](../../crates/bacnet-transport/src/sc/rejection_deadline_tests.rs)
  include compiled RED/GREEN, independent three-path wire vectors, full/remaining
  budgets, strict cutoff, immediate errors, silence and huge accepted settings.
  [Recovery tests](../../crates/bacnet-transport/src/sc/rejection_recovery_tests.rs)
  track socket identity and simulate retained bytes to detect later flush/retry;
  they cover fresh dials, unused failover, poisoned-primary restore prevention,
  failed probes, public admission and task cleanup.
  [Real TLS tests](../../crates/bacnet-transport/src/sc_tls/rejection_deadline_tests.rs)
  gate the production write mutex using public Rust timing. This is **not OS
  backpressure** proof. [Installed-native smoke](../../crates/rusty-bacnet/tests/test_sc_rejection_deadline.py)
  exercises exact NAKs, healthy ReadProperty and explicit fresh starts, not the
  default 60-second expiry or automatic native reconnect. Timing assumes a
  cooperative, timer-enabled runtime and available public state locks, not a
  hard real-time deadline under CPU starvation or an application-held connection
  lock. Heartbeat Request/ACK, Disconnect-ACK and public-send deadlines, general
  backpressure, Address-Resolution-ACK, general forwarding and graceful shutdown
  remain excluded. No API/dependency/configuration or support promotion.

## MU-rejection liveness accounting

Current-dev scoped supplement to `BACNET-AB-SC-CONNECTION-STATE` (Refs #519).
#519 remains open/partial. All 68 rows, 19 supported rows, statuses, global
provenance, historical tranches and closed #513/#517 acceptance remain unchanged.

- **Base Standard 135-2020 source:** AB.3.1.4 (PDF 1395–1396 / printed
  1393–1394) requires COMMUNICATION/HEADER_NOT_UNDERSTOOD for an unsupported MU
  Destination Option on unicast and no Result for broadcast. Unknown MU-clear
  Destination Options are ignored; Data Options are forwarded unaltered.
  AB.3.1.2/.3 on the same pages specify response addressing and echoed IDs.
  AB.2 (PDF 1385 / printed 1383) supplies broadcast/response-silence context.
- **Owner-approved local admission policy:** [node receive ordering](../../crates/bacnet-transport/src/sc/mod.rs)
  now performs the existing MU rejection before refreshing accepted-BVLC activity
  or clearing the pending heartbeat. AB.6.3 (PDF 1407 / printed 1405) does not
  explicitly mandate universal invalid-frame accounting. This is not such a claim,
  nor a new whole-message conformance rule: AB.3.1.4 also requires processing
  remaining parts as required; this slice preserves the existing receive-drop
  policy. Control/source validation and matching Heartbeat-ACK precedence remain.
- **Evidence:** [real-time Rust regressions](../../crates/bacnet-transport/src/sc/mu_liveness_tests.rs)
  cover independent marker variants (More Options, empty/nonempty Header Data,
  multiple options), exact addressed NAKs, broadcast silence, no dispatch,
  source/control precedence, unchanged pending probe, matching-ACK recovery,
  original idle/timeout decisions under rejected traffic and actual state-watch
  timeout/redial recovery. MU-clear Destination Options, MU Data Options, valid
  NPDUs and Heartbeat-Request retain normal activity behavior.
  [TLS wire coverage](../../crates/bacnet-transport/src/sc_tls/mu_liveness_tests.rs)
  and [installed-native ReadProperty smoke](../../crates/rusty-bacnet/tests/test_sc_mu_liveness.py)
  exercise rejection and healthy recovery, not default native heartbeat expiry.
- **Slice-time limitation:** before the rejection-NAK budget supplement above,
  all timing claims required receive loop progress.
  `data_attributes.rs` awaits the NAK send inside the receive arm, as do existing
  source/control rejection helpers. `TlsWebSocket::send` awaits its write lock
  and sink without an explicit deadline. A blocked write can stall timer polling;
  blocked-send/backpressure handling is a documented follow-up, not fixed here.
  No timeout/cancellation/offload, adapter, clock, select-loop, retry-budget or
  all-function deadline change is included. Post-`handle_received` drops retain
  their existing activity accounting. General forwarding/Address-Resolution-ACK,
  diagnostic-rate policies, capacity floors and graceful shutdown remain excluded.
  No addenda, API, support promotion or full Annex AB claim is made.

## Accepting hub unsolicited-response silence

Current-dev scoped supplement to `BACNET-AB-SC-CONNECTION-STATE` (Refs #519).
Only unsolicited Connect-Accept (`0x07`) and Disconnect-ACK (`0x09`) at the
accepting hub are included. #519 remains open/partial; the 68 rows, 19 supported
rows, global provenance, historical tranches and closed #513/#517 acceptance
are unchanged. This is not full Annex AB or universal response conformance.

- **Base Standard 135-2020 source:** AB.2 (PDF 1385 / printed 1383) prohibits
  replies to response messages. AB.2.11 and AB.2.13 (PDF 1391–1392 / printed
  1389–1390) define these connection-peer responses. AB.6.2/AB.6.2.3 (PDF 1403,
  1406–1407 / printed 1401, 1404–1405) give the accepting peer its connect wait
  and state transitions; Disconnect-ACK belongs to Disconnecting. The current
  hub has no Disconnect-ACK waiter: retirement uses WebSocket Close and stop
  remains forceful. No graceful-disconnect state machine is added.
- **Scoped local admission policy:** after generic decode and ownership checks,
  [hub dispatch](../../crates/bacnet-transport/src/sc_hub/handler.rs) silently
  discards these two functions before admission, activity refresh or dispatch,
  regardless of ID, envelope, options or payload. No NAK, registration, UUID/
  limits change, replacement, pending-probe clear/reseed or deadline extension
  results. Excluding them from activity is owner-approved local liveness policy,
  not a claim that AB.6.3 (PDF 1407 / printed 1405) forbids timer refresh for
  every invalid message. Existing generic/control malformed-message silence stays.
- **Evidence:** [independent raw wire/barrier tests](../../crates/bacnet-transport/src/sc_hub/response_silence_tests.rs)
  cover valid and malformed fields/options/payloads including Must Understand,
  zero/stale/matching IDs, before and after registration, exact lease/UUID/limits/
  activity/probe preservation, original idle/probe expiry, and later valid
  registration, Heartbeat-ACK, Heartbeat-Request, Disconnect-Request, NPDU and
  Result relay. [Authenticated TLS lifecycle tests](../../crates/bacnet-transport/src/sc_hub/response_silence_lifecycle_tests.rs)
  retain the absolute connect deadline under repeated responses, release its
  admission, and preserve all 256 registry owners before genuine replacement
  at capacity. [Installed-native public hub smoke](../../crates/rusty-bacnet/tests/test_sc_hub_response_silence.py)
  checks ordered silence, subsequent registration and surviving ReadProperty.
- **Exclusions:** Address-Resolution-ACK is not included: AB.5.1/AB.5.3.2 (PDF
  1400/1402 / printed 1398/1400) require separate general forwarding analysis.
  Result relay and matching Heartbeat-ACK retain their dedicated paths. Other
  fallback behavior, node-wide liveness, direct connections, diagnostic-rate
  policy, capacity floors, public APIs and raw codecs are unchanged. No addenda,
  performance measurement, platform/release qualification or support promotion.

## Received zero-capacity admission

Current-dev scoped supplement to `BACNET-AB-SC-CONNECTION-STATE` (Refs #519).
**Zero-only local policy:** received Connect-Request and Connect-Accept must
advertise nonzero Max-BVLC and Max-NPDU. This is not a universal minimum-capacity
conformance claim. #519 remains open/partial; the closed #513/#517 acceptance and
the immutable PR #601 identity closeout below remain valid historical evidence.
All 68 rows, 19 supported rows, statuses and global August 13/SHA provenance remain.

- **Source:** licensed base 135-2020 AB.2.10–11 (printed 1389–1390/PDF 1391–1392)
  defines each capacity and the fixed 26-byte payload; those field clauses do not
  supply a universal positive peer floor. Zero's range classification is an
  owner-approved local validation policy. AB.3.1.2/.4/.5 (printed 1393–1394/PDF
  1395–1396) informs addressing, errors and MU handling; AB.2 (printed 1383/PDF
  1385) prohibits replies to responses. AB.6.2 (printed 1401–1403/PDF 1403–1405)
  supplies the connect wait/state context. No source edition/addendum expansion.
- **Request:** eligible rejection is COMMUNICATION/PARAMETER_OUT_OF_RANGE (7/80),
  marker zero, with existing envelope addressing and broadcast/reserved-source
  suppression. Rejection precedes activity refresh, registry/capacity decisions,
  UUID replacement and limit commit. New malformed peers close; registered repeats
  preserve sink, identity, limits and liveness. Length/envelope/identity precedence
  remains; zero capacities precede MU in local diagnostic selection.
- **Accept:** silently discarded, with no NAK, state/identity/limit commit or
  Connected publication. Pending request and local identity remain unchanged; the
  original connect deadline is not extended. Later valid recovery is permitted;
  zero-only/flood traffic expires the original wait. Invalid-plus-wrong-ID is
  discarded while otherwise-valid wrong-ID remains terminal. Failed probes do not
  retire a healthy failover peer or poison its effective APDU budget.
- **Compatibility boundary:** all positive values remain accepted by this check,
  including 1/1, 1/65535, 65535/1, 65535/65535, 1200/480, 300/1476 and 1476/1476.
  Tiny positive values are not proof of serviceability or conformance. Stronger
  positive floors and Max-NPDU/Max-BVLC relationship checks are deferred. AB.5.1's
  hub forwarding/distribution capacity is not a blanket advertised-node floor;
  PR #549's 5705-byte full BVLC budget, hub NPDU 1497 and node NPDU 1476 defaults,
  adapter caps and independent outgoing budgets are unchanged. Generic codecs and
  constructors still permit zero syntax; post-start public mutation is excluded.
- **Evidence:** [independent wire vectors](../../crates/bacnet-transport/src/sc_frame/connect_test_support.rs)
  cover either/both zero fields and error/suppression combinations; [direct and
  async Accept tests](../../crates/bacnet-transport/src/sc/connect_validation_tests.rs)
  cover transactional snapshots and paused-clock deadlines; [reconnect probes](../../crates/bacnet-transport/src/sc/reconnect_validation_tests.rs)
  preserve active state and recover without reseeding. [Real TLS Accepts](../../crates/bacnet-transport/src/sc_tls/connect_accept_tests.rs),
  [mTLS hub admission/capacity/repeats](../../crates/bacnet-transport/src/sc_hub/peer_uuid_tests.rs),
  [held-NAK deadlines](../../crates/bacnet-transport/src/sc_hub/deadline_commit_tests.rs)
  and [installed-native Python client/server/hub tests](../../crates/rusty-bacnet/tests/test_sc_zero_limits.py)
  cover the runtime boundary. The JSON row adds only scoped anchors/supplement;
  its historical tranche notes remain unchanged. Other #519 functions, diagnostic
  rate/liveness gaps, positive floors, full Annex AB/PICS/BTL and performance claims
  remain outside this slice.

## Received peer UUID admission

Scoped supplement to `BACNET-AB-SC-CONNECTION-STATE` (Refs #517), superseding only
the earlier slices' wire-admission exclusion. The machine-readable row adds
focused code/test anchors; its historical tranche notes and global provenance
remain unchanged. All 68 rows, 19 supported rows and existing statuses are retained.

- **Local security policy:** reject all-zero Device UUIDs in received
  Connect-Request at the hub, after TLS/WebSocket setup and before activity,
  registry/capacity decisions, commit or replacement. This is a compatibility break
  for legacy nil-request senders, not a pre-dial check or a claim that RFC 4122
  leaves nil UUID syntax undefined. Nonzero bits remain opaque; no version/variant,
  generation, lifetime storage or certificate binding is added. The
  [identity acceptance closeout](#device-identity-acceptance-closeout) below records
  the owner-approved resolution without broadening this policy.
- **Source:** licensed base Standard 135-2020 AB.1.5.2–3 (printed 1382/PDF 1384),
  AB.2.10–11 (printed 1389–1390/PDF 1391–1392), and AB.3.1.2/.4/.5 (printed
  1393–1394/PDF 1395–1396). The existing parameter-range classification returns
  COMMUNICATION/PARAMETER_OUT_OF_RANGE (7/80) for eligible unicast and discards the
  request. Length and forbidden-envelope checks still precede identity checks;
  identity precedes unsupported MU. Multi-fault precedence and reserved-source
  suppression remain repository interpretations, not new normative claims.
- NAK addressing uses the envelope source, never the proposed payload VMAC/UUID;
  marker zero and broadcast/reserved-envelope-source suppression remain. Nil plus
  a colliding VMAC is a range error, not Duplicate-VMAC, so no Random-48 reseed.
  A new malformed peer closes without admission/commit. Registered malformed
  repeats preserve sink/identity, negotiated limits, heartbeat and activity.
  Intended valid same-UUID replacement and valid-repeat handling remain unchanged.
- Generic encode/decode and manual raw sending still permit nil syntax.
  **Connect-Accept with a zero UUID is silently discarded** after TLS/WebSocket
  setup, extending the local nonzero policy to initiating peers. AB.2 (printed
  1383/PDF 1385) prohibits replies to response messages, including Connect-Accept;
  the AB.3.1.5 range classification is a local diagnostic, not a wire NAK. This
  retains the node's existing malformed-Accept silence, including envelope/MU
  multi-fault cases. Nil precedes MU in local diagnostic selection.
- Rejection preserves pending state, peer identity/limits, local UUID/VMAC and
  retry fields, without publishing Connected or resetting the absolute connect
  deadline. A later valid Accept can complete the same handshake; nil-only/flood
  traffic expires the original wait (AB.6.2/.2, printed 1401–1403/PDF 1403–1405).
  Invalid-plus-wrong-ID is discarded; valid-shape wrong-ID remains a terminal
  mismatch. Failed primary probes preserve the active failover/send limits; nil
  Accept never triggers the matching Connect-Request Duplicate-VMAC NAK reseed.
- Independent wire vectors, request/accept and MU matrices, real mTLS rejection
  and suppression, all 256 registered peers at capacity, repeated nil requests,
  healthy relay, held-NAK absolute deadlines, and installed-native Python raw-peer
  rejection plus surviving ReadProperty are the bounded Request evidence.
  Accept evidence adds transactional state snapshots, every single UUID bit and
  all-ones positives, paused-clock deadlines, failover/primary restoration, real
  TLS/WebSocket vectors and installed-native Python client/server mTLS rejection,
  later-valid recovery and timeout. This is not a new connection-lifecycle or
  caller-owned storage guarantee; raw primary socket retention remains unchanged.
  No full Annex AB/PICS/BTL, new addenda or performance claim is made.

### Device identity acceptance closeout

**Owner-approved scoped resolution of [#517](https://github.com/jscott3201/rusty-bacnet/issues/517):**
this proposed closeout accepts the delivered startup and received-peer guards,
with caller-owned provisioning/storage and the exclusions below. Closing the
scoped issue resolves accidental default/nil identity at those entry points and
peer admission; it is not literal all-public-API coverage or a new runtime change.
Issue closure is part of this proposed closeout, not a claim that GitHub is already
closed before merge.

**Runtime source baseline:**
[`bde599405c38e2ceb62e23ee628a0f15d1ac9fe2`](https://github.com/jscott3201/rusty-bacnet/tree/bde599405c38e2ceb62e23ee628a0f15d1ac9fe2),
unchanged by this docs/test closeout. Evidence below refers to that immutable
runtime and the merged node [#594](https://github.com/jscott3201/rusty-bacnet/pull/594),
hub [#595](https://github.com/jscott3201/rusty-bacnet/pull/595), raw-start
[#596](https://github.com/jscott3201/rusty-bacnet/pull/596), Request
[#597](https://github.com/jscott3201/rusty-bacnet/pull/597) and Accept
[#600](https://github.com/jscott3201/rusty-bacnet/pull/600) slices. Python lifecycle
methods below are in `NodeIdentityMtlsTests`.

| ID | Acceptance criterion and disposition | Code/document contract | Existing test evidence |
|---|---|---|---|
| A1 | **Met within scope:** distinct nodes coexist with distinct UUIDs and non-colliding VMACs. | [Hub registration](../../crates/bacnet-transport/src/sc_hub/helpers.rs), `hub_client_registration_decision`, distinguishes UUID replacement from VMAC collision. | [`test_distinct_nodes_and_same_uuid_replacement_leave_other_node_usable`](../../crates/rusty-bacnet/tests/test_sc_hub_mtls.py) checks real ReadProperty `72.5` before/after replacement in both client/server roles. |
| A2 | **Met at approved startup boundaries:** omitted/default/all-zero UUIDs are refused; not every low-level public path. | Rust fixed `[u8; 16]` types enforce length; [raw start](../../crates/bacnet-transport/src/sc/mod.rs) and the startup map below enforce nonzero identity before their owned I/O. Python [owned conversion](../../crates/rusty-bacnet/src/sc_identity.rs) also checks length. | [`test_sc_uuid_validation_precedes_file_and_socket_io`](../../crates/rusty-bacnet/tests/test_sc_node_identity.py), [`test_uuid_required_length_zero_and_vmac_errors_precede_io`](../../crates/rusty-bacnet/tests/test_sc_hub_identity.py) and [`local_hub_identity_rejected_before_bind_on_every_start_api`](../../crates/bacnet-transport/tests/sc_hub_tls.rs) cover missing/wrong-length/zero and no-dial/no-bind boundaries. |
| A3 | **Met for supplied bytes:** reuse across supported lifecycle/reconnect and intended same-UUID replacement. This is not application disk-storage qualification. | [`reset_for_connect_retry`](../../crates/bacnet-transport/src/sc/reconnect.rs) preserves the local UUID; [hub registration](../../crates/bacnet-transport/src/sc_hub/helpers.rs) replaces the same UUID even with a different VMAC. | [`test_uuid_owned_wire_bytes_across_stop_start_and_recreation`](../../crates/rusty-bacnet/tests/test_sc_hub_mtls.py) mutates the input bytearray after copying and verifies three lifecycles; [`test_hub_owned_identity_survives_stop_start_and_fresh_object`](../../crates/rusty-bacnet/tests/test_sc_hub_mtls.py) checks exact Accept identity. A1 observes incumbent Close and a surviving other node. [Reconnect tests](../../crates/bacnet-transport/src/sc/reconnect_validation_tests.rs) retain UUID/limits through nil-Accept failover, failed primary probes and timeout/redial. |
| A4 | **Met by the documented provisioning boundary alternative**, not changed-UUID detection after restart. | [Rust provisioning](../rust-api.md#sc-device-uuid-migration) and [Python provisioning](../python-api.md#sc-device-uuid-migration) require predeployment generation, durable storage and the same bytes for the device lifetime. No library backend/history or enforced lifetime immutability. | A3 proves in-memory reuse, not persistence. The [closeout documentation guard](../../crates/bacnet-integration-tests/tests/conformance_ledger.rs) checks this explicit alternative and the linked contracts; detection without application history is not claimed. |
| A5 | **Met:** hub Connect-Accept carries the configured nonzero hosting device UUID. | All four [Rust hub starts](../../crates/bacnet-transport/src/sc_hub.rs) share pre-bind UUID/VMAC validation; [Accept emission](../../crates/bacnet-transport/src/sc_hub/handler.rs) uses that configured identity. | [`strict_hub_start_family_requires_mutual_tls13_and_preserves_uuid`](../../crates/bacnet-transport/tests/sc_hub_tls.rs), the A2 pre-bind test, and the A3 Python hub test check rejection and exact Accept UUID/VMAC. Request nil rejection and silent Accept discard are additional guards, not bit-profile proof. |
| A6 | **Preserved:** existing Rust client #92 validation and type propagation. | [`validate_identity`](../../crates/bacnet-client/src/client/mod.rs) checks reserved VMACs then zero UUID before TLS lookup/dial; reconnect validation remains first. | [`sc_client_builder_sends_configured_vmac_and_device_uuid`](../../crates/bacnet-client/src/client/sc_builder_tests.rs), [`sc_client_builder_rejects_reserved_vmac_before_connect`](../../crates/bacnet-client/src/client/sc_builder_tests.rs) and [`sc_client_builder_rejects_broadcast_vmac_and_zero_device_uuid`](../../crates/bacnet-client/src/client/sc_builder_tests.rs). |

**Startup map and exclusions:** [Rust client](../../crates/bacnet-client/src/client/mod.rs)
validates VMAC/UUID before TLS dial; [Rust server](../../crates/bacnet-server/src/server/sc_builder.rs)
validates UUID before binding-table lookup/TLS dial, but its VMAC validation may
follow dialing. All four Rust hub starts validate UUID/VMAC before bind. Python
node credential-presence checks and [hub CA-first checks](../../crates/rusty-bacnet/src/hub.rs)
retain precedence before identity preflight/file I/O. The
[`parse_sc_device_uuid_arg`](../../crates/bacnet-cli/src/transport.rs) CLI parser
requires fixed-width hex and nonzero bytes; the standalone
[hub](../../benchmarks/src/bin/bacnet_sc_hub.rs) and
[device](../../benchmarks/src/bin/sc/device.rs) check identity before credential I/O.
Raw `ScTransport::start` checks reconnect, heartbeat, then identity before owned
I/O/socket-take, but cannot undo caller-owned WebSocket creation/dialing.
`ScConnection::new`, `build_connect_request`, generic codec/manual raw sending and
post-start mutation through `ScTransport::connection()`'s `Arc<Mutex<ScConnection>>`
remain outside the guarantee. There is no new rollback or lifetime enforcement.

**Source contract and deferred policy:** the unchanged licensed base 135-2020
source review covers AB.1.5.3 (printed 1382/PDF 1384), AB.2's prohibition on replies
to responses (printed 1383/PDF 1385), and AB.6.2 wait/replacement behavior (printed
1401–1403/PDF 1403–1405). RFC 4122 defines structured
[variant](https://www.rfc-editor.org/rfc/rfc4122.html#section-4.1.1) and
[version](https://www.rfc-editor.org/rfc/rfc4122.html#section-4.1.3) fields and the
[all-zero nil form](https://www.rfc-editor.org/rfc/rfc4122.html#section-4.1.7).
The structural recommendation is **not fully implemented** as a bit filter:
all nonzero 128-bit values remain opaque, including reserved variants. Nonzero is
not an RFC 4122 bit-profile guarantee. Stronger structural enforcement is explicitly
**deferred/excluded** by the owner, not marked as passed. Applications must provision
an appropriate RFC 4122 identity before deployment, durably store it and reuse it
for the device lifetime. No certificate binding, changed-identity history,
full Annex AB/PICS/BTL, new addenda or RFC 9562 qualification is claimed.

**Evidence reuse:** Runtime evidence is reused because runtime code is unchanged:
PR #600's recorded checks include 4,479/4,492 Rust workspace passes and 85 installed
Python tests with 1,163 subtests. This closeout adds documentation/anchor guards,
with no fresh native/platform qualification, deployment-storage validation or
conformance certification. The 68 rows, 19 supported rows, all statuses, source
JSON and generated PICS/BIBBs/support summary, global August 13 review SHA and historical tranche
evidence remain unchanged; slice-time open/exclusion notes below are historical,
not the current issue disposition.

## Status Taxonomy

| Status | Meaning |
|---|---|
| `in-progress` | Ledger/support artifact exists but is not complete evidence. |
| `implementation-present-needs-conformance-tests` | Source anchors exist; clause-specific positive tests are incomplete. |
| `implementation-present-needs-negative-tests` | Source anchors exist; malformed/unsupported-path tests are incomplete. |
| `implementation-present-needs-security-tests` | Source anchors exist; security/TLS/auth/fail-closed tests are incomplete. |
| `implementation-present-needs-timeout-tests` | Source anchors exist; deterministic timeout tests are incomplete. |
| `implementation-present-needs-state-machine-audit` | Source anchors exist; state transition audit/tests are incomplete. |
| `implementation-present-needs-window-tests` | Source anchors exist; segmentation/window tests are incomplete. |
| `implementation-present-needs-source-review` | Source appears present; detailed clause review is still needed. |
| `implementation-present-needs-platform-tests` | Source appears present; platform or hardware-adjacent evidence is needed. |
| `supported-with-clause-evidence` | Positive tests, anchors, and public claims support this row. |
| `deferred-pending-owner-decision` | Support direction requires an explicit owner decision. |
| `unsupported-by-design` | Intentionally unsupported with documented rationale. |
| `unknown-pending-source-review` | No reviewed implementation evidence yet. |

## Clause 4 Architecture

| Row ID | Anchor | Priority | Status | Evidence |
|---|---|---|---|---|
| `BACNET-4-ARCHITECTURE` | Clause 4 | P2 | `implementation-present-needs-source-review` | Workspace crates and `docs/architecture.md` establish the current architecture map. |

## Clause 5 Application Layer

| Row ID | Anchor | Priority | Status | Evidence |
|---|---|---|---|---|
| `BACNET-5-TSM-CLIENT` | Clause 5.4.4 | P1 | `implementation-present-needs-state-machine-audit` | Issue #379 covers Clause 5.4.4.4, and issue #380 covers Clause 5.4.4.3. Client TSM phase and activity-generation transitions stop RequestTimer after segment zero is saved, serialize segment admission against retry authorization without holding the TSM lock across transport I/O, and reject stale SegmentTimer expiry after qualifying activity. Each registration has an immutable owner identity that qualifies timer expiry, cancellation, receive-state activity/reset/completion, and dispatch-owned cleanup across immediate Invoke ID reuse. Both outgoing request paths enter SEGMENTED_CONF for a segmented response; its receive timer spans four APDU segment timeouts, restarts on segment activity, returns the local `TSM_TIMEOUT` ABORT.indication, promptly reclaims reassembly state without inbound traffic, and sends no peer PDU. Under `crates/bacnet-client/src`, code anchors are `tsm.rs`, `client/lifecycle.rs`, `client/requests.rs`, `client/segmentation.rs`, and `client/transaction_cleanup.rs`. Focused evidence in `client/request_timer_tests.rs`, `client/segmented_receive_lifecycle_tests.rs`, `client/segmented_timeout_tests.rs`, and `tsm/tests.rs` covers retry bounds and races, request-timer handoff, segment activity, receive timeout, cancellation under lock contention, outgoing segmented-request cancellation, stale timer generations, and delayed cleanup after key reuse. The broader Clause 5.4.4 transition matrix still needs audit. |
| `BACNET-5-TSM-SERVER` | Clause 5.4.5 | P1 | `implementation-present-needs-state-machine-audit` | Server transaction identity uses routed SNET/SADR plus Invoke ID when valid and immediate MAC plus Invoke ID otherwise; replies retain the actual current/captured router path. Reassembly, peer Abort, SegmentACK/Abort dispatch, sender replacement, quotas, timeouts, nonblocking control paths, cancellation, and cleanup retain focused upstream coverage. Python now applies one validated segmentation mode consistently to the state machine, I-Am, and Device properties. Installed tests cover all four modes and omission under `NONE`; W13 proves segmented oversized `Object_List` responses in all four pairings. Generic duplicate suppression spans the active transaction, including segmented SegmentACK/Abort/timeout cleanup, while termination immediately permits legal Invoke-ID reuse; real B/IP coverage executes 512 identical reads, changes the value, and verifies the wrapped 513th request. The row remains below supported status pending the full server TSM transition audit, configurable retry behavior, and broader Reject/Error mapping. |
| `BACNET-5-SEGMENTATION-WINDOW` | Clauses 5.2-5.4 | P1 | `implementation-present-needs-window-tests` | Client SEGMENTED_CONF and server SEGMENTED_REQUEST now use the Clause 5.4.2.2 `DuplicateInWindow` predicate corrected by Addendum 135-2020ch. Modulo-256 unit vectors and loopback receive tests cover window one, windows greater than one, exactly `ActualWindowSize` silent duplicates before a NAK, immediate out-of-order NAKs, client/server baseline resets, ACK roles and fields, and payload integrity. Remaining gaps include multi-segment send-window behavior, full-transfer modulo-256 wrap evidence, max APDU/max segment boundaries, and broader TSM transition coverage. |

## Clause 6 Network Layer

| Row ID | Anchor | Priority | Status | Evidence |
|---|---|---|---|---|
| `BACNET-6-NPDU-CONTROL` | Clause 6.2 | P1 | `implementation-present-needs-negative-tests` | NPDU codec and network layer paths exist. |
| `BACNET-6-ROUTER-MESSAGES` | Clauses 6.4-6.6 | P1 | `implementation-present-needs-conformance-tests` | Hosted evidence retains duplicate-topology rejection, detached route/health snapshots, mixed B/IP↔SC forwarding, routed ReadProperty, restart recovery, and the installed-wheel W14 scenario (`crates/bacnet-network/src/router/tests/{snapshots,mixed_bip_sc}.rs`, `crates/bacnet-integration-tests/tests/sc_ip_router.rs`, and `crates/rusty-bacnet/tests/container/run-w14-sc-ip-router.sh`). The portable `no_std` path now implements strict BVLL provenance, bounded direct and learned routes, exact routed-address/hop rewriting, discovery-before-refusal, source-aware Reject-Message-To-Network, Who-Is/I-Am-Router, transactional Initialize-Routing-Table/ACK, owner-bound Busy/Available, caller-time aging, routed remote/global broadcasts, bounded duplicate suppression, reserved control admission, explicit standard/extended MS/TP port limits, B/IP and MS/TP adapters, bidirectional composition, and bounded operational controls/observers (`crates/bacnet-router-core/src/{forwarding,router_control,broadcast,operational}.rs` and `crates/bacnet-router-adapters/src/{bip,mstp,composition}.rs`). Exact/transition evidence is in the corresponding router-core and adapter integration tests, including `rejection.rs`, `discovery.rs`, `router_control.rs`, `broadcast.rs`, `extended_port.rs`, and `composition.rs`. Unsupported BBMD/FDT/foreign-device/NAT/B/IP-M/security-network-message behavior, platform socket/UART ownership, periodic scheduling, consolidated-standard review, and independent interoperability/HIL remain explicit gaps. Status is unchanged; in-memory library evidence does not establish full Clause 6 conformance. |

## Clauses 7-11 Data Links

| Row ID | Anchor | Priority | Status | Evidence |
|---|---|---|---|---|
| `BACNET-7-ETHERNET-LLC` | Clause 7 | P2 | `implementation-present-needs-platform-tests` | Ethernet transport claim exists; platform tests remain open. |
| `BACNET-8-ARCNET` | Clause 8 | P3 | `unknown-pending-source-review` | No public support claim found in the initial scan. |
| `BACNET-9-MSTP-FRAMES` | Clauses 9.3, 9.5, 9.6, 9.10; Annexes G/X | P2 | `implementation-present-needs-source-review` | Standard-frame codec/core behavior remains covered by existing golden, stream, state-machine, timing, queue, and hosted transport tests. The local fork additionally implements allocation-free COBS/XOR-`0x55`, CRC-32K, DER/DNER (`0x20`/`0x21`) one-shot and streaming decode, explicit 501-byte standard and 1497-byte extended storage profiles, hosted maximum-frame assembly/timing, fail-closed peer opt-in, and router composition. `crates/bacnet-mstp-codec/tests/extended_wire_fixtures.rs` contains the complete 522-byte official Addendum-an Annex X.4 oracle plus independently constructed valid-CRC 501/502/1497/1498 receive boundaries; reserved `0x22..=0x7f` values are consumed but never delivered as BACnet NPDUs, and the fuzz target exercises incremental stream decoding. Core/adapter tests prove 502- and 1497-byte queue→frame→decode→delivery, deterministic 1498 rejection before queue mutation, extended DER reply completion, and a measured 24,064-byte standard-to-extended core storage delta. Primary-source anchors are recorded in `docs/plans/evidence/extended-mstp-source-dossier.md`. The configured licensed consolidated Standard 135-2020 PDF is absent, and independent serial interoperability/UART timing/HIL remain open; status and public conformance claims are therefore not promoted. |
| `BACNET-10-PTP` | Clause 10 | P3 | `unknown-pending-source-review` | No public support claim found in the initial scan. |
| `BACNET-11-LONTALK` | Clause 11 | P3 | `unknown-pending-source-review` | No public support claim found in the initial scan. |

## Clauses 12-19 Objects, Services, And Procedures

| Row ID | Anchor | Priority | Status | Evidence |
|---|---|---|---|---|
| `BACNET-13-ACKED-TRANSITIONS-NETWORK-OWNERSHIP` | Clause 12.1.2; the `Acked_Transitions` property paragraphs and Tables 12-2/12-3/12-4/12-6/12-8/12-10/12-14/12-21/12-22/12-23/12-61; Clause 13.2.3; Clauses 15.9/15.10; Annex K Table K-17 footnote 1 | P1 | `supported-with-clause-evidence` | On the eleven supported Analog Input/Output/Value, Binary Input/Output/Value, Multi-state Input/Output/Value, Event Enrollment, and Alert Enrollment types, `Acked_Transitions` is exposed in `Property_List`, reads as a three-bit BitString, and is network read-only. The property-specific read-only rule controls over Clause 12.1.2's general implementor option; a valid whole-property WriteProperty returns PROPERTY / WRITE_ACCESS_DENIED without mutation, generated PICS remains readable/non-writable, and WPM reports the exact failed reference while retaining its successful prefix. Transition commit, AcknowledgeAlarm or local acknowledgment indications, and detection-disable reset retain internal mutation ownership. Annex K requires presence rather than modification. Evidence: `pics::acked_transitions_policy_tests`, `handlers/tests/wpm_prefix_commit.rs`, `event_enrollment/tests/same_state.rs`, `handlers/tests/acknowledge_alarm_ee.rs`, and object detection-reset tests. This evidence-only row makes no public claim or runtime/API change; it does not complete #123 or #175, expand event notification/BIBBs, or claim AcknowledgeAlarm for Binary, Multi-state, or Alert Enrollment (current overrides are Analog Input/Output/Value and Event Enrollment only). |
| `BACNET-12-OBJECT-MODEL` | Clauses 12-19 | P1 | `implementation-present-needs-conformance-tests` | Object model, server handlers, and existing PICS generator paths exist. |
| `BACNET-12-ALERT-ENROLLMENT-TABLE-12-61` | Clause 12.52 and Table 12-61; Clause 21 `BACnetNotifyType`; Clause 15.7 | P1 | `supported-with-clause-evidence` | Alert Enrollment serves exactly the twelve required rows plus optional `Description`. `Present_Value` is the read-only last-source `ObjectIdentifier`; `record_alert_source` changes only that source. `Notify_Type` defaults `ALARM`, accepts `ALARM`/`EVENT`, and rejects `ACK_NOTIFICATION`, invalid, wrong-type, and overwide values without mutation. Property_List, RPM selectors, PICS, ordered-prefix WPM behavior, and Rust/Python migration tests are exact. `Status_Flags`, `Out_Of_Service`, and `Reliability` are absent. No Alert evaluator, notification generation, or optional-property completeness is claimed. |
| `BACNET-12-PROPERTY-METADATA-CORE` | Clause 12.6 Table 12-6; Clause 12.42 Table 12-49; Clause 15.7.3.1; Annex A | P1 | `in-progress` | Time Value and Binary Input now carry canonical effective-property rows with base R/W/O, presence-condition, and implemented-write classifications. Their legacy property-list projection, RPM ALL/REQUIRED/OPTIONAL expansion, and existing PICS flags derive from those rows; `Property_List` remains canonical but is omitted from the legacy projection and RPM expansion. Every other object type retains the prior empty-metadata fallback, so #261 remains open. Evidence: `property_metadata_tests`, RPM metadata-selector tests, PICS metadata projection, and explicit Analog Input/Date Value fallback tests. |
| `BACNET-12-ESCALATOR-STATUS-WRITABILITY` | Clause 12 general property conformance rules; Clause 12.60 Table 12-78 and Out_Of_Service; Clause 15.9.1.3; Clause 21 escalator enum productions; Clause 23.1 | P1 | `supported-with-clause-evidence` | Split child of `BACNET-12-OBJECT-MODEL` (#401). `Power_Mode`, `Operation_Direction`, `Escalator_Mode`, `Energy_Meter`, `Fault_Signals`, and `Passenger_Alarm` accept the same validated writes in service and while `Out_Of_Service` is TRUE. `Passenger_Alarm` defaults FALSE. `Fault_Signals` stores typed `EscalatorFault` values and reads a `List` of `Enumerated`; empty, wire-singleton, and unique multi-value sets accept named 0..=8 and proprietary 1024..=65535 values. Reserved, oversized, duplicate, mistyped, and non-finite values fail atomically with the Clause 15.9.1.3 PROPERTY errors. The service decoder's zero-element exception is limited to `Fault_Signals`; indexed access remains rejected. A successful empty `Fault_Signals` WPM prefix stays committed when a later write fails, while a refused write leaves the prior set unchanged. `EscalatorObject::is_writable_property` matches `Description`, `Out_Of_Service`, and these six routes, without advertising `Object_Name`. Evidence: `crates/bacnet-objects/src/elevator.rs`, `crates/bacnet-objects/src/elevator/tests/escalator_status_writability.rs`, `crates/bacnet-server/src/handlers/{write_property.rs,tests/escalator_writes.rs}`. This is not a complete Escalator-object conformance claim; `Energy_Meter_Ref`, Reliability simulation, structured references, intrinsic reporting, physical-device arbitration, and other missing properties remain out of scope. |
| `BACNET-12-DEVICE-MAX-SEGMENTS` | Clause 12.11, Table 12-13 | P1 | `implementation-present-needs-conformance-tests` | Split child of `BACNET-12-OBJECT-MODEL` (#379). `DeviceObject::new` omits `Max_Segments_Accepted` for `NO_SEGMENTATION`, derives 1 for exact `SEGMENTED_TRANSMIT`, and retains 65 for `SEGMENTED_RECEIVE`, `SEGMENTED_BOTH`, and unknown non-NONE raw values. `device::tests::mode_derived_max_segments_accepted` covers property reads, `Property_List`, and raw `Segmentation_Supported` readback. Boundary: `DeviceConfig` and `ServerConfig` remain independent; this slice neither changes nor adds enforcement for the server's 256-segment sequence-space limit; client timers are excluded. |
| `BACNET-12-DEVICE-ACTIVE-COV-SUBSCRIPTIONS` | Clause 12.11, Table 12-13 and 12.11.31; Clause 12.1.5.2; Clauses 20 and 21 constructed-value productions | P1 | `in-progress` | Split child of `BACNET-12-OBJECT-MODEL` (#183). The encode-only codec emits each stored subscription's recipient process, monitored property reference, confirmed flag, time remaining, and optional increment in production order, then concatenates complete entries without list or per-entry wrappers. DeviceObject returns one `ApplicationData` value; RP and RPM preserve it without extra framing. Golden vectors cover Device and Address recipients, optional index and increment, confirmed and unconfirmed forms, multi-octet and zero time values, two-entry order, and an empty list. Existing tests preserve read-only and non-array-indexable behavior. Scope is lossless projection of subscriptions already stored in DeviceObject; the runtime server COV table is not synchronized with that storage, so full Active_COV_Subscriptions runtime conformance remains open. |
| `BACNET-12-NOTIFICATION-FORWARDER-WITHDRAWAL` | Clause 12.51 and Table 12-58; Clause 13.2.5.1; Clause 21 `BACnetEventNotificationSubscription` and `BACnetProcessIdSelection` productions | P1 | `unsupported-by-design` | Bundled Device objects omit type 51 from `Protocol_Object_Types_Supported`; the public Rust placeholder and Python registration method are removed because they provided no forwarding behavior. The object-type constants, CLI remote-identifier parsing, and generic recipient codecs remain as wire vocabulary, not support claims. Evidence: `crates/bacnet-objects/src/device/tests.rs::read_protocol_object_types_supported`. Reintroduction requires full Clause 12.51 forwarding, subscription, filtering, and anti-loop/port/network behavior. |
| `BACNET-12-CHANNEL-WITHDRAWAL` | Clause 12.53 and Table 12-62 | P1 | `unsupported-by-design` | Bundled Device objects omit type 53, and public Rust/Python Channel construction is removed because the placeholder lacked the typed value, member/control-group, propagation, coercion, write-status, and applicable delay behavior. Channel enums, property identifiers, and array metadata remain protocol vocabulary. Evidence: `device::tests::read_protocol_object_types_supported`. Full Clause 12.53 behavior is required before reintroduction. |
| `BACNET-15-WRITEGROUP-SERVER-WITHDRAWAL` | Clause 15.11; Clause 19.2.1.6 | P1 | `unsupported-by-design` | Bundled devices omit WriteGroup service bit 40, and the server has no inbound dispatch arm or handler. The codec, client initiation, and enums remain protocol vocabulary. Evidence: the Device service negative, dispatch cross-check, and PICS negative. Reintroduction requires matching/group-zero, priority, supported Inhibit Delay behavior, and state-mutation integration evidence. |
| `BACNET-12-RECIPIENT-LIST-FRAMING` | Clause 12.21, Clause 21 | P1 | `supported-with-clause-evidence` | Split child of `BACNET-12-OBJECT-MODEL`. `Recipient_List` reads/writes on the Notification Class object use the Clause 21 `BACnetDestination` framing: seven application-tagged members in order concatenated as a `BACnetLIST`, `BACnetRecipient` discriminated by context tag (`device [0]` primitive ObjectIdentifier, `address [1]` constructed `BACnetAddress`). The generic recipient codec remains interoperability vocabulary and is not Notification Forwarder object support. Golden vectors cover the device, address (nonzero network), and broadcast (zero-length MAC) forms plus the pre-#152 flat form's MSB-first bit packing; an 8-entry list round-trips at codec and object level (Annex K.2.25 AE-CRL-B minimum-entries posture); negatives reject recipient context tag [2], truncated members, unbalanced recipients, and Unsigned16 network-number overflow. Decode is strict end to end: element sequence, the fixed-width bit-string members (`valid-days`/`transitions` must be exactly one content octet with the production's unused-bit counts 1/5), and whole-list routing (a malformed stored list fails closed — no prefix delivery). The write path and the routing filter share one flat-entry decoder so the duplicate decode is gone; the legacy flat form remains accepted there as a compatibility fallback. Evidence: `crates/bacnet-encoding/src/constructed/recipient.rs`, `crates/bacnet-encoding/src/constructed/tests/recipient.rs`, `crates/bacnet-objects/src/notification_class/mod.rs` + tests. Remaining: interop evidence against a second implementation and indexed-array write semantics (Tranche K / #260); Notification Forwarder remains unsupported under `BACNET-12-NOTIFICATION-FORWARDER-WITHDRAWAL`. |
| `BACNET-12-EVENT-PARAMETERS-FRAMING` | Clause 12.12, Clause 21 | P1 | `supported-with-clause-evidence` | Split child of `BACNET-12-OBJECT-MODEL`. `Event_Parameters`/`Fault_Parameters` read/write use the full Clause 21 ASN.1 CHOICE framing of `BACnetEventParameter`/`BACnetFaultParameter` (opening/closing context-tag pairs, context-tagged members, explicitly tagged inner CHOICEs, `fault-out-of-range` inner CHOICEs discovered by application tag, `BACnetPropertyStates` elements with the 135-2020 CHOICE tags). Golden vectors cover every modeled event/fault alternative; per-alternative round-trips; Opaque preserves unmodeled alternatives through a raw scanner (byte-for-byte for the constructed forms; the `none [20] NULL` primitive decodes to `Opaque{20, []}` and re-encodes in the constructed form — value-equivalent, tag form differs); decode rejects omitted/deprecated/reserved tags 6/7/12/19; framed writes with trailing garbage bytes are rejected; truncated/unbalanced negatives covered at codec and object level; the legacy flat and `OctetString`-to-`Opaque` write fallbacks are retained per #129 and still tested. Unmodeled alternatives stored as Opaque never reach the legacy little-endian evaluator (only the 0xFF-sentinel legacy form does). `BACnetPropertyStates` models every 135-2020 alternative, including signed integer-value `[41]` and the extended-value `[63]` tag/value formula; rejects reserved tags, malformed Boolean values, wrong tag forms, numeric values above `u32`, signed integers wider than `i32`, and malformed constructed proprietary bodies; and preserves primitive or constructed proprietary tags 64..=254. Event/fault parameter and notification parameter paths share the same fallible codec, while the retained flat compatibility form uses the corrected discriminants. The Event Enrollment evaluator compares Boolean, signed, unsigned, enumerated, extended, and primitive proprietary states in separate monitored value domains and retains a domain-tagged condition identity. Evidence reviewed in #353: `crates/bacnet-types/src/constructed/{property_states.rs,event_parameter/}`, `crates/bacnet-encoding/src/constructed/mod.rs` + `constructed/tests/`, `crates/bacnet-services/src/alarm_event/` + tests, `crates/bacnet-objects/src/event_enrollment/` + tests, `crates/bacnet-server/src/event_enrollment/` + tests. |
| `BACNET-12-OOS-RELIABILITY-WRITABILITY` | Clause 12.17 Table 12-20 footnote 7 (Loop); Clause 12 Out_Of_Service property texts (12.2/12.3/12.4/12.6/12.7/12.8/12.19/12.21/12.22 families); Clause 12.24 Schedule Reliability_Evaluation_Inhibit text; Clause 12.25 Table 12-29 and Clause 12.30 Table 12-35 (Trend Log / Trend Log Multiple); Clause 21 BACnetReliability | P1 | `supported-with-clause-evidence` | Split child of `BACNET-12-OBJECT-MODEL` (#240, #252). On object types carrying Out_Of_Service and Reliability, Reliability is network-writable exactly when Out_Of_Service is TRUE (the simulation grant quoted in each carrier's Out_Of_Service property text; Loop Table 12-20 carries it as footnote 7) and validated against the BACnetReliability production: the named set derives from `Reliability::ALL_NAMED` (0..=25, 11 reserved) plus the vendor-proprietary range 64..=65535, so a future addendum constant flips from refused to accepted without a second edit — proven by an exhaustive 0..=65536 equivalence sweep with the boundary derived from the enum. In-service writes refuse PROPERTY / WRITE_ACCESS_DENIED (Clause 15.9.1.3); the evaluated value is saved on the FALSE→TRUE edge and restored on the TRUE→FALSE edge; `set_reliability_internal` carries the complementary ownership guard. The #240 sweep: Schedule's Reliability_Evaluation_Inhibit text anticipates the out-of-service client write and gets the gate (its previously unconditional store is gone); Trend Log (Table 12-29 Reliability O) and Trend Log Multiple (Table 12-35 Reliability O) carry no writability footnote and their Reliability_Evaluation_Inhibit paragraphs end without the write provision, so Trend Log's ungated store now refuses PROPERTY / WRITE_ACCESS_DENIED and Trend Log Multiple's default denial is pinned as deliberate. Evidence: `crates/bacnet-objects/src/{common.rs,loop_obj.rs,schedule/mod.rs,trend/}`, `crates/bacnet-objects/src/reliability_writability_tests.rs` (eleven carriers), `crates/bacnet-server/src/handlers/tests/write_validation.rs`. Limitations: Trend Log reliability has no internal evaluator route yet; carriers that deny by default for lack of an arm (lighting/elevator/access-zone families) are untriaged for the inverse gap. |
| `BACNET-12-RELINQUISH-DEFAULT-WRITABILITY` | Clause 12.3 Table 12-3 (Analog Output), Clause 12.7 Table 12-8 (Binary Output), Clause 12.8 Table 12-10 (Binary Value), Clause 12.19 Table 12-22 (Multi-state Output), Clause 12.20 Table 12-23 (Multi-state Value), Clause 12.26 Table 12-30 (Access Door), Clause 12.54 Table 12-64 (Lighting Output), Clause 12.55 Table 12-69 (Binary Lighting Output), Clause 12 value object tables; Clause 19 command prioritization | P1 | `supported-with-clause-evidence` | Split child of `BACNET-12-OBJECT-MODEL` (#270). `Relinquish_Default` is network-writable and locally settable on the commandable object types — permitted writability implemented, not a conformance upgrade: the conformance tables carry it R or O and permit but do not require writes. Each arm routes through a validated local `set_relinquish_default` and re-resolves Present_Value from the priority array afterward, so an all-NULL array adopts the new default immediately while a live command still outranks it. Validation is property- and type-specific: finite Real (AO/AV), BinaryPV 0/1 (BO/BV), Unsigned 1..=Number_Of_States (MSO/MSV; shrink interplay stays a local matter per Clauses 12.19/12.22 and is not auto-adjusted — CONFIGURATION_ERROR reporting tracks #226), finite Real in 0..=100 (Lighting Output), the Clause 21 BACnetDoorValue production 0..=3 — lock, unlock, pulse-unlock, extended-pulse-unlock — (Access Door, after panel correction of a mistaken 0..=2 domain; it now matches the priority-slot PV arm's acceptance of 3), and per-type extraction plus a finite check for Large Analog Value (Double). Binary Lighting Output `Relinquish_Default` is restricted to BACnetBinaryLightingPV OFF(0) or ON(1), deliberately separate from Present_Value operation inputs and steady Priority_Array OFF/ON/NULL storage. Values outside OFF/ON refuse atomically with PROPERTY / VALUE_OUT_OF_RANGE, wrong datatype remains PROPERTY / INVALID_DATA_TYPE, an active ordinary command still outranks the default, and all-NULL recaptures it. Direct evidence is `binary_lighting_output_relinquish_default_{accepts_off_on_and_recaptures_present_value,rejects_non_binary_values_atomically,wrong_type_is_atomic}` and `binary_lighting_output_active_command_outranks_relinquish_default`; focused wire evidence is `binary_lighting_output_relinquish_default_{accepts_off_on_over_write_property,rejects_non_binary_values_over_write_property}` plus `binary_lighting_output_failed_wpm_restores_default_present_value_and_priority`. WARN, WARN_OFF, WARN_RELINQUISH, and STOP are now evidenced separately by BACNET-12-BINARY-LIGHTING-OPERATIONS; this row remains bounded to the OFF/ON Relinquish_Default proof. With #182 the datetime-paired value types (DateTime Value, Clause 12.38 Table 12-45; DateTime Pattern Value, Clause 12.46) join the network-writable set: the BACnetDateTime pair decodes from application-tagged Date+Time in the loop decoder, and `datetime_value_relinquish_default_write_recaptures_present_value` replaces the pinned-denial test. Evidence also remains in the per-type pins across `crates/bacnet-objects/src` plus `crates/bacnet-server/src/handlers/tests/{write_validation,multi_element_writes}.rs`; all twelve value types go through `define_value_object_commandable!` with per-type `rd_validate` / `rd_access` (the `readonly` selection now has no users). Known pre-existing gaps (follow-ups, not fixed here): the Access Door Present_Value arm accepts any Enumerated unvalidated, and its `property_list` omits PRIORITY_ARRAY/RELINQUISH_DEFAULT while both are readable. |
| `BACNET-12-BINARY-LIGHTING-OPERATIONS` | Clause 12.55 and Table 12-70, including 12.55.4.1 and 12.55.10.1; Clause 19.2; Clause 21 BACnetBinaryLightingPV | P1 | `supported-with-clause-evidence` | Binary Lighting Output stores only steady OFF/ON/NULL priority values while interpreting WARN, WARN_OFF, WARN_RELINQUISH, and STOP as operations. The object owns at most one process-local arm-relative monotonic deadline; eligible WARN_OFF/WARN_RELINQUISH retain the existing highest-priority ON slot for snapshotted Egress_Time, zero time mutates synchronously, same-priority STOP cancels without changing the slot, and validated same/higher non-STOP commands complete the prior terminal mutation before the incoming command. Direct Priority_Array[index] OFF/ON/NULL compatibility follows the same halt-before-incoming ordering, while lower writes leave the operation and deadline intact. A hidden database-bound Tokio monotonic source gives arming and lifecycle expiry one time domain without pre-arm charging; delayed wakes use actual time. Expiry clones COV-readable terminal state with the mutation under the database lock, then generic single/multiple encoding and network delivery use the immutable snapshot after lock release, so intervening commands cannot rewrite the terminal payload. A successful WPM prefix that arms, halts, or updates command state remains committed if a later write fails; the failing write itself is mutation-free. Evidence: `crates/bacnet-objects/src/lighting/{binary.rs,binary_tests.rs,binary_direct_tests.rs}`, `crates/bacnet-objects/src/{database.rs,traits.rs}`, `crates/bacnet-server/src/handlers/tests/binary_lighting_operations.rs`, and `crates/bacnet-server/src/server/{binary_lighting_lifecycle.rs,binary_lighting_task_tests.rs,cov_notifications.rs,lifecycle.rs,shutdown.rs}`. Logical blink observation is internal/test-only: no physical output, public callback, Python API, persistence, restart replay, README/PICS/BIBB, or hardware claim. |
| `BACNET-12-REFERENCE-PROPERTY-WRITABILITY` | Clause 12.17 with Table 12-20 (Loop); Clause 12.23 with Table 12-27 (Pulse Converter Input_Reference); Clause 12.5 Table 12-5 (Averaging Object_Property_Reference — BACnetDeviceObjectPropertyReference); Clause 21 BACnetObjectPropertyReference / BACnetSetpointReference | P1 | `supported-with-clause-evidence` | Split child of `BACNET-12-OBJECT-MODEL` (#182). The Loop `Controlled_Variable_Reference`, `Manipulated_Variable_Reference`, and `Setpoint_Reference` properties and the Pulse Converter `Input_Reference` are `BACnetObjectPropertyReference` — a SEQUENCE of primitive context-tagged members [0]/[1]/[2] (Setpoint_Reference nested `[0]` inside the `BACnetSetpointReference` production). A strict typed codec in `crates/bacnet-encoding/src/constructed/object_property_reference.rs` (built on the tranche-J DOPR body decoder, then narrowed) covers the bare members and the wrapped Setpoint form: full consumption is required, and a device-qualifying member [3] is rejected — unlike `BACnetDeviceObjectPropertyReference`, these references are local-device only. Each object arm (Loop ×3, Pulse Converter ×1, and after the review round Averaging ×1) accepts BOTH the legacy local `List([ObjectIdentifier, property-id, Unsigned?])` form — exact shape, no silent member dropping, the property-id member tolerated as Unsigned OR Enumerated (Averaging's flat form carries Unsigned and keeps it on reads; the framed form stays the Clause 21 encoding) — and the framed network form handed over as one or more `ApplicationData` elements by the multi-element service decode, via a shared arm helper (`crates/bacnet-objects/src/reference.rs`): wrong value datatype → PROPERTY / INVALID_DATA_TYPE; malformed framing, device qualification, or an unknown trailing context tag → PROPERTY / INVALID_DATA_ENCODING (Clause 15.9.1.3 pairings) with the stored reference untouched. `Null` still clears, and the read arms now carry the reference's optional array index as a third list element. Review round: the adversary lane's blocker on the Averaging arm (silent member drop / member retype to no-index / `as u32` truncation, newly network-reachable via the loop decode) is fixed by routing that arm through the same shared decode; the runtime+dataflow empty-frame finding is fixed — the `BACnetSetpointReference` frame with its OPTIONAL member absent (`0x0E 0x0F`, the Clause 12.17 "fixed setpoint" state) now CLEARS `Setpoint_Reference` exactly like a `Null` write instead of drawing INVALID_DATA_ENCODING on a conformant peer (`decode_setpoint_reference` returns `Option`); the dataflow PICS incoherence is fixed by exact `is_writable_property` overrides on Pulse Converter (PRESENT_VALUE / SCALE_FACTOR / ADJUST_VALUE / INPUT_REFERENCE + DESCRIPTION / OUT_OF_SERVICE / COV_INCREMENT) and Averaging (OBJECT_PROPERTY_REFERENCE + DESCRIPTION / OUT_OF_SERVICE) — both ALSO stop advertising OBJECT_NAME, which no arm routes (truth-toward-arms PICS correction; writability probes pinned in `pics/truth_source_tests.rs`). Evidence: codec golden vectors + negatives (`constructed/object_property_reference/tests.rs`), the arm-helper shape matrix (`reference/tests.rs`), per-arm object tests (`loop_obj.rs`, `accumulator.rs`, `averaging.rs`), and wire-level WriteProperty / WritePropertyMultiple tests incl. in-order commit and rollback (`crates/bacnet-server/src/handlers/tests/reference_writes.rs`). Limitation: reads still emit the flat application-tagged list form rather than re-framing the context tags — the encode-side framing of these properties is unchanged by this tranche (wire-minimal); interop evidence against a second implementation remains open. |
| `BACNET-12-TIME-DELAY-NORMAL` | Clause 13.3.2 CHANGE_OF_STATE, Clause 13.3.4 COMMAND_FAILURE, Clause 13.3.6 OUT_OF_RANGE (`pTimeDelayNormal` definitions and condition letters); Clause 12.2 Table 12-2 (Analog Input, O5), 12.3 Table 12-3 (Analog Output, O4), 12.4 Table 12-4 (Analog Value, O6), 12.6 Table 12-6 (Binary Input, O7), 12.7 Table 12-8 (Binary Output, O6), 12.8 Table 12-10 (Binary Value, O8), 12.18 Table 12-21 (Multi-state Input, O5), 12.19 Table 12-22 (Multi-state Output, O3), 12.20 Table 12-23 (Multi-state Value, O6) | P1 | `supported-with-clause-evidence` | Split child of `BACNET-12-OBJECT-MODEL` (#225). `Time_Delay_Normal` (property 356) is the `pTimeDelayNormal` backing store on the nine intrinsic-reporting object types, and direction selection lives once in `crates/bacnet-objects/src/event.rs` (`delay_toward`): every indication into an OFFNORMAL state — including offnormal→offnormal re-indication (13.3.2 (c), 13.3.6 (d)/(g)) — is seeded with `Time_Delay`, while the sustained-condition return to NORMAL (13.3.2 (b), 13.3.4 (b), 13.3.6 (e)/(h)) is seeded with `Time_Delay_Normal`, whose absent value takes on `Time_Delay` exactly as the fallback text requires (detector and object constructors keep it `None`, never an error). Mid-delay re-seed uses the current target's delay; condition-revert cancellation is unchanged (a revert to the confirmed state leaves nothing pending). The shared read arm returns the effective delay, the shared write arm validates Unsigned within the u32 span (PROPERTY / INVALID_DATA_TYPE or VALUE_OUT_OF_RANGE on refusal, stored value preserved), and `property_list` + `is_writable_property` + PICS share the one truth source. Conformance-code verification against the extract handled its two-column interleave by count-based alignment (AI 42↔42: `Time_Delay`=O3,5 at line 11845, `Time_Delay_Normal`=O5 at 11860; AO 45↔45; AV 44↔44; BI 37↔37; BV 44↔44; MSI 37↔37; MSV 39↔39), MSO Table 12-22 read in exact name/type/code triples (O3 at 19412-19414), and every O-coded footnote body confirmed as "present only if the object supports intrinsic reporting" (MSO's footnote-3 marker was lost to the interleave but pinned by the EAI=O3,4 / REI=O5 cross-checks). No table marks the property writable (W); acceptance mirrors `Time_Delay` (#229 rationale — otherwise the asymmetry is not commissionable). Reset mirrors `Time_Delay` (the EDE=FALSE restoration path touches neither delay; nothing invented). Evidence: `event/time_delay_normal_tests.rs` (nine detector-level tests), the extended shared round-trip helpers in `binary/` and `multistate/` `generic_event_properties.rs` (BI/BV/MSI/MSV/MSO), `analog/tests/input.rs` (AI/AO/AV round-trip + fallback + AI asymmetric gating), `binary/tests/command_failure.rs` (BO asymmetric gating), and wire-level `crates/bacnet-server/src/handlers/tests/write_validation.rs::time_delay_normal_round_trips_over_write_property_and_read_property`. Limitation (pre-existing, deferred to the evaluator tranche): OUT_OF_RANGE's no-delay returns when a limit is disabled (13.3.6 (c)/(f)) are not separately modeled — a LIMIT_ENABLE write disabling an active limit still returns through the deadband path gated by `pTimeDelayNormal`. |
| `BACNET-13-EVENT-ENROLLMENT-EVALUATOR` | Clause 12.12 with Table 12-14 (`Time_Delay_Normal` Unsigned, conformance O) and Table 12-15 (`Time_Delay` → pTimeDelay for every evaluated algorithm); Clause 13.2.2.1.4 (transition actions incl. the same-state rule); Clause 13.2.3 (`Acked_Transitions` on a received transition); Clause 13.3 common introduction (condition ordering; no condition true → no transition) with 13.3.1/13.3.2/13.3.3/13.3.5/13.3.6 direction rules and the pTimeDelayNormal fallback; Figure 13-10 | P1 | `supported-with-clause-evidence` | Split child of `BACNET-12-OBJECT-MODEL` (tranche C2: #163, #166, #137). The Event Enrollment evaluator honors both delays: `Event_Parameters.Time_Delay` gates OFFNORMAL-directed transitions and the EE object's new optional `Time_Delay_Normal` property gates NORMAL-directed ones (read-back falling back to `Time_Delay` exactly as Clause 13.3 requires; writable as Unsigned per the Clause 12.1.2 option; in `Property_List` and PICS). The object-owned (in-memory, internal-channel, reset by `Event_Detection_Enable` FALSE) pending countdown advances once per `event_enrollment_task` interval: revert cancels, redundant observations never re-seed, a changed target re-seeds with the new direction's delay, and a mid-pending parameter change (per-pass fingerprint over framed parameters + effective TDN + event type) cancels and re-gates. Per Clause 13.2.2.1.4 the actions run for same-state transitions too: the SPECIFIC state is stored (never collapsed to OFFNORMAL), `Acked_Transitions` is maintained per Clause 13.2.3 via a new guarded internal trait method (clear when the referenced Notification Class's `Ack_Required` marks the direction ack-owed, else set; unresolvable class = not-required), and the transition is emitted with its `Event_Enable`-scoped `distribute`. CHANGE_OF_STATE condition (c) is implemented via the retained last-offnormal-causing value (also object-owned); CHANGE_OF_BITSTRING's (c) is deliberately not (documented; no bitstring baseline is retained). CHANGE_OF_VALUE tracks the Clause 13.3.3 detection baseline: both criteria compare against the value at the last indicated NORMAL transition (REAL `|current − baseline| >= pIncrement`, positive only; BIT STRING masked-bit change), the sole indication is NORMAL→NORMAL per Figure 13-10, and the first observed sample initializes the baseline without indicating — the clause's explicit local matter. Evidence: `crates/bacnet-server/src/event_enrollment/{mod.rs,algorithms.rs}`, `crates/bacnet-objects/src/event_enrollment/mod.rs`, `crates/bacnet-objects/src/traits.rs`; tests `event_enrollment/tests/{delays,same_state,change_of_value,compat}.rs`, `server/event_enrollment_task_tests.rs` (start_paused lifecycle), objects `event_enrollment/tests/time_delay_normal.rs`, with pre-existing suites (`time_delay: 0` fixtures) green unchanged except the two tests that pinned the pre-#137 absolute-magnitude COV behavior (rewritten). Manually killed mutants: swapped delay directions (3 tests), always-reseed countdown (11 tests). Fences: no notification send (#127), no `Event_Time_Stamps`/`Event_Message_Texts` (#264), no `Status_Flags` algorithm input (pStatusFlags takes the spec's all-FALSE absent-value fallback; Table 12-15.1 fetching is tranche-E follow-up), no intrinsic-detector changes, no legacy-`Opaque` behavior change. Remaining gaps: OUT_OF_RANGE 13.3.6 (c)/(f) no-delay returns on a disabled limit (inherited from `BACNET-12-TIME-DELAY-NORMAL`'s limitation); EE fault precedence (no Reliability term evaluated) unchanged and out of scope; downstream custom EE-typed objects that skip the new internal channel fail closed (TD=0 transitions as before; nonzero delays and COV inert). PR-#290 review round absorbed: (B1) delays converted to wall-clock seconds via `ceil(delay_secs / interval_secs)` (the countdown previously counted passes); (B2) each arm names its reachable state set (OOR/FL {NORMAL, HIGH_LIMIT, LOW_LIMIT}; COS/COBS {NORMAL, OFFNORMAL}; COV {NORMAL}) and recovers foreign states by indicating the NORMAL-perspective computation through the delay-gated actions path (COV's recovery installs the sample as baseline); (B3) EE implements `acknowledge_alarm` (idempotent set per 13.2.3) with OBJECT/NO_ALARM_CONFIGURED while detection is disabled (Table 13-10), closed by the wire-level `handlers/tests/acknowledge_alarm_ee.rs` round trip through `handle_get_event_information`; (F4) fingerprint cancellation persisted before later exits (A→B→A round trip cannot resume); (F5) monitored reference folded into the fingerprint; (F2) COBS matcher compares the full `max(mask, value)` width zero-filled; (N2) COS identity strictness re-anchored on 13.3.2 (c). |
| `BACNET-15-ARRAY-INDEX-GATING` | Clause 15.5.1.3, Clause 15.9.1.3 (with Clause 12.1.5) | P1 | `supported-with-clause-evidence` | Split child of `BACNET-12-OBJECT-MODEL` (#190, #260, #266). ReadProperty, ReadPropertyMultiple, WriteProperty, and WritePropertyMultiple reject an array index supplied for a property that is not a BACnetARRAY with PROPERTY / PROPERTY_IS_NOT_AN_ARRAY; the classification is one per-object query (`BACnetObject::is_array_property`, default keyed by the Clause 12 object tables), so it cannot drift between services. Identifier-stable BACnetARRAY properties modeled in-tree admit an index (OBJECT_LIST Table 12-13, PROPERTY_LIST, STATE_TEXT Tables 12-21/12-22/12-23, PRIORITY Table 12-24, WEEKLY_SCHEDULE/EXCEPTION_SCHEDULE Table 12-28, EVENT_TIME_STAMPS/EVENT_MESSAGE_TEXTS in the analog/binary/multi-state object tables, PRIORITY_ARRAY, TAGS Annex Y, SUBORDINATE_LIST/SUBORDINATE_ANNOTATIONS Table 12-34, GROUP_MEMBERS/GROUP_MEMBER_NAMES Table 12-57, ACTION Table 12-12, STAGES/STAGE_NAMES/TARGET_REFERENCES Table 12-80); identifier-stable BACnetLIST properties (DATE_LIST Table 12-11, LIST_OF_GROUP_MEMBERS Table 12-17, RECIPIENT_LIST Table 12-24, LOG_BUFFER Tables 12-29/12-31, DEVICE_ADDRESS_BINDING and ACTIVE_COV_SUBSCRIPTIONS Table 12-13) and all scalars reject it, since Clause 12.1.5.2 makes ReadRange the only positional access to a BACnetLIST; the type-dependent identifiers classify by object type (ALARM_VALUES/FAULT_VALUES array on CharacterString/BitString Value per Tables 12-44/12-47, LIST_OF_OBJECT_PROPERTY_REFERENCES array on Channel per Table 12-62 but a list on Schedule/Timer per Tables 12-28/12-75, PRESENT_VALUE BACnetARRAY on Global Group per Table 12-57). `Event_Time_Stamps` and `Event_Message_Texts` now implement the Clause 12.1.5.1 BACnetARRAY[3] read contract across all nine modeled intrinsic-reporting families: omitted index returns the ordered three transition slots, index 0 returns Unsigned(3), indexes 1..3 return one element, and larger indexes return PROPERTY / INVALID_ARRAY_INDEX. `Event_Time_Stamps` preserves the Clause 21 BACnetTimeStamp CHOICE and Clause 20.2 tag identities (Time [0], SequenceNumber [1], DateTime [2]) through object reads and RP/RPM encoding; `Event_Message_Texts` remains application-tagged CharacterString. `EVENT_MESSAGE_TEXTS_CONFIG` remains absent because no object-side model exists. Other array-typed identifiers whose object types are not modeled in-tree (ACTION_TEXT, VALUE_SOURCE_ARRAY, ...) stay rejected until their object-side modeling lands, so coverage is complete for the modeled set rather than for every array in the standard. The RP whitelist that admitted six always-list identifiers is gone; RPM gates per reference with inline error elements while sibling references succeed; WP gates before decode/mutation; WPM gates in the validation phase so the commit loop never starts (mixed valid+gated requests commit nothing, proven by test). Indexed `Recipient_List` reads and writes fail with the same gate classification, replacing the tranche-J INVALID_DATA_TYPE stopgap; the framed wire form is unchanged. #266: omitted-index (whole-array, Clause 12.1.5.1) `Priority_Array` writes are PROPERTY / WRITE_ACCESS_DENIED — a mappable Result(-) — while indexes 0 and 17 stay INVALID_ARRAY_INDEX, pinned at both macro sites and over the network WP/WPM paths. Evidence: `crates/bacnet-objects/src/event/history.rs`, `crates/bacnet-encoding/src/primitives/mod.rs`, `crates/bacnet-server/src/handlers/{read_property,write_property}.rs`, `crates/bacnet-server/src/handlers/tests/{array_index_gating,read_event_arrays,read_rpm}.rs`, and analog/binary/multi-state event-history tests. Limitations: object-side element semantics for Global Group / Channel / Structured View / Command / Staging arrays still return whole values; CharacterString/BitString Value ALARM_VALUES/FAULT_VALUES are gate-classified as arrays but not yet modeled (an accepted index surfaces UNKNOWN_PROPERTY). #182 review round: the five reference-typed properties (Loop ×3, Pulse Converter Input_Reference, Averaging Object_Property_Reference) are pinned rejecting indexed ReadProperty with the same PROPERTY / PROPERTY_IS_NOT_AN_ARRAY pair (`reference_properties_reject_indexed_read_property`). |
| `BACNET-15-WP-EVENT-FIELD-VALIDATION` | Clause 15.9.1.3 (WriteProperty error table) with Clause 21 BACnetNotifyType / BACnetEventTransitionBits / BACnetLimitEnable productions | P1 | `supported-with-clause-evidence` | Split child of `BACNET-12-OBJECT-MODEL` (#255; behavior change — previously-accepted invalid writes now fail). WriteProperty validation of the shared intrinsic-reporting event properties matches the Clause 15.9.1.3 error table: `Notify_Type` (BACnetNotifyType, a closed {alarm, event, ack-notification} production, Clause 21) refuses out-of-production values with PROPERTY / VALUE_OUT_OF_RANGE ("The value provided is outside the range of values that the property can take on") instead of storing them — an accepted `Enumerated(99)` previously read back as 99 and could reach the wire as the notification's notifyType; membership derives from `NotifyType::ALL_NAMED` so a future addendum constant widens the gate without a second edit. `Event_Enable` / `Limit_Enable` (BACnetEventTransitionBits = 3 bits, BACnetLimitEnable = 2 bits, Clause 21) require the canonical encoding of their fixed-width production — exactly one content octet with 8−N declared unused bits, the form the read path emits — refusing any other declared shape (an 8-bit string where fewer bits are defined, extra or missing content octets, a half-octet string; for Limit_Enable even Event_Enable's valid 3-bit shape) with PROPERTY / INVALID_DATA_ENCODING ("The encoding is not valid for the datatype of the property") instead of silent mask-and-normalize; an empty content now reports INVALID_DATA_ENCODING rather than INVALID_DATA_TYPE. Applies to the generic macro arms (AI/AO/AV/BI/BO/BV/MSI/MSO/MSV), the analog macro's Limit_Enable, and the own arms on EventEnrollment and AlertEnrollment, via a shared objects-layer helper (`common::check_fixed_width_bit_string`) that reports protocol errors — the decoding-layer sibling in `bacnet-encoding` is intentionally not reused across layers. Evidence: object-level probes across `crates/bacnet-objects/src/{analog/tests/input.rs,binary/tests/generic_event_properties.rs,multistate/tests/generic_event_properties.rs,event_enrollment/tests/enrollment.rs}` and wire-level `crates/bacnet-server/src/handlers/tests/write_validation.rs`. Follow-up family: the Notification Class recipient-list decoder still masks transition/day bit strings without consulting declared counts. |
| `BACNET-15-STRUCTURED-WRITE-DECODE` | Clause 15.9 WriteProperty (15.9.1.2 Result(+), 15.9.1.3 Result(-)); Clause 15.10 WritePropertyMultiple; Clause 20.2.1 (concatenated elements) | P1 | `supported-with-clause-evidence` | Split child of `BACNET-12-OBJECT-MODEL` (#182; behavior change — previously-dropped trailing bytes now decide the write). The WriteProperty/WritePropertyMultiple value decoder consumed exactly one application-tagged primitive and silently discarded the rest, so no structured or `BACnetLIST` property value could reach an object arm whole. `decode_write_property_value` (`crates/bacnet-server/src/handlers/write_property.rs`) now loop-decodes until the payload is exhausted — the exact mirror of `encode_property_value`'s `List` flattening: one element → scalar `PropertyValue`, more than one → `PropertyValue::List`, and full consumption is REQUIRED — a partial or undecodable trailing element is PROPERTY / INVALID_DATA_ENCODING (Clause 15.9.1.3) and an empty payload is refused, while a well-formed extra element reaches a scalar arm and fails its shape as INVALID_DATA_TYPE; in every case the stored value is proven unchanged. The RECIPIENT_LIST verbatim special-case keeps its precedence (the object layer owns its framed `BACnetLIST` codec), and the context-tagged behavior is preserved: framed CHOICE properties (Event_Parameters/Fault_Parameters) still arrive as a single `ApplicationData`, and context-tagged member productions (the Clause 12.17 references) arrive as one `ApplicationData` element per member — see `BACNET-12-REFERENCE-PROPERTY-WRITABILITY`. A value TLV-truncated so far that framing breaks is refused earlier by the service request's own [3]/[4] walk (a framing error, never silent). Unlocks: MSI `Alarm_Values` whole-list writes (`whole_list_write_property_decodes_all_elements`, was a pinned failure) and the datetime-paired value properties (DateTime Value PV / priority-array entries / Relinquish_Default, completing #270 — see `BACNET-12-RELINQUISH-DEFAULT-WRITABILITY`). WPM ordered-prefix execution covers structured values (`wpm_reference_write_commits_in_order_and_keeps_prefix_on_failure`). Evidence: `crates/bacnet-server/src/handlers/write_property.rs` + `handlers/tests/multi_element_writes.rs` + `handlers/tests/reference_writes.rs`, `handlers/list.rs` tests. Known residues (follow-ups): AddListElement/RemoveListElement still break their `listOfElements` loop on an undecodable element instead of erroring (#182's wider scope); Enumerated contents wider than four octets truncate to u32 (#277, untouched here); and properties declared `SEQUENCE OF` beyond the four reference arms (e.g. `LIST_OF_OBJECT_PROPERTY_REFERENCES`) keep their pre-existing arm-level behavior. |

`BACNET-12-ALERT-ENROLLMENT-TABLE-12-61` supersedes the generic
`BACNET-15-WP-EVENT-FIELD-VALIDATION` wording for Alert Enrollment's
`Notify_Type`: that configurable property accepts only `ALARM` and `EVENT`;
`ACK_NOTIFICATION` remains acknowledgement-flow output vocabulary.

| `BACNET-15-WPM-ORDERED-PREFIX-ERROR` | Clause 15.10 and 15.10.1.3; Clause 18.9; Clause 21 Error and BACnetObjectPropertyReference | P1 | `supported-with-clause-evidence` | Service 16 parses and executes complete write attempts in wire order, retains the successful prefix, stops on the first failure, and emits the formal `[0] Error` plus `[1] BACnetObjectPropertyReference` Result(-) body for semantic or post-prefix syntax failures. Pre-write malformed bodies use the narrow classified Reject reason; post-prefix malformed bodies use SERVICES / INVALID_TAG and an exact completed reference or the documented DEVICE:4194303 / ALL / no-index local sentinel. Response emission precedes committed-prefix generic and exact Life Safety COV. Low-level `ErrorPdu.error_data` retains provenance; legacy generic WPM errors and high-level class/code projections remain compatible. Empty requests/property lists remain no-op. This is a bounded service correction (`Refs #242`), not a broad PICS/BIBB or Acked_Transitions claim. |

This row governs Service 16 references in earlier rows. Retained object
snapshot hooks are compatibility evidence, not bundled-server behavior;
Service 16 no longer calls those hooks.

`BACNET-15-STRUCTURED-WRITE-DECODE`'s generic empty-payload refusal has one
property-specific exception: Clause 12.60 permits an empty `Fault_Signals`
BACnetLIST, which the service decoder delivers as an empty `PropertyValue::List`.

### C3 Partial Evidence

| Row ID | Anchor | Priority | Status | Evidence |
|---|---|---|---|---|
| `BACNET-13-EVENT-DISABLE-WPM-PREFIX` | Clause 12.52 Table 12-61; Clause 13.2.2.1; Clause 13.3 pTimeDelayNormal fallback; Clause 15.10 | P1 | `implementation-present-needs-conformance-tests` | Alert Enrollment applies the modeled disabled-state initial conditions. Object-owned snapshot tokens remain a directly testable compatibility surface, but bundled-server Service 16 does not invoke them: a successful Event_Detection_Enable or Time_Delay_Normal prefix write remains committed when a later write fails, and the currently failing write must be mutation-free. The required Alert property projection is covered separately; no evaluator claim is made. |
| `BACNET-13-LIFE-SAFETY-OPERATION` | Clauses 13.13-13.15; Tables 13-1 and 13-1a; Clauses 12.15 and 12.16 Present_Value, Status_Flags, Tracking_Value, Silenced, and Operation_Expected; Clause 18 errors | P0 | `implementation-present-needs-conformance-tests` | Partial #177 operational-state evidence only. Fail-closed authorization receives immediate and routed requester identity; Requesting Source remains untrusted text. Built-in Point/Zone execute authorized silence/unsilence with exact `Operation_Expected` arming. Reset variants execute only through configured application-owned synchronous executors and commit only supplied modeled values before clearing `Operation_Expected`; no physical state is inferred. The bounded process-local confirmed-request tracker silently discards exact duplicates before execution but is not durable actuation idempotency. Detailed operation outcomes and WP/WPM/`write_local`/live-Schedule snapshots retain actual deltas. Whole-object Life Safety COV triggers only for `Present_Value`/`Status_Flags` and reports exactly both; property COV reports the supported subscribed property plus one `Status_Flags` and fans out on an actual status change. Point supports `Present_Value`, `Status_Flags`, `Tracking_Value`, `Silenced`, and `Operation_Expected`; Zone supports those without its unmodeled `Tracking_Value`, which is rejected as `NOT_COV_PROPERTY`. Initial/re-subscription notifications use the same payload sets after ACK; cancellation is quiet. Gaps retained: no complete Point/Zone table, metadata, PICS, BIBB, profile, or device-advertisement claim; Zone `Tracking_Value`, accepted-mode validation, OOS tracking/reliability behavior, datatype/reference fixes, durable replay, and broad intrinsic `CHANGE_OF_LIFE_SAFETY` event behavior remain deferred. |

## Clauses 20-21 Encoding And Formal APDUs

| Row ID | Anchor | Priority | Status | Evidence |
|---|---|---|---|---|
| `BACNET-20-ENCODING` | Clause 20 | P1 | `implementation-present-needs-negative-tests` | Encoding modules and tests exist. |
| `BACNET-21-FORMAL-APDUS` | Clause 21 | P1 | `implementation-present-needs-conformance-tests` | APDU and service modules exist. |
| `BACNET-21-TIMESTAMP-CHOICE` | Clause 21 (BACnetTimeStamp), Clause 20.2.1.5 | P1 | `supported-with-clause-evidence` | Split child of `BACNET-21-FORMAL-APDUS`. Resolves the #259 dual-codec defect per the Clause 20.2.1 tag-form rules: `time [0]` tags the primitive base type `Time`, so every producer/consumer now shares one codec — `time [0]` as a primitive context tag 0 of length 4 (raw Time octets), `sequence-number [1]` constrained to Unsigned (0..65535) by its public representation and hostile-wire validation, `datetime [2]` as an opening/closing tag 2 pair around application-tagged Date/Time. The bare CHOICE form serves `SEQUENCE OF` contexts (GetEventInformation-ACK `eventTimeStamps`); the field-wrapped form serves BACnetTimeStamp-tagged fields (audit, alarm acknowledgment, and event notification) byte-identically to before. COVNotificationMultiple instead carries independent request DateTime and per-value Time fields. Golden vectors, 0/65535 boundary acceptance, 65536 and 3-octet overflow rejection, wrong-outer-tag / wrong-class-bit / truncated negatives, and a cross-call-site primitives↔GetEventInformationAck matrix run in-tree. Evidence: `crates/bacnet-encoding/src/primitives/mod.rs` + `primitives/tests.rs`, `crates/bacnet-services/src/alarm_event/get_event_information.rs` + `alarm_event/tests/get_event_information_timestamps.rs`. |

## Annex A PICS

| Row ID | Anchor | Priority | Status | Evidence |
|---|---|---|---|---|
| `BACNET-A-PICS` | Annex A | P1 | `in-progress` | `bacnet-server::pics` exists; generated draft summary is not a certification claim. |

## Annex J BACnet/IP

| Row ID | Anchor | Priority | Status | Evidence |
|---|---|---|---|---|
| `BACNET-J-BVLC-FUNCTION-CODES` | Annex J.2 | P0 | `implementation-present-needs-conformance-tests` | J-01 covers Annex J.2 constants through `0x0B`, representative frames, malformed type/length, unknown function passthrough, deleted-value passthrough, and current decoder policy for extra bytes beyond BVLC Length. J-02 adds exact two-byte BVLC-Result parsing, unknown result-code passthrough, malformed result rejection, and sender/expected-function correlation for pending management responses. J-13 adds reproducible local and base/head benchmark runners for BIP Criterion suites with ignored raw artifacts and a machine-readable result-row schema. |
| `BACNET-J-ORIGINAL-UNICAST-NPDU` | Annex J | P0 | `implementation-present-needs-negative-tests` | J-04 Original-NPDU evidence covers UDP sender B/IP MAC delivery and self-originated frame suppression; directed reply-path integration remains open. |
| `BACNET-J-ORIGINAL-BROADCAST-NPDU` | Annex J | P0 | `implementation-present-needs-negative-tests` | J-04 Original-NPDU evidence covers BBMD Original-Broadcast local delivery, BDT/FDT Forwarded-NPDU fanout with original sender preservation, and no local Forwarded-NPDU echo. J-09 adds platform socket evidence for INADDR_ANY broadcast reception and SO_BROADCAST Original-Broadcast-NPDU sends. J-10 adds B/IP send-path evidence that Clause 6 global-broadcast and remote-broadcast NPDUs preserve DNET, DLEN 0 broadcast DADR, Hop Count, and APDU bytes unchanged inside Annex J Original-Broadcast-NPDU. Additional malformed/unsupported-path coverage remains open. |
| `BACNET-J-FORWARDED-NPDU` | Annex J | P0 | `implementation-present-needs-negative-tests` | J-04 covers originating-address parsing, truncated-address rejection, BBMD delivery with originating B/IP source MAC, FDT fanout preserving the origin, local rebroadcast for unicast peer arrivals, directed-broadcast peer local-rebroadcast suppression, no onward forwarding to other BDT peers, and Original-Broadcast BDT/FDT Forwarded-NPDU emission. Non-BDT Forwarded-NPDU evidence verifies rejection before local delivery, local rebroadcast, BDT fanout, or FDT fanout. DBTN evidence covers registered foreign-device fanout to local broadcast, BDT peer, and non-origin FDT peer while preserving the origin, excluding origin echo, checking for no extra duplicate frames, and returning `X'0060'` when deterministic local Forwarded-NPDU forwarding fails. |
| `BACNET-J-BBMD-BDT` | Annex J.4/J.5 | P0 | `implementation-present-needs-conformance-tests` | J-03 covers read/write BDT caller paths, replacement semantics, malformed Write-BDT NAK without table mutation, self-entry insertion without overflow, and directed-broadcast forwarding target calculation. J-04 adds Forwarded-NPDU BDT mask behavior, no onward forwarding to other BDT peers, non-BDT sender rejection before BDT fanout, and Original-Broadcast one-peer fanout without local echo. DBTN fanout covers a registered foreign-device request forwarded to a BDT peer plus local broadcast and FDT targets without extra duplicate frames. J-07 adds project ACL evidence for the legacy Write-BDT path: listed management senders can update the table, and unlisted senders receive the standard Write-BDT NAK without table mutation. J-08 adds BDT persistence evidence: successful Write-BDT stores the current wire-format BDT for restart load, and invalid persisted bytes fall back to the configured BDT without accepting malformed state. J-11 adds Read-BDT-Ack payload validation evidence for Annex J.2.4 `N*10` BDT entry sizing. J-12 adds raw BBMD Read-BDT-Ack wire evidence for ACK function code and `N*10` BDT entry bytes. J-13 adds reproducible BBMD stress benchmark A/B runner evidence with ignored raw artifacts and a machine-readable result-row schema. |
| `BACNET-J-FOREIGN-DEVICE-FDT` | Annex J.5 | P0 | `implementation-present-needs-conformance-tests` | Existing J-03/J-04/J-06/J-07/J-11/J-12/J-13 evidence covers FDT management, TTL bounds and purge, re-registration, DBTN authorization/fanout, source preservation, management ACLs, wire sizing, negative responses, and bounded stress artifacts. Reconciliation W2 adds installed-wheel lifecycle evidence for TTL/2 renewal, Pending/Registered/Rejected/Expired/Recovered transitions, broadcast delivery, BBMD service reconstruction in the same network namespace, empty-FDT cleanup, and runtime shutdown. This evidence does not promote the row or claim NAT traversal. |
| `BACNET-J-NAT-TRAVERSAL` | Annex J.7.5 | P0 | `deferred-pending-owner-decision` | Current IPv4 B/IP surfaces expose interface, port, broadcast address, BDT/FDT management, and foreign-device registration, but no reviewed global B/IP address field, NAT mode flag, BBMD/router logical-port model, or NAT-specific originating-address rewrite. Follow-up work item `019f0ff8-14c0-7013-9721-3bc5fe0356de` tracks the owner decision and implementation plan if support is later claimed. |
| `BACNET-J-IP-MULTICAST` | Annex J.8 | P0 | `deferred-pending-owner-decision` | Current IPv4 B/IP transport sends local broadcasts to a configured IPv4 broadcast address and has no B/IP-M multicast group membership, multicast send, or B/IP-M BBMD group configuration. BACnet/IPv6 multicast evidence belongs to Annex U, not Annex J. Follow-up work item `019f0ff8-14e7-7681-8738-032683da62df` tracks the owner decision and implementation plan if support is later claimed. |

## Annex K BIBBs

| Row ID | Anchor | Priority | Status | Evidence |
|---|---|---|---|---|
| `BACNET-K-BIBBS` | Annex K | P1 | `in-progress` | Generated draft is a starting point only; detailed service mapping remains open. |

## Annex L Profiles

| Row ID | Anchor | Priority | Status | Evidence |
|---|---|---|---|---|
| `BACNET-L-PROFILES` | Annex L | P2 | `in-progress` | Profile evidence must be derived from ledger/PICS rows later. |

## Annex U BACnet/IPv6

| Row ID | Anchor | Priority | Status | Evidence |
|---|---|---|---|---|
| `BACNET-U-IPV6-BVLL` | Annex U | P2 | `implementation-present-needs-conformance-tests` | B/IP6 codec and benchmark paths exist. |

## Annex AB BACnet/SC

| Row ID | Anchor | Priority | Status | Evidence |
|---|---|---|---|---|
| `BACNET-AB-SC-FRAME` | Annex AB.2 | P0 | `implementation-present-needs-negative-tests` | AB-01 adds transport codec evidence for reserved control bit rejection, Header Option Type `1..31` enforcement, AB.2.17 destination/data option marker decoding, VMAC field ordering, option count cap enforcement, option length/data truncation rejection, and unterminated option-chain rejection. Received Encapsulated-NPDUs enforce Destination Option Must Understand semantics: an unsupported Must Understand option returns BVLC-Result NAK COMMUNICATION/HEADER_NOT_UNDERSTOOD for unicast, echoes the complete offending marker, routes the Result to the source through the hub, and drops broadcast without a result. The hub changes the VMAC fields while copying validated option and payload bytes, so an empty Header Data field is not normalized away before destination processing. Must Understand clear does not block delivery. Addenda 135-2020cf/cp were checked: cf renames Data Options bit 6 to Every Segment without changing the marker bit position, and cp adds standard header option types 2..5 accepted by the generic `1..31` parser. Must Understand processing for other BVLC-SC functions, non-Result function-specific payload semantics, Every Segment segmentation behavior, and direct-connection behavior remain open. |
| `BACNET-AB-SC-BVLC-RESULT` | Annex AB.2.4 | P0 | `implementation-present-needs-conformance-tests` | AB-02 adds typed BVLC-Result ACK/NAK payload parsing for transport. ACK fixtures use the Proprietary-Message function per addendum 135-2020ci; NAK fixtures mirror AB.2.17 examples with and without UTF-8 Error Details, including the Figure AB-6 multibyte UTF-8 details bytes. The hub relays a source-addressed, syntactically valid Encapsulated-NPDU Result to the originating node and drops peer Results for other functions. Connection handling keeps ACK and Encapsulated-NPDU NAK messages nonfatal, retains existing disconnect handling for other NAKs, and disconnects on malformed Result without generating a Result response. Received unicast Encapsulated-NPDUs with an unsupported Must Understand Destination Option return COMMUNICATION/HEADER_NOT_UNDERSTOOD with the complete offending option marker. Negotiated Max-BVLC-Length resource-limit evidence is tracked under `BACNET-AB-SC-CONNECTION-STATE`. Correlation for permitted Encapsulated-NPDU Results, Error Details resource limits, standard-function ACK diagnostics, full AB.3.1.5 Result generation, and direct-connection response routing remain open. |
| `BACNET-AB-SC-DATA-ATTRIBUTES` | Annex AB.3.4 | P0 | `implementation-present-needs-conformance-tests` | Native receive-side, outbound send, router local-delivery, and router forwarding evidence covers BACnet/SC Encapsulated-NPDU Data Options. Receive paths convert every Data Option, including unknown options with bit 6 set, into generic transport `DataAttribute` values, preserving option type, the stored bit-6 flag, and option data on `ReceivedNpdu`; `NetworkLayer` exposes those attributes on `ReceivedApdu`; router local-delivery and forwarding retain them; and non-SC transports emit empty `data_attributes` on receive. Native SC no longer applies Destination Option Must Understand rejection rules to Data Options. Destination Option rejection and BVLC-Result evidence is tracked under the frame and result rows. Outbound helpers encode SC `DataAttribute` values as Data Options while validating option type `1..31`, the 64-option cap, and u16 option-data lengths. Native negative tests enforce the Annex AB.2.3.1 Secure Path type-1 Must Understand and no-Header-Data marker constraints before message-ID allocation or BVLC-SC frame emission. Remaining work includes Addendum 135-2020cf Every Segment semantics and a context-specific name for the stored Data Option bit-6 flag, high-level helper address resolution/target VMAC behavior, and formal conformance tests. |
| `BACNET-AB-SC-CONNECTION-STATE` | Annex AB.6.2 | P0 | `implementation-present-needs-state-machine-audit` | AB-03 adds native Connect-Accept message-id matching evidence, strict 26-byte Connect-Accept payload handling, negotiated Max-BVLC/Max-NPDU limits, and native async handshake failure/disconnect evidence. AB-07 adds Device UUID replacement, superseded WebSocket close, duplicate-VMAC NAK signaling for new-UUID collisions, and live generated-certificate evidence around replacement and invalid connected-state transitions. This tranche adds Annex H.7.3 Random-48 VMAC generation, initiating-peer Connect-Request BVLC-Result NAK COMMUNICATION/NODE_DUPLICATE_VMAC (7/151) detection, native failover retry evidence using the reselected VMAC, generic Connect-Request NAK no-reseed evidence. Remaining gaps include adapter-boundary AWAITING_WEBSOCKET evidence, accepting-peer connect-wait timeout, Disconnect wait in `ScTransport::stop`, and reserved VMAC error signaling. |
| `BACNET-AB-SC-HUB-CONNECTOR` | Annex AB.5 | P0 | `supported-with-clause-evidence` | AB-06 adds hub connector/forwarding evidence: hub-bound Encapsulated-NPDU uses Destination VMAC present and Originating VMAC absent; local receive drops hub-relayed non-broadcast Destination VMAC; hub rejects Originating-VMAC-present or missing-Destination forwarding attempts; unicast selects only the matching VMAC and unknown unicast has no recipient; broadcast targets all current hub connections except origin; relay preserves Message ID/payload/destination options/data options, adds sender Originating VMAC, strips Destination VMAC for unicast, and preserves broadcast Destination VMAC. Live three-client WebSocket evidence covers A-to-B unicast, A-to-unknown discard, and A broadcast to B/C but not A. AB-07 adds live WebSocket evidence that known Device UUID replacement moves hub reachability to the replacement VMAC, prevents old-VMAC unicast delivery, requires a Close frame for the superseded connection, prevents marked-superseded source or recipient sinks from relaying after replacement wins, and preserves peer reachability after rejecting a connected client's second Connect-Request. Transport connector evidence covers primary timeout/failover, established primary loss with reconnect exhaustion, active send-path swap to failover, and primary restoration while failover is active. Larger option-chain evidence covers 31 minimum-size Destination Options plus 31 minimum-size Data Options within the 1476-byte BVLC budget, preserved through the relay helper and live WebSocket unicast path, with helper broadcast preservation. Direct-connection unsupported-classification evidence covers rejecting `dc.bsc.bacnet.org` at the hub WebSocket subprotocol boundary and returning COMMUNICATION/UNEXPECTED_DATA, not BVLC_FUNCTION_UNKNOWN, for a connected client's Address-Resolution. Configured hub URI evidence covers preserving the configured `wss` authority, port, path, and query at the production `TlsWebSocket::connect` parse boundary; malformed or hostless configured hub URIs are rejected before any WebSocket/TLS dial. Addendum cc affects AB.5.3.1 metadata, not these forwarding, replacement, reconnect-failover, option-preservation, configured/malformed hub URI, or direct-connection unsupported-classification behaviors. No remaining hub connector gaps are tracked in this row. |
| `BACNET-AB-SC-WEBSOCKET-TLS` | Annex AB.7 | P0 | `implementation-present-needs-security-tests` | AB-04 retains pre-dial `wss`-only checks, `hub.bsc.bacnet.org` negotiation and negative offers, binary BVLC-SC sends, text close `1003` and optional Ping/Pong. AB-05 retains generated-certificate mTLS/TLS 1.3 negotiation and missing/wrong-issuer/expired/not-yet-valid peer, wrong SAN, malformed PEM, mismatched-key and TLS 1.2 denials. PRs #585–#592 (runtime assessed at `982cc9f`) address [#513](https://github.com/jscott3201/rusty-bacnet/issues/513)'s original entry-point configuration acceptance: mandatory `ScHubTlsConfig`/`ScNodeTlsConfig`, explicit nonempty CA and matching operational credentials, Python/CLI/standalone preflight before bind/dial, and strict hub peer verification. File-helper rejection/retry, real ReadProperty, installed native Python and isolated Docker pair evidence are delivered; the credential closeout did not rerun them. Insecure hub/example modes and `sc_latency`/`sc_throughput` were retired, not renamed or retained; historical benchmark numbers are not new mTLS measurements. The broad row remains `implementation-present-needs-security-tests`: TLS application-profile/cipher-suite evidence, revocation when configured and separate PKI/identity-profile work remain. No new addendum 135-2020cd validation, full Annex AB/PICS/BTL promotion, or direct-connection (`dc.bsc.bacnet.org`) support is claimed. Node credentials are offered when requested/compatible: a trusted server with no CertificateRequest can complete; normal resumption may omit certificate retransmission. Local configuration is not per-connection presentation proof or remote-verifier attestation; custom `WebSocketPort` implementations are outside the built-in guarantee. CA membership is not BACnet operation authorization or certificate-to-VMAC/UUID binding. The [#517](https://github.com/jscott3201/rusty-bacnet/issues/517) node-first slice requires caller-provisioned nonzero 16-byte UUIDs in `ScServerBuilder` and Python client/server before I/O. Generated-certificate tests cover distinct native Python nodes with ReadProperty, intended same-UUID replacement with the unrelated node still usable, owned wire bytes over Python stop/start/recreation, and Rust server wire bytes over fresh builds and reconnect. The hub-local slice extends explicit nonzero UUID configuration to all four Rust ScHub startup APIs, Python ScHub and the standalone/Docker hub. ScHub::start appends the required UUID argument; one shared Rust check rejects zero UUID or reserved UNKNOWN/BROADCAST local VMAC before bind. Python preserves five positional slots and CA-first diagnostics, copies keyword-only device_uuid, and validates identity before credential-file I/O; the standalone hub requires --device-uuid and retains its default VMAC. Independent Connect-Accept vectors check the hosting port VMAC and hosting device UUID (base 2020 AB.2.11 and AB.6) through all four Rust routes, Python owned-buffer mutation/stop-start/recreation, and actual binary restart/read tests. Compose uses an explicit stable TEST-ONLY hub UUID, not a deployment fallback in the binary. Base 2020 AB.1.5.3 lifetime provisioning/storage remains the caller's responsibility; changed UUIDs cannot be detected without application history. Raw ScTransport::new(ws, vmac) retains its unstarted zero placeholder, but start requires with_device_uuid and rejects all-zero UUID/all-zero or broadcast local VMAC after reconnect and heartbeat validation, before transport-owned I/O or startup state changes. Repeated rejection retains sockets; UUID repair via the existing setter can retry on the same owned WebSocket. This cannot undo caller-owned dials or promise generic endpoint rollback/all-field repair. Independent AB.2.10 byte oracles cover initial start, reconnect, initial/established failover, primary restore and legitimate duplicate-VMAC reselection without UUID changes. This is startup enforcement, not lifetime immutability against later application mutation through public connection(); pure ScConnection/manual WebSocket use and later handshake validation are excluded. Wire admission, peer replacement and UUID version/variant policy are unchanged; no general VMAC bit-shape policy is added. #517 remains open for residual identity work; no lifetime guarantee or row-status promotion. |
| `BACNET-AB-SC-HEARTBEAT` | Annex AB.6.3 | P0 | `implementation-present-needs-timeout-tests` | AB.6.3 heartbeat evidence covers no-VMAC Heartbeat-Request/Heartbeat-ACK construction, native Heartbeat-ACK message-id/no-VMAC validation, production `ScTransport::start` rejection of configurable heartbeat intervals outside 3..300 seconds, production rejection of disconnect timeouts that are not greater than the heartbeat interval, periodic heartbeat initiation after idle inbound BVLC activity, inbound BVLC activity resetting the liveness timer, native timeout/send-error disconnect behavior, and hub-initiated heartbeat tracking that sends idle Heartbeat-Requests, records the pending Message ID, clears pending state only for a matching Heartbeat-ACK, and removes the hub client when the pending ACK exceeds the hub timeout. Accelerated native heartbeat tests use a private test-only timing override so production builders keep Annex AB.6.3 range enforcement at start. Remaining gap: formal Annex AB.6.3 timeout conformance tests; the native heartbeat timeout evidence relies on a test-only timing override. |

## Explicit Deferred Or Unsupported Annexes

| Row ID | Anchor | Priority | Status | Evidence |
|---|---|---|---|---|
| `BACNET-O-ZIGBEE` | Annex O | P3 | `unknown-pending-source-review` | No public support claim found in the initial scan. |

## Follow-Up Backlog

Rows not marked `supported-with-clause-evidence` are follow-up work. The next Annex J tranche should continue BBMD/BDT/FDT lifecycle evidence, including remaining forwarding-loop prevention negative cases and management/table edge cases. NAT traversal and B/IP-M multicast are now explicitly tracked as deferred owner-decision rows.
