OPTIONAL_FUNCTIONALITY_NOT_SUPPORTED. One naming the Device the server answers
for is the local reference it stands for: the server drops that Device member
before the Staging object decodes the value, on WriteProperty,
WritePropertyMultiple and `write_local`, and it reads back without it (#1136).
`StagingObject` itself can't tell which Device holds it, so written directly
or configured through `StagingConfig` it refuses every Device member. The
server applies stage changes through its ordinary local
write notification path at `priority_for_writing`, completing the bounded local
plan during write handling without remote I/O. A target failure sets source
`Reliability` to `UNRELIABLE_OTHER`; a later fully successful current plan
clears it. `Out_Of_Service` decouples targets while preserving PV/stage
evaluation, and returning to service reapplies the selected stage. Network
writes may replace individual or whole `Stages`, `Target_References`, and
configured `Stage_Names` arrays, but array lengths are fixed after construction
so coupled configuration cannot pass through an invalid intermediate shape.
`Target_References` reaches the object as the written octets and is decoded
by the shared device reference helpers, so an element of another datatype is
INVALID_DATA_TYPE (#1313).
`Max_Pres_Value` is derived from the final stage limit. Staging does not
advertise intrinsic reporting. It supports COV (Table 13-1): a SubscribeCOV
notification carries Present_Value, Status_Flags and Present_Stage, and fires
when Present_Value moves by the writable `COV_Increment` (default 0), when
Status_Flags changes (including a target-plan completion that changes
Reliability), or when Present_Stage changes.

Removing a Staging object gives up the Present_Value slots its stage writes
filled (#2265), as a Schedule's removal does, through the same path:
DeleteObject, the application's own `ObjectDatabase::remove`, or an `add`
that replaces it. The object records every target and priority its plans
wrote, and the public `StagingSource::take_relinquish_writes()` hands the
database one relinquish NULL per priority as it leaves. Each goes only to a
slot whose Value_Source still names the Staging object, so a writer that took
the slot keeps its command. A plan still being written stops at its next
target.

Changing Target_References or Priority_For_Writing gives up the slots the
new configuration no longer writes (#2289), as a Schedule does: a dropped
target's slot, or every slot at the old priority. A target that stays, even
at another position in the array, keeps its command, and a write that changes
nothing releases nothing. `StagingSource::take_owed_relinquishes()` hands
those NULLs to the server, which writes them, under the same ownership check,
in the guard of the object's next target write and before that write. A slot
the object writes again before its NULL goes out is no longer owed, so a NULL
never lands after the object's own later write. Out of service the targets
are left alone (Clause 12.62.11): the NULLs wait for the return to service,
or go out with the rest if the object is removed first. (A Schedule sends them
out of service too.) An application that changes the properties directly on
the object, rather than through the server's write paths, leaves both the
NULLs and the new configuration's writes waiting for the next plan the server
takes from it, such as on the next write through the server: unlike the
Schedule's 60-second tick, nothing sweeps Staging objects periodically.

#### Lighting & Color (5)

| Type | Constructor |
|------|-------------|
| `ChannelObject` | `::new(instance, name, channel_number)` |
| `LightingOutputObject` | `::new(instance, name)` |
| `BinaryLightingOutputObject` | `::new(instance, name)` |
| `ColorObject` | `::new(instance, name)` |
| `ColorTemperatureObject` | `::new(instance, name)` |

Lighting Output's `Default_Fade_Time`, `Default_Ramp_Rate` and
`Default_Step_Increment` are writable over the network and through
`set_default_fade_time`, `set_default_ramp_rate` and
`set_default_step_increment`. A new object uses 100 ms, 100.0 %/s and 1.0 %.
A fade time outside 100 to 86,400,000 ms, or a rate or increment outside 0.1
to 100.0, is refused with VALUE_OUT_OF_RANGE (Clauses 12.54.16 to 12.54.18).
Both lighting objects serve `Current_Command_Priority`.

Lighting Output's Present_Value and Relinquish_Default take a level from 0.0
(off) to 100.0 percent. A level above 0.0 and below 1.0 is stored as 1.0, the
dimmest on level (Clause 12.54.4), so the priority slot, Present_Value,
Tracking_Value and COV reports all carry 1.0 (#1385). A level below 0.0 or
above 100.0, NaN included, is refused with VALUE_OUT_OF_RANGE, except
Present_Value's warn values -1.0, -2.0 and -3.0 (Table 12-65), which act as
WARN, WARN_RELINQUISH and WARN_OFF at the write's priority and never enter the
priority array (#1384).

Lighting Output's `Lighting_Command` holds a `BACnetLightingCommand`
(`bacnet_types::constructed`): an operation plus an optional target level, ramp
rate, step increment, fade time and priority (#1263). It reads operation NONE
until written. Over the network it travels as the command's context-tagged
fields, which `bacnet_encoding::constructed::encode_lighting_command` writes and
`decode_lighting_command_value` reads (`decode_lighting_command` reads one at
an offset inside a larger value); locally the object reads as
`PropertyValue::ApplicationData` holding those octets, and
`set_lighting_command` and `lighting_command` take and return the typed value.
Each command is checked against its operation (Clause 12.54, Table 12-67):

- NONE, the reserved operations 11 to 255 and anything past 65,535 are refused.
- FADE_TO and RAMP_TO need a target level.
- A field the operation uses must be in range: target level 0.0 to 100.0, fade
  time (FADE_TO) 100 to 86,400,000 ms, ramp rate (RAMP_TO) and step increment
  (the four step operations) 0.1 to 100.0, and priority 1 to 16.
- A field the operation doesn't use is kept as written without a check. A
  proprietary operation (256 to 65,535) has only its priority checked, the
  same check a Channel makes of a lighting command written to it.

A refused command is VALUE_OUT_OF_RANGE. Any other datatype, an OCTET STRING
included, is INVALID_DATA_TYPE, and octets that aren't exactly one command are
INVALID_DATA_ENCODING, even when a field is also too wide for its type. An
Unsigned or ENUMERATED field may open with zero octets only up to four contents
octets.

The object carries out each command it takes (#1384), at the command's
priority or `Lighting_Command_Default_Priority`, and `Lighting_Command` keeps
reporting it as written. `Lighting_Command_Default_Priority` takes 1 to 16 but
not 6, Minimum On/Off's priority (Clause 12.54.27). A level it puts in a slot is normalized as a
commanded Present_Value is, so a FADE_TO 0.5 puts 1.0 in the slot.

- FADE_TO and RAMP_TO put the target level in the slot. When that slot is then
  the highest in use, Tracking_Value moves in a straight line from where it
  stood to the level, over the fade time (or `Default_Fade_Time`) or at the
  ramp rate (or `Default_Ramp_Rate`), and In_Progress reads FADE_ACTIVE or
  RAMP_ACTIVE until it arrives.
- The step operations put Tracking_Value plus or minus the step increment (or
  `Default_Step_Increment`) in the slot, kept within 1.0 to 100.0. STEP_UP and
  STEP_DOWN do nothing while off; STEP_ON turns off into 1.0, STEP_OFF turns
  1.0 into off.
- With `Blink_Warn_Enable` FALSE (the default) the warn operations act at once:
  WARN changes nothing, WARN_RELINQUISH relinquishes the slot and WARN_OFF
  writes 0.0 to it. With it TRUE they blink and, where the table's conditions
  call for one, hold the level for `Egress_Time` seconds with `Egress_Active`
  TRUE before relinquishing the slot or writing 0.0.
- STOP ends a fade or ramp at its priority with Tracking_Value in the slot, or
  cancels an egress timer there; elsewhere it is ignored.
- A command other than STOP, or a Present_Value write, at the priority of the
  command in progress or a higher one halts it (Clause 12.54.6.1): a fade or
  ramp stops with its slot as it is, and an egress takes effect at once.
- A proprietary operation is stored and does nothing else.

Lighting Output takes the trims of Addendum 135-2020ca part 5 (#1528).
`High_End_Trim` and `Low_End_Trim` are absent until `set_high_end_trim` or
`set_low_end_trim` sets them (`None` takes one away), and either brings
`Trim_Fade_Time` (0 to 86,400,000 ms, initially 0; `set_trim_fade_time`),
which the table's footnote then makes required. All three take writes; a
trim outside 1.0 to 100.0, or a fade time past a day, is refused with
VALUE_OUT_OF_RANGE.

- Tracking_Value is held between the trims: an on level below the low trim
  tracks at it, a level above the high trim tracks at that, and off stays
  off. Present_Value keeps the level as commanded.
- In_Progress reads TRIM_ACTIVE (5, `LightingInProgress::TRIM_ACTIVE`),
  ahead of FADE_ACTIVE or RAMP_ACTIVE, while Present_Value lies outside the
  trims, and while moving trims (below) hold Tracking_Value back; the second
  case is this implementation's, so that IDLE always means Tracking_Value
  equals Present_Value.
- The trims stand aside while Present_Value comes from slot 1 or 2.
- A trim change moves the trims themselves, in a straight line over
  Trim_Fade_Time, and Tracking_Value follows them, sampled for COV as a fade
  is. A fade or ramp under way runs on behind the moving trims.
- Commands work from Tracking_Value as reported, so a step starts from the
  held level, STOP leaves the held level in the slot, and a fade to a level
  past a trim reaches the trim early and stays there. An egress holds the
  trimmed level. A STEP_UP while Present_Value is above the high trim writes
  the trim plus the increment, so it lowers Present_Value, as Table 12-67
  has it.
- The levels between off and the low trim are outside the operating range,
  so a fade or ramp doesn't crawl through them: one up from off starts at
  the low trim and runs to its target over its whole time, and one down to
  off runs to the low trim over its whole time and goes off as it ends, both
  reading FADE_ACTIVE or RAMP_ACTIVE. The addendum leaves this to the
  implementation.
- STEP_OFF turns the light off from the low trim while one applies, rather
  than only from 1.0; STEP_DOWN still stops at 1.0, so Present_Value can go
  below the trim while Tracking_Value stays at it.
- A high trim below the low one sets Reliability to CONFIGURATION_ERROR (with
  Status_Flags' FAULT), and the trims hold nothing until it's put right,
  which gives back the Reliability the error replaced.

Both lighting outputs take the colour links of Addendum 135-2020ca part 4
(#1527). `set_color_link` takes a `bacnet_objects::lighting::ColorLink`: a
`reference` (Color_Reference) and, where the output supports colour override,
a `ColorOverride` with its `active` flag (Color_Override) and `reference`
(Override_Color_Reference). The rows are absent until a link is set, then
required while present, as the tables' footnotes say, and all of them take
writes. A reference must name a colour object, Color or Color Temperature,
or a write is refused with VALUE_OUT_OF_RANGE. Instance 4194303 names none,
leaving the colour to the application, and is taken with any object type:
the clauses give the instance alone that meaning.

The outputs only store the references, and the override never writes a
colour object: it switches which object the colour comes from, so a fade on
either colour object runs on, and once the override ends the colour is
wherever the Color_Reference object has got to. `ObjectDatabase::lighting_color`
follows the link: it returns the `LightingColor` an output shows now, the
Tracking_Value of the referenced colour object (Override_Color_Reference's
while Color_Override is TRUE) as an `OutputColor::Xy` or `OutputColor::Kelvin`,
with the object it came from. It returns `None` for a reference to an object
the database doesn't hold: such a reference is stored and served but not
followed, since the clauses put the companion in the same device and an
object identifier can't name another one. It also returns `None` while that
colour object's In_Progress reads NOT_CONTROLLED (#1526): nothing has driven
it, so its Tracking_Value is no colour to send to hardware.

Fades, ramps and egress timers run on the server's monotonic task, which a
write that starts one wakes. Tracking_Value is worked out from the clock when
read. While it moves, the task samples it for COV each time it has moved by
`COV_Increment` (1.0 percent while that is 0.0), on a 100 ms grid shared by
every object, and once more when it arrives; Table 13-1 reports Present_Value
and Status_Flags, so a SubscribeCOV hears a fade once, when its level goes in,
and a SubscribeCOVProperty of Tracking_Value hears it move. When a live
Tracking_Value subscription (SubscribeCOVProperty, or a Multiple reference)
gives its own increment finer than that step, the finest such increment sets
the step instead (#1510), so that subscriber hears each of its own steps, at
most one per grid point; a coarser one changes nothing. The task looks the
increments up in the COV table on each pass, inside its database guard and in
the server's lock order.

Color and Color Temperature (Addendum 135-2020ca) hold their `Color_Command`
as a `BACnetColorCommand` (`bacnet_types::constructed`): a `ColorOperation`
plus an optional target colour (a `BACnetXyColor`), target colour temperature,
fade time, ramp rate and step increment (#1386). It reads operation NONE until
written. Over the network it travels as the command's context-tagged fields,
which `bacnet_encoding::constructed::encode_color_command` writes and
`decode_color_command_value` reads (`decode_color_command` reads one at an
offset); locally it reads as `PropertyValue::ApplicationData` holding those
octets, and `set_color_command` and `color_command` take and return the typed
value. `encode_xy_color` and `decode_xy_color` handle a Color object's xy
values. Each object checks a command against its own table of colour commands:

- A Color object takes FADE_TO_COLOR, which needs a target colour with both
  coordinates 0.0 to 1.0, and STOP.
- A Color Temperature object takes FADE_TO_CCT and RAMP_TO_CCT, which need a
  target colour temperature of 1000 to 30000 K, STEP_UP_CCT, STEP_DOWN_CCT and
  STOP.
- A field the operation uses must be in range: fade time 100 to 86,400,000 ms,
  ramp rate 1 to 30000 K/s, step increment 1 to 30000 K. A field it doesn't
  use is kept as written without a check.

Any other operation, NONE and those past STOP included, is refused with
VALUE_OUT_OF_RANGE, as is a missing target. Any other datatype, an OCTET STRING
included, is INVALID_DATA_TYPE, and octets that aren't exactly one command are
INVALID_DATA_ENCODING.

Both objects carry out each command they take (#1474), and `Color_Command`
keeps reporting it as written. There is no priority array, so at most one fade
or ramp runs, and Present_Value holds its target from the moment it starts:

- FADE_TO_COLOR, FADE_TO_CCT and RAMP_TO_CCT set Present_Value to the target
  and move Tracking_Value to it in a straight line from where it stood, over
  the fade time (or `Default_Fade_Time`) or at the ramp rate (or
  `Default_Ramp_Rate`), with In_Progress FADE_ACTIVE or RAMP_ACTIVE until it
  arrives. A Color object's fade moves x and y together, so the colour crosses
  the xy diagram in a straight line.
- STEP_UP_CCT and STEP_DOWN_CCT set Present_Value and Tracking_Value at once
  to Tracking_Value plus or minus the step increment (or
  `Default_Step_Increment`).
- A Color Temperature object clamps a target and a step result to
  `Min_Pres_Value` and `Max_Pres_Value`.
- STOP ends a fade or ramp, and Present_Value takes the value it reached;
  with none running it changes nothing. Any other command, or a Present_Value
  write, ends the one in progress too (Clauses 12.X.6.1 and 12.Y.6.1), and a
  new fade or ramp starts from where Tracking_Value stood.

In_Progress reads as an ENUMERATED `ColorOperationInProgress` and Transition
as an ENUMERATED `ColorTransition`, both in `bacnet_types::enums`.

Present_Value is writable on both (Tables 12-X and 12-Y code it W), and
`set_present_value` takes a value the same way. A Color object takes an xy
colour, a `PropertyValue::List` of two REALs as a WriteProperty decodes it,
with both coordinates 0.0 to 1.0. A Color Temperature object refuses a value
outside 1000 to 30000 K and clamps one inside to `Min_Pres_Value` and
`Max_Pres_Value` (Clause 12.Y.4), which `set_min_max` sets within that range;
a Present_Value outside new limits moves to the nearer one. The write halts a
fade or ramp in progress, then moves as `Transition` says: NONE (the default)
at once, FADE over `Default_Fade_Time`, or, on a Color Temperature object
only, RAMP at `Default_Ramp_Rate`.

Fades and ramps run on the server's monotonic task, as a Lighting Output's
do, and Tracking_Value is worked out from the clock when read. While it
moves, the task samples it for COV each time it has moved 0.001 along the xy
line (a Color object) or 10 K (a Color Temperature object), on the shared
100 ms grid, and once more when it arrives. Neither object has a
COV_Increment to change that step, but a Color Temperature Tracking_Value
subscriber's finer increment does, as on a Lighting Output (#1510). The server
compares an xy colour by any change rather than by an increment, so a Color
object's subscribers already hear every sample.

The rows follow the addendum's property tables. Present_Value and
`Color_Command` are W; `Default_Color`, `Default_Color_Temperature`,
`Default_Fade_Time`, `Default_Ramp_Rate` and `Default_Step_Increment` are R;
`Min_Pres_Value`, `Max_Pres_Value` and `Transition` are O. The defaults and
`Transition` are writable: `Default_Fade_Time` takes 100 to 86,400,000 ms,
`Default_Ramp_Rate` and `Default_Step_Increment` 1 to 30000, and
`Default_Color` any colour in range. `Default_Color_Temperature` is clamped as
Present_Value is, except that 0 is kept: Clause 12.Y.4 gives a zero default a
meaning of its own at restart. Neither table has `Status_Flags`,
`Event_State`, `Reliability` or `Out_Of_Service`, so neither object serves
them, and a whole-object COV report carries Present_Value alone.

Of the tables' optional rows, both objects serve `Audit_Level` and
`Auditable_Operations` once `set_audit_policy` provisions them before
registration, as on an Analog or Binary Value (#1525; see
[Object-owned Audit policy](#object-owned-audit-policy)). Neither table has
`Audit_Priority_Filter`, so a priority filter in the policy is left out.
`Tags`, `Profile_Location` and `Profile_Name` are served once `set_profile`
provisions them (#1553; see [Object profile rows](#object-profile-rows)).

`Value_Source` is served once `set_value_source_tracking(true)` turns tracking
on (#1552): it names the writer of the last Present_Value write, or of the last
Color_Command that set Present_Value, and only that writer may correct it (see
[Source of a noncommandable Present_Value](#source-of-a-noncommandable-present_value)).

Two choices here go past the addendum's text. A new object's
`Default_Fade_Time` is 100 ms, the shortest the range allows, as Lighting
Output's is: the addendum gives no initial value, and 0 lies outside its
range. In_Progress never reads OTHER.

Both objects model the device's start (#1526). A new object's In_Progress
reads NOT_CONTROLLED: nothing has driven its output yet. As the server
starts, before it shares the database, it calls `start_output` on each colour
object in it (`ObjectDatabase::start_outputs`). An application running one
without a server, or adding one to a server already running, calls
`start_output` itself; until then the object reads NOT_CONTROLLED. An in-process WARMSTART or COLDSTART should call it
again (see the `ReinitializeHandler` notes); it is safe to repeat.

- A non-zero `Default_Color` or `Default_Color_Temperature` (clamped to the
  limits) becomes Present_Value at once and In_Progress reads IDLE, whatever
  was set before the start: values set then are configuration, since no
  peer can write before it, so a first boot and later ones agree. The
  addendum gives the start no fade, so neither `Transition` nor
  `Default_Fade_Time` applies. A start that moves Present_Value clears
  Value_Source, as `set_min_max` does.
- A zero default, `Default_Color` (0, 0) or a `Default_Color_Temperature` of
  0, keeps the value from before the restart (Clauses 12.X.8 and 12.Y.4).
  In order, the output takes the Present_Value the object brought back from
  its storage, else a value set before the start, and reads IDLE. With
  neither it stays NOT_CONTROLLED until a write drives it; a STOP with
  nothing moving doesn't. A repeated start keeps the value served then.

`set_default_color` and `set_default_color_temperature` set the defaults as a
write would. `with_output_persistence(persistence)`, called on a newly built
object, keeps Present_Value in an `Arc<dyn ColorOutputPersistence>`
(`bacnet_objects::color`) and takes the value saved there for the object as
Present_Value; `output_restored` says whether it did. The object saves each new
Present_Value, whether a write, a command, a STOP or the start set it, on its
own writer thread (see `bacnet_objects::durable`), so nothing touches storage
under the database guard. As with the other durable objects, that thread
ends once the object has saved nothing for a while and the next save starts
another, so a device with many colour objects holds no thread for an idle
one (#1956). Unlike a Notification Class's Recipient_List, a change doesn't wait
for its save and isn't refused when the save fails: the value is a live
output, and it keeps working while storage doesn't. The cost is that the
stored value can lag the served one after a failed save, so a restart in
that window brings back an older value. Saves coalesce; a failed one is
logged, counted (`output_save_counters` returns a `ColorOutputSaveCounters`
whose `failed_saves` reads the total, as a Notification Forwarder's
`save_counters` does; take it before the object joins a database), and not
retried at once: the next change, `stop()` (which waits for the saves) or
the object's drop tries again. `wait_for_output_saves` blocks until the queued
ones have run. Tags storage
(`with_tags_persistence`) and Present_Value storage combine.
A `Default_Color` or `Default_Color_Temperature` a peer writes is kept with
Present_Value (#1956), so a zero default written over the network keeps the
last value at the next start. Unlike Present_Value, a default write saves
before the object serves it and is refused with DEVICE / OPERATIONAL_PROBLEM,
keeping the old default, when the save fails; a written default wins over
the one `set_default_color` or `set_default_color_temperature` configures at
the next start (`default_color_saved` and `default_color_temperature_saved`
say so) until `clear_written_default` drops it. In Python,
`clear_written_default=True` on `add_color` and `add_color_temperature` does
the same before `default_color` applies. A `ColorOutputSnapshot` holds both, each an `Option`: a
Present_Value once something drove the output, a default once a write set it.
`FileColorOutputPersistence::new(path)` is the bundled backend: a tagged
header with the object identifier, a kind octet, then Present_Value and the
default, each behind a presence octet (two big-endian REALs, or a 32-bit
kelvin), replaced whole through a synchronized temporary file. A file of the
previous version, with Present_Value alone, still loads. A file of the wrong
size, kind or object, or holding a value out of range, fails
`with_output_persistence` with an error.

The colour properties use their standard identifiers: `DEFAULT_COLOR` is
4194330, `DEFAULT_COLOR_TEMPERATURE` 4194331 and `COLOR_COMMAND` 4194334
(#887). Identifiers 508 to 511 are the Network Port properties
`ADDITIONAL_REFERENCE_PORTS`, `CERTIFICATE_SIGNING_REQUEST_FILE`,
`COMMAND_VALIDATION_RESULT` and `ISSUER_CERTIFICATE_FILES` (Addendum
135-2020cc); no object serves them yet.

A Channel passes each value written to its Present_Value on to its members
(Clause 12.53, #1151). Give it the members with `ChannelObject::set_members`,
each a `BACnetDeviceObjectPropertyReference` to an object in this device or
another, then optionally one delay in milliseconds per member with
`set_execution_delay`
and the control groups with `set_control_groups`. All three are writable
arrays on the network too. The member list and Execution_Delay always keep the
same size: a write of index 0 to either resizes both, as does a whole write of
the member list, while a whole write of Execution_Delay must give exactly one
delay per member (VALUE_OUT_OF_RANGE otherwise). A member naming the
server's own Device is stored as the local reference it stands for; one
naming another Device keeps it (#1264).

`ChannelObject::with_persistence(instance, name, channel_number, persistence)`
keeps what peers write to the members, Execution_Delay, Channel_Number,
Control_Groups, Allow_Group_Delay_Inhibit and Description (#2364) across a
restart (#2243), in the
same `WriteConfigPersistence` storage a Timer uses. Each write saves before the
Channel serves it, and is refused with DEVICE / OPERATIONAL_PROBLEM when the
save fails. The members and their delays are kept together. A part a write
saved wins over the configured one at the next start: its setter checks its
argument without taking it, until `clear_written_config` drops every saved
part. Parts nobody wrote take what the application configures, and
Present_Value, Write_Status and Reliability start afresh.

Present_Value takes any primitive value or one of the constructed
alternatives: a lighting command framed in context tag 0, or, as Addendum
135-2020ca adds, an xy colour in tag 1 or a colour command in tag 2 (#1474),
at priority 1 to 16 (Last_Priority reads 16 when the write
carried none). Write_Status then reads IN_PROGRESS, and any Present_Value
write is OBJECT / BUSY until the members are done. A running server writes
each member through the `write_local` path with the Channel as the initiating
object, at the priority the write carried, once that member's delay has passed;
every delay counts from the same start. The value is first converted to the
datatype of the member property's current value by the Table 12-63 rules (a
REAL 1.0 reaches a Binary Output as ACTIVE, a Multi-state Output as state 1).
A constructed value goes only to a member of its own datatype, and no
primitive goes to such a member: a lighting command to a `Lighting_Command`
and a colour command to a `Color_Command`, each as the command without its
framing, and an xy colour to a Color object's Present_Value (or
`Default_Color`) as its two REALs. `MemberDatatype::of` tells those members by
object type and property.
Readings of the rules: an Unsigned or ENUMERATED value above 2147483647
fails for INTEGER, REAL and Double members. A REAL or Double going to an
integer type keeps its integer part if it lies in 0 to 2147483000 (Unsigned,
ENUMERATED) or -2147483000 to 2147483000 (INTEGER; the upper bound Rules 5
and 6 print with a digit missing is read as 2147483000). A Double fits a REAL
up to `f32::MAX`. NaN and the infinities fail every conversion that has a
range, while rounding to a REAL's precision never fails.
A value that can't be converted, or a member that refuses the write, makes
Write_Status FAILED once every member has been tried; otherwise it reads
SUCCESSFUL. A NULL a member refuses as the wrong datatype (an Error of
INVALID_DATA_TYPE or a Reject of INVALID_PARAMETER_DATA_TYPE) isn't a
failure, so one Channel can relinquish commandable members alongside others.
With no members Write_Status stays IDLE, empty references (instance 4194303)
are skipped, and while Out_Of_Service is TRUE the value is kept but not passed
on.

A member in another device goes there as a confirmed WriteProperty, the way a
Command's remote action does (#1264): addressed from the device bindings,
with one targeted Who-Is and a wait of `cov_retry_timeout_ms` for the I-Am
when the device has no fresh binding (#1322, sent and limited as for a
Command), each attempt waiting `cov_retry_timeout_ms`, up to three
retries for silence, nothing sent while DeviceCommunicationControl restricts
initiation. A binding routed through the local network's own number is
written as a local device, with no DNET (#1358), as a Command's is.
Before the first write the server learns the property's datatype with a
ReadProperty there, sent as the distribution starts so it overlaps the
member's delay, and converts the value to it as for a local member (#1342):
a REAL 1.0 reaches a remote Binary Output as ACTIVE. A primitive datatype is
kept on the Channel until that member, or the whole member list, is written
again, or a write made with it is refused as a configuration fault (an invalid
datatype, an unknown property), so later distributions send no read until
then. No read is sent for a NULL, a constructed value, or a member whose
property fixes its datatype (`Lighting_Command`, `Color_Command`, a Color
object's xy colour). A read that gets no answer after its retries, or whose Who-Is finds
nothing, counts the device as silent, as a write would (every device executes
ReadProperty): the member fails as COMMUNICATION_FAILURE with no write sent. A
read that is refused, or returns NULL or a constructed value, keeps nothing,
and the value goes as written; the device then refuses a datatype it doesn't
take. Each member is written when its own delay is up (#1343): a remote
request that waits for its answer holds back no other member, though
Write_Status stays IN_PROGRESS (a Present_Value write, WriteGroup's included,
is refused BUSY) until every member has finished. Members in this device go
in delay order, list order among equal delays. The requests the server's runs
make in other devices, a Command's included, wait in two queues: each device
takes one at a time, as small and MS/TP devices often can only serve one, and
the server keeps at most 32 outstanding, an eighth of its 256 invoke IDs,
leaving the rest to confirmed notifications and Audit. A member due while its
device answers another request is written once that one ends. A device that
answers none of a request's attempts, or none of the Who-Is sent to find it,
counts as silent for the rest of that distribution: its members whose turn
comes after that fail at once with nothing sent, so a distribution waits out
one request's retries per silent device, while members in other devices and
local ones are still written. A run that `stop()` cuts short, or whose future
is dropped, during a remote request ends FAILED and frees its invoke ID.
Without a server, `tick_schedules` has no network, so a remote member fails
there.

Deleting a Channel releases nothing (#2265): it holds no slot of its own,
since each member's slot is at the priority its writer chose. While the
Channel exists that writer relinquishes by writing NULL to it; once the
Channel is deleted, the writer relinquishes each member's slot directly.
A distribution whose Channel is deleted stops: each local write checks the run's
generation under the guard that commits it, so nothing more is written once
the object is gone. A write to another device is checked once its route is
known, before its invoke ID is leased, and before each retry; a request that
already passed its last check is still sent if the delete lands in that gap,
since no guard is held over a send.

Reliability reports how the last distribution ended (Clause 12.53.9):
NO_FAULT_DETECTED after a SUCCESSFUL one, otherwise the kind of the first
member failure to finish.
CONFIGURATION_ERROR means the value couldn't be converted to the member's
datatype, by datatype or by a coercion rule's range, or the member answered
UNKNOWN_OBJECT, UNKNOWN_PROPERTY, INVALID_ARRAY_INDEX,
PROPERTY_IS_NOT_AN_ARRAY, INVALID_DATA_TYPE, DATATYPE_NOT_SUPPORTED or a
Reject of INVALID_PARAMETER_DATA_TYPE. A value the member itself refuses as
out of range (VALUE_OUT_OF_RANGE) is PROCESS_ERROR: the clause leaves the
choice open, and here only the Channel's own conversion counts against its
configuration. COMMUNICATION_FAILURE means a remote member's device had no
fresh binding and no I-Am answered the Who-Is for it (or none was sent, under
the one-a-minute limit), DCC restricted initiation, or no attempt was
answered; an
attempt the transport failed to send waits like a silent one, so a send
failure on every attempt lands here too. PROCESS_ERROR covers any other
refusal (another Error code, another Reject reason, an Abort), a write the
server couldn't start (a value it can't encode, a request longer than one
APDU, no free invoke ID, a stopping server, no network), and a run cut short
before every member was tried. Reliability keeps its value
while a distribution runs, and Status_Flags shows FAULT whenever it isn't
NO_FAULT_DETECTED. While Out_Of_Service is TRUE it holds what it read and
takes a client's write of any Reliability value; back in service it shows the
last distribution's verdict again.

A running server also executes inbound WriteGroup on its Channels (Clause
15.11). For each change-list entry, every Channel whose Channel_Number is the
entry's channel and whose Control_Groups holds the request's group takes the
value as a Present_Value write, at the entry's own priority or else the
request's, and passes it on as above. Group membership is each Channel's own:
a Channel outside the group is left alone even when another Channel in the
device is in it. When the request sets Inhibit Delay, a Channel whose
Allow_Group_Delay_Inhibit is TRUE (`set_allow_group_delay_inhibit`, or a
network write) writes all its members at once; the others keep their delays.
A Channel that refuses its value, as a busy one does, doesn't stop the rest.
A channel number listed twice in one change list reaches the same Channels
twice: the later value is refused as busy while the distribution the earlier
one queued is still running, and taken once it has finished, so which value
stays depends on timing. Each Channel is checked again when its own write
runs: one that has left the group or changed its number by then is skipped,
and one whose Allow_Group_Delay_Inhibit is FALSE by then keeps its delays.
Nothing is answered and a malformed request is dropped. DCC's
DISABLE_INITIATION leaves WriteGroup running, as it only stops what the device
starts (the server refuses the deprecated DISABLE outright). Local mutation
policy decides each Channel write on its own (#1319): `MutationPolicy::DenyAll`
denies it, and an installed `ServerPolicy` is asked (`authorize_mutation`)
once per Channel with a `MutationTarget::WriteGroup` (the Channel, group, channel number,
priority, value and inhibit flag), no invoke ID and
`MutationService::Unconfirmed(WRITE_GROUP)`, so it can allow some Channels and
not others. A denied write is skipped with nothing answered and counted in
`mutation_decision_counters().write_group`. Each Channel written makes one
WRITE Audit record (Table 19-5) of its Present_Value at the priority used,
naming the requester (its bound Device, when the audit profile knows one) and
no invoke ID; a denied one makes none (#1318). A Channel's Present_Value is
commandable (Clause 12.53.5), so its records, a WriteProperty's as well as a
WriteGroup's, carry the priority, and Audit_Priority_Filter applies to them
(Clause 19.6.3): one at a priority the filter disables is dropped. The
endpoint responder ignores WriteGroup.

Channel runs are owned as Command runs are (#1178). A `write_local` dropped
after the Channel took its value leaves the distribution running, as it does
a Command's run (#1367). Without a server,
`tick_schedules` runs a distribution its Schedule writes start before it
returns, delays included, and ends it FAILED if its future is dropped first.
`bacnet-device-core`'s `Responder::write` ends it at once as FAILED, without
writing the members. The endpoint responder
refuses a Channel's Present_Value write with WRITE_ACCESS_DENIED.

A run that one Command's or Channel's write starts in another carries the
objects above it. If it would start an object already in that chain, as two
Channels naming each other would after their delays, or would have more than
eight runs above it, it isn't started: it ends as failed at once and the write
that started it fails with OBJECT / BUSY, so such a loop stops after one round.

#### Life Safety (2)

| Type | Constructor |
|------|-------------|
| `LifeSafetyPointObject` | `::new(instance, name)` |
| `LifeSafetyZoneObject` | `::new(instance, name)` |

A Point's Maintenance_Required is a BACnetMaintenance (Table 12-18), served
as an Enumerated and named by `bacnet_types::enums::Maintenance`. It starts
as `NONE`; the application sets it with `set_maintenance_required`, and a
client's write must be an Enumerated holding a standard value or one from the
proprietary range 256..=65535. A reserved or larger number is
VALUE_OUT_OF_RANGE, and a BOOLEAN, the datatype the Point used to serve, is
INVALID_DATA_TYPE (#2252). A Zone's Maintenance_Required is a BOOLEAN
(Table 12-19), which the Zone doesn't serve yet.

#### Access Control (7)

| Type | Constructor |
|------|-------------|
| `AccessDoorObject` | `::new(instance, name)` |
| `AccessPointObject` | `::new(instance, name)` |
| `AccessCredentialObject` | `::new(instance, name)` |
| `AccessUserObject` | `::new(instance, name)` |
| `AccessRightsObject` | `::new(instance, name)`, `::with_persistence(instance, name, persistence)` |
| `AccessZoneObject` | `::new(instance, name)` |
| `CredentialDataInputObject` | `::new(instance, name)` |

An `AccessRightsObject` built with `with_persistence` keeps the
`Positive_Access_Rules`, `Negative_Access_Rules`, Enable and Accompaniment
that peers write across a restart (#1392, #1393). Clause 12.34 doesn't ask
for this; the stack does it because head ends provision access rights over
the network. The storage is an application-owned `AccessRightsPersistence`
that loads and saves an `AccessRightsSnapshot`, whose four members stay
`None` until a write sets them. `FileAccessRightsPersistence` keeps it in one
file, replaced whole the same way as the Notification Class's. The file is
tagged `RBNACR01` and holds the object identifier, then the BACnet encodings
of each member a write has set, in order: the positive rules between opening
and closing context tag 0, the negative rules between tag 1, Enable as a
BOOLEAN with context tag 2, and Accompaniment's reference between opening and
closing context tag 3. Loading refuses a file past 128 KiB, an array of more
than 1024 rules, members out of order, trailing octets, and another object's
file. `with_persistence` then puts each saved array and Accompaniment
through the setters' checks, so a file holding a value they refuse fails it.
A saved Accompaniment serves the row whether or not the application sets one,
and `set_accompaniment(None)` doesn't remove it. To lift a saved requirement,
write the no-accompaniment reference (instance 4194303), which keeps the row;
to drop the row itself, remove the storage file, which also drops the saved
rules and Enable.
An object built with `new` keeps written values in memory only.

Saves follow the Notification Class's rules (see
[Schedule & Notification](#schedule--notification-6)): the save runs on the
object's own writer thread, and the bundled server stages each WriteProperty,
WritePropertyMultiple or `write_local` write of the arrays (whole, one
element, or the size at index 0), of Enable or of Accompaniment, and waits
for its save with the database guard dropped. A WritePropertyMultiple's
several such writes to one object stage one save of the state they leave
together (#1423): each write takes its own step as the request makes it, and
a request that stops part way puts storage back to what the object serves. A
state that cannot be saved is refused with DEVICE /
OPERATIONAL_PROBLEM, and nothing changes. A staged write that is never made
puts storage back to the served state on release, after its lifetime, at
`stop()`, or when the object drops. A saved value wins over the
configuration: once a write has set a property and it was saved,
`property_saved(property)` is true, and that property's setter
(`set_positive_access_rules`, `set_negative_access_rules`, `set_enable` or
`set_accompaniment`) checks its argument without storing it. Configuration alone is never saved,
but a write saves the whole array it leaves: an element or index-0 write to
an array no write has set yet saves the configured rules it didn't touch too.
`wait_for_saves()` blocks until queued saves have run.

Access Door, Access Point and Credential Data Input support COV (Table 13-1).
A door's SubscribeCOV report carries Present_Value, Status_Flags and
Door_Alarm_State; a Door_Alarm_State change sends one. An Access Point has no
Present_Value, so its report starts with Access_Event, then Status_Flags,
Access_Event_Tag, Access_Event_Time, Access_Event_Credential and
Access_Event_Authentication_Factor, and only an Access_Event_Time or
Status_Flags change sends one. A Credential Data Input report carries
Update_Time, whose change sends one. The application sets these values
before adding the object with `AccessDoorObject::set_door_alarm_state`,
`AccessPointObject::set_access_event` (an `AccessEventReport`: the event,
its tag, a `BACnetTimeStamp` or `None` for the Device clock's time, an
Access Credential reference or `None` for the no-credential reference,
instance 4194303, and a `BACnetAuthenticationFactor` or `None` for the
UNDEFINED one; another object type, 4194303 in only one of the object and
device instances, or a factor format outside the closed production is
VALUE_OUT_OF_RANGE) and `CredentialDataInputObject::set_present_value` (the
factor read and its Update_Time), and a door's Door_Status and Lock_Status
with `set_door_status` and `set_lock_status`.

Once the server holds them, the application reports these inputs through
`BACnetServer::report_access_event_local`,
`report_credential_read_local` (a `CredentialReadReport`: the factor and an
optional time, stamped from the Device clock when absent) and
`report_door_state_local` (a `DoorStateReport`: any of Door_Status,
Lock_Status and Door_Alarm_State) (#1132). Each record changes its values
together as one local write, so the COV report and the event pass follow it
as they follow `write_local`, and the call must run inside a Tokio runtime.
Each checks its values as the setters do, all or nothing, a door's values
against their productions and a point's event against the BACnetAccessEvent
production (named, or proprietary from 512 to 65535) too. While its
Out_Of_Service is TRUE each object keeps its own rule: the point refuses an
event with WRITE_ACCESS_DENIED and changes nothing, since it performs no
authentication then, while the door and the reader keep the reported values
aside in place of the device's earlier ones, as their setters do, so a
client's simulated values stay served with no COV report or event, and the
return to service serves the latest values reported. Any other object fails
with OPTIONAL_FUNCTIONALITY_NOT_SUPPORTED.

An Access Point's Authentication_Status is READY until the application
reports another status with `set_authentication_status` (a value past
IN_PROGRESS is VALUE_OUT_OF_RANGE); it reads DISABLED while Out_Of_Service is
TRUE and the reported status again afterwards.

The point also serves Active_Authentication_Policy,
Number_Of_Authentication_Policies, Authorization_Mode and
Priority_For_Writing. `set_number_of_authentication_policies` sets how many
policies there are (1 by default; zero is VALUE_OUT_OF_RANGE), and a client
picks the policy in effect by writing Active_Authentication_Policy, an
Unsigned from 1 to that count. Until the application describes the policies,
what each holds is up to it. `set_authentication_policies` takes
`(name, BACnetAuthenticationPolicy)` pairs (#1325): the point then serves
Authentication_Policy_List and Authentication_Policy_Names, both read-only
over the network, the count becomes the number of pairs (no pairs is
VALUE_OUT_OF_RANGE), and a later count resizes both arrays, adding empty
policies with empty names. While the arrays are served the count is capped
at `MAX_AUTHENTICATION_POLICIES` (256): a longer list, or a larger count, is
VALUE_OUT_OF_RANGE. A policy is usable when it has at least one entry, each
entry names a Credential Data Input, and the indexes, in list order, start
at 1 and repeat or climb by one; a client's write naming any other policy
is VALUE_OUT_OF_RANGE. When the count drops below the policy in effect, or
the list makes it unusable, Active_Authentication_Policy becomes 0 until a
client writes a usable policy. Reliability is CONFIGURATION_ERROR while the
active policy is 0 or the list holds any invalid policy, a grown count's
empty ones included, and NO_FAULT_DETECTED otherwise. While it isn't
NO_FAULT_DETECTED the point generates no access events, so
`report_access_event_local` refuses them with WRITE_ACCESS_DENIED. The
point's Reliability takes simulated writes while Out_Of_Service is TRUE and
refuses them in service; out of service it ignores the policies, and the
return to service serves the derived value again.
Authorization_Mode starts at AUTHORIZE and takes a write of any mode in the
set `set_supported_authorization_modes` gives. The point enforces no mode
itself, so a new point supports AUTHORIZE alone: an application that acts on
the mode declares the other standard modes it carries out, and proprietary
ones from 64 to 65535, in a set that keeps AUTHORIZE and the mode in effect.
Any other value is VALUE_OUT_OF_RANGE, and another datatype
INVALID_DATA_TYPE.
`set_priority_for_writing` sets the priority the application commands the
Access_Doors at (16 by default, 1 to 16 accepted). The policy count and the
priority are read-only over the network; the point stores and checks these
values, and carrying them out is the application's work.

An Access Zone counts
occupancy: Occupancy_State reads DISABLED while counting is off
(`set_occupancy_count_enable(false)`, which also zeroes the count and
Adjust_Value), and otherwise compares Occupancy_Count with the limits
`set_occupancy_limits(lower, upper)` sets (zero is no limit; a nonzero upper
limit at or below the lower one is VALUE_OUT_OF_RANGE). Adjust_Value is the
one writable counting row: an Integer written in service is added to the
count (stopping at zero, and zero clears it), while out of service it is
kept without moving the count.

An Access Zone reports intrinsically on Occupancy_State with the
CHANGE_OF_STATE algorithm (Clause 12.32). It serves the event rows the
Multi-state Input does: Time_Delay, Notification_Class, Alarm_Values,
Event_Enable, Acked_Transitions, Notify_Type, Event_Time_Stamps,
Event_Message_Texts, Event_Detection_Enable and Time_Delay_Normal, the
configuration writable over the network, and the message texts and inhibit
rows every intrinsic reporter serves (#1329). Alarm_Values is a list of
BACnetAccessZoneOccupancyState values other than NORMAL (named, or
proprietary from 64 to 65535; anything else, NORMAL included, is
VALUE_OUT_OF_RANGE naming the element), which
`AccessZoneObject::set_alarm_values` sets too. NORMAL is refused because it is
the state with no limit crossed: as an alarm value it would put the zone in
alarm whenever its count sat inside its limits. Event_State goes OFFNORMAL
once Occupancy_State has stayed in Alarm_Values for Time_Delay seconds,
whether the count moves through `set_occupancy_count`, an Adjust_Value write
or a count simulated out of service, and back to NORMAL once it has stayed
out of them for Time_Delay_Normal; a Reliability other than
NO_FAULT_DETECTED is FAULT. The server sends each transition to the
recipients of the zone's Notification Class: a CHANGE_OF_STATE notification
carries Occupancy_State as its `zone-occupancy-state` New_State, and a
CHANGE_OF_RELIABILITY one lists Occupancy_State (Table 13-5). A count the
application sets directly on the object is picked up by the one-second
tick.

An Access Door reports intrinsically on Door_Alarm_State with the
CHANGE_OF_STATE algorithm (Clause 12.26), serving the same event rows as the
zone plus Fault_Values and Masked_Alarm_Values, all three lists of
BACnetDoorAlarmState values other than NORMAL (named, or proprietary from 256
to 65535) that clients can write and `set_alarm_values`, `set_fault_values`
and `set_masked_alarm_values` set. Door_Alarm_State is NORMAL or a member of
Alarm_Values or Fault_Values, never a masked state:
`AccessDoorObject::set_door_alarm_state` (now returning `Result`) and a
simulated write refuse any other state with VALUE_OUT_OF_RANGE, and a list
change that leaves the current state outside them, masking it included,
returns the door to NORMAL at once. An alarm value makes Event_State OFFNORMAL
after Time_Delay; a fault value makes Reliability MULTI_STATE_FAULT (the
FAULT_STATE algorithm) and Event_State FAULT. The server sends the transitions
to the door's Notification Class: a CHANGE_OF_STATE notification carries
Door_Alarm_State as its `door-alarm-state` New_State, and a
CHANGE_OF_RELIABILITY one lists Door_Alarm_State, then Present_Value (Table
13-5). The application decides when the door is in alarm, DOOR_OPEN_TOO_LONG
included: the door serves Door_Open_Too_Long_Time but runs no timer, and a
state the application sets directly on the object reaches the algorithm at the
one-second tick.

Over the network the Access Point event values stay read-only, but writing
its Out_Of_Service records an event on each edge (Clause 12.31.8):
OUT_OF_SERVICE on entry and OUT_OF_SERVICE_RELINQUISHED on the return, each
a new transaction (Access_Event_Tag moves on by one, wrapping) whose
Access_Event_Time comes from the Device clock and whose
Access_Event_Credential is the no-credential reference, so each edge sends
the COV report. A write that leaves Out_Of_Service as it was records
nothing. An
Access Zone's Occupancy_Count and Reliability, the rows footnote 1 of Table
12-37 marks, take WriteProperty and WritePropertyMultiple while
Out_Of_Service is TRUE and refuse them in service with WRITE_ACCESS_DENIED: a
count must be an Unsigned and a Reliability a BACnetReliability value.
`AccessZoneObject::set_occupancy_count` reports the zone's own count;
entering out of service puts the count and Reliability aside, the count the
application reports meanwhile replaces the one put aside,
[`ReliabilityEval::set_reliability`](#capabilities) is refused, and the return
to service serves the zone's values again. A Credential Data Input's
Present_Value and Reliability, the rows footnote 1 of Table 12-43 marks, take
WriteProperty and WritePropertyMultiple while Out_Of_Service is TRUE and
refuse them in service with WRITE_ACCESS_DENIED. A Present_Value
write must be one `BACnetAuthenticationFactor` (else INVALID_DATA_TYPE) whose
format type and class match a declared Supported_Formats element and its
class, or the UNDEFINED or ERROR factor with class 0 (else
VALUE_OUT_OF_RANGE); it stamps Update_Time from the Device clock. A
Reliability write must be a BACnetReliability value. Entering out of service
puts the reader's Present_Value, Update_Time and Reliability aside,
`set_present_value` updates the values put aside,
[`ReliabilityEval::set_reliability`](#capabilities) is refused until the
return to service, and the return to service serves the reader's values
again.

Without a usable Device clock a date-and-time stamp would be the unspecified
one every time, so Access_Event_Time and Update_Time, the Table 13-1
triggers of these two objects, would never move. Both are BACnetTimeStamp
values (Clause 21.6), and Clauses 12.31.29 and 12.36.11 allow an update time
in the sequence-number form, so with no usable clock the objects stamp that
form instead. An Access Point stamps each event it records without a
given time, an Out_Of_Service edge or a reported event, strictly after the
time it served before, since several events of one transaction share a tag
and each has to move the time: the next sequence number without a clock
(from 1 when the time served is in another form, wrapping from 65535 to 1),
and with one the clock's time, or one hundredth past the time served when
the clock isn't later. A Credential Data Input's simulated Present_Value and
format reset take the object's own next number, from 1 to 65535 and then 1
again. Neither stamps 0, the value of an update time with no update yet. A
time the application passes to `set_access_event` or `set_present_value` is
served as given.

A door's Door_Status, Lock_Status and Door_Alarm_State, the rows footnote 1 of
Table 12-30 marks, and its Reliability take WriteProperty and
WritePropertyMultiple while Out_Of_Service is TRUE, so a client can simulate
the door; in service they refuse writes with WRITE_ACCESS_DENIED. A write must
be an Enumerated in the property's production: a named BACnetDoorStatus or one
from 1024 to 65535, a named BACnetLockStatus (no proprietary range), a named
BACnetDoorAlarmState or one from 256 to 65535 that the door's alarm lists
admit, or a BACnetReliability value, its proprietary range included. A
simulated Reliability overrides the fault check until the return to service.
Entering out of service puts the door's own three values aside, a value the
application sets meanwhile replaces the one put aside, and the return to
service serves them again, dropping the simulation. A simulated
Door_Alarm_State sends the COV report as a real change does. The pulse relock
runs on its timer whatever the simulated values say.

A door's Secured_Status isn't stored: each read works it out from what the
door serves (Clause 12.26.14). It reads SECURED while the door is commanded
LOCK, isn't IN_ALARM, masks no alarm state, and its Door_Status and
Lock_Status show it shut and locked (or UNUSED). Any other input makes it
UNSECURED, so an UNLOCK or a pulse reads UNSECURED until it ends. A
Door_Status or Lock_Status of UNKNOWN or a fault makes it UNKNOWN, unless
another input has already made it UNSECURED. Simulated values count the same
as the device's.

##### Evaluating access rights

`bacnet_objects::access_control::evaluate_access_rights(db, credential,
point)` (#1331) checks an Access Credential against the Access Rights it is
assigned (Clause 12.34.9.2), for the Access Point where the credential was
presented. It is pure: it borrows the `ObjectDatabase`, reads each property as
a peer would, takes no lock and writes nothing, Access_Event included. A
server application calls it under `server.database().read().await` and acts
on the result after dropping the guard. It fails with OBJECT / UNKNOWN_OBJECT
when `credential` doesn't name an Access Credential in the database, or
`point` an Access Point.

The result, an `AccessRightsEvaluation`, holds a `decision` and an
`unresolved` list. The `AccessRightsDecision` is one of:

- `Exempt`: the credential's Authorization_Exemptions lists ACCESS_RIGHTS, so
  no rule is read.
- `Granted { rule }`: the first positive rule that held. An
  `AccessRulePosition` names the rule's Access Rights object, its array
  (`AccessRuleKind`) and its one-based index.
- `Denied { access_event, rule }`: the Access_Event value the failure
  carries, and the rule behind it when there is one.

Every enabled negative rule of every assigned object is tried before any
positive rule. A negative rule that holds denies with
DENIED_POINT_NO_ACCESS_RIGHTS when its location is the point, and with
DENIED_ZONE_NO_ACCESS_RIGHTS when it is a zone. One whose location is ALL
denies with DENIED_POINT_NO_ACCESS_RIGHTS too, since it bars this point; the
clause leaves that case open. When no positive rule holds, the denial is
DENIED_OUT_OF_TIME_RANGE if some enabled positive rule covered the point and
a value read here for its time range was FALSE (the first such rule is
named), and DENIED_NO_ACCESS_RIGHTS otherwise. `allows()`, `access_event()`
and `rule()` read a decision.

Skipped without a trace: Assigned_Access_Rights elements whose enable flag is
FALSE, the unused marker (instance 4194303), Access Rights objects whose
Enable is FALSE, and rules whose enable flag is FALSE. An enabled element
naming a missing object or another object type, or an object whose rules
don't read as rules (only an application's own object can do that), gives no
rules, and Clause 12.35.18 has the device ignore the first two. One naming
another device or the wildcard Device gives none either: the evaluator reads
nothing remotely, a policy of its own. The decision ignores all of them, and
`unresolved` lists each with its index and an `UnresolvedReason` (`Remote`,
`WildcardDevice`, `NotAccessRights`, `Missing` or `Unreadable`), so the
application can choose to deny.

A rule holds when it is enabled, its location covers the point and its time
range is TRUE:

- **Time range.** ALWAYS is TRUE. SPECIFIED reads the referenced property
  here, with the reference's array index. A BOOLEAN reads as itself, an
  Unsigned as TRUE when nonzero, and an INTEGER as TRUE above zero. An
  Enumerated reads by the property's enumeration
  (`bacnet_types::enums::ResolvedEnum::from_property`): for a BACnetBinaryPV,
  or any property whose type isn't known to be another enumeration (the
  Present_Value of any object among them), ACTIVE is TRUE and any other
  value FALSE. Those FALSE values make a rule out of its time range. A time
  range that can't read TRUE at any moment is FALSE at every moment and never
  makes a denial DENIED_OUT_OF_TIME_RANGE: a type that never reads TRUE
  under these rules (REAL, Double, strings, an enumeration known to be
  another one such as Event_State or Reliability, a whole array read without
  an index; a local choice the clause allows), an unknown specifier,
  SPECIFIED without a reference, an unspecified reference or one naming
  another device or the wildcard Device, a missing object or property, a
  failed read, NULL, and index 0, since an array's size is no time-range
  value.
- **Location.** ALL covers every point. An Access Point covers itself, and an
  Access Zone the points its Entry_Points names. Anything else covers
  nothing.

A reference names this device when it has no Device member or names the
database's own Device (`LocalDevice::is_local`), as elsewhere in the stack.
The wildcard Device instance 4194303 names no device in particular, so a
reference carrying it is never read, and neither is one naming another
device. Such a reference never grants access. A negative rule whose location
or time range names one doesn't hold, so it bars no one: Clause 12.34.9.1
has a reference that is unspecified or can't be retrieved evaluate to FALSE.
An application that would rather deny can act on the `unresolved` list. The
evaluator doesn't judge accompaniment, the credential's status or
validity window, or the other authorization checks; the documentation of
`evaluate_access_rights` lists them.

Two more pure helpers in the same module cover those stages, reading the
database without writing it. `evaluate_accompaniment(db, request)` (#1571)
judges an `AccompanimentRequest` with explicit timing and a bounded
companion chain, and `evaluate_authorization(db, request)` (#1572) runs a
whole `AuthorizationRequest` in the check order it carries, with operational
evidence and companion prerequisites. Each returns ordered event intents and
leaves publishing them, and any physical action, to the application. On a
server, `BACnetServer::authorize_access_local(request, tag)` (#1569) runs
`evaluate_authorization` and, for a grant or denial, records its events at the
Access Point under the same database guard and publishes their COV states;
see [Completed local access authorization](local-access-authorization.md).

#### Transportation (3)

| Type | Constructor |
|------|-------------|
| `ElevatorGroupObject` | `::new(instance, name)` |
| `EscalatorObject` | `::new(instance, name)` |
| `LiftObject` | `::new(instance, name, num_floors)` |

#### Groups & Views (3)

| Type | Constructor |
|------|-------------|
| `GroupObject` | `::new(instance, name)` |
| `GlobalGroupObject` | `::new(instance, name)` |
| `StructuredViewObject` | `::new(instance, name)` |

#### Measurement (2)

| Type | Constructor |
|------|-------------|
| `AccumulatorObject` | `::new(instance, name, units)` |
| `PulseConverterObject` | `::new(instance, name, units)` |

An Accumulator serves the optional Prescale only once `set_prescale` gives
it one: BACnetPrescale has no NULL, so until then the property is absent from
Property_List and the PICS, and a read is UNKNOWN_PROPERTY (#1417). Scale
(`set_scale`) and Prescale read as a `PropertyValue::ApplicationData` holding
their context-tagged Clause 21 forms, encoded with
`bacnet_encoding::constructed::{encode_scale, encode_prescale}`: Scale's
float `[0]` or integer `[1]` alternative, and Prescale's multiplier `[0]` and
modulo divide `[1]` (#1487). Both are read-only.

An Accumulator's Pulse_Rate is an Unsigned (Table 12-79): the input pulses
counted over the last whole Limit_Monitoring_Interval (Clause 12.61.20). The
application counts its meter's pulses and feeds them in with
`BACnetServer::add_pulses_local(&oid, pulses)`, or, before the object is
registered, `apply_local_input(LocalInputValue::Pulses(pulses))` on its
`LocalInput` (#2259):

- **Present_Value** steps by one count per pulse, or by Prescale's ratio when
  the object has one, keeping the remainder between feeds (Clause 12.61.13),
  and rolls over modulo Max_Pres_Value + 1 (Clause 12.61.4). A Prescale with a
  modulo-divide of zero has no ratio and leaves Present_Value alone.
- **Pulse_Rate** counts in a fixed window, in integer arithmetic only. Once
  Limit_Monitoring_Interval is set (`set_limit_monitoring_interval`, or a
  client's write), the object's `Timed` capability reports the end of the
  window as its deadline and the server's monotonic task closes it there:
  Pulse_Rate becomes the window's count, Pulse_Rate property subscribers are
  notified, and the next window opens at that boundary. A pass that comes
  late closes one window with every pulse counted and carries the part of an
  interval left over, so the next deadline is always later than the pass. A
  change of interval starts a new, empty window; rewriting the interval it
  already has changes nothing, so a client that repeats the write doesn't
  hold Pulse_Rate back. With an interval of zero,
  the default, no window closes. An application that measures the rate
  itself calls `set_pulse_rate` before registering the object.
- **Out_Of_Service.** While it is TRUE (Clause 12.61.10), Present_Value
  holds, dropping fed pulses rather than catching up on the return to
  service, and Pulse_Rate keeps a client's written value, though the pulses
  still fill the window, so the first window to close in service counts them.

Present_Value is writable only while Out_Of_Service is TRUE (Table 12-79
footnote 1, Clause 12.61.4; #2267). The write must be an Unsigned no larger
than Max_Pres_Value: a larger one is VALUE_OUT_OF_RANGE, another datatype
INVALID_DATA_TYPE, and any write in service WRITE_ACCESS_DENIED. A written
value starts afresh, clearing Prescale's remainder, and once back in service
fed pulses count on from it. Dependents see a written value as input
(Clause 12.61.10): a Pulse Converter whose Input_Reference names the
Present_Value counts an increase as its delta, and a decrease as a wrap
through Max_Pres_Value (from 100 to 5 under 9999 counts 9905).

Pulse_Rate is writable only while Out_Of_Service is TRUE (Clause 12.61.20);
in service a write is WRITE_ACCESS_DENIED. A write must be an Unsigned; the
REAL the object used to serve is INVALID_DATA_TYPE (#2251).

Reliability is writable only while Out_Of_Service is TRUE too, so a client
can simulate a fault (Clause 12.61.10; #2280): in service a write is
WRITE_ACCESS_DENIED, and out of service it must be a BACnetReliability value.
Status_Flags FAULT follows it. In service the application owns Reliability
through [`ReliabilityEval::set_reliability`](#capabilities), which the
Accumulator now lends and which is refused while Out_Of_Service is TRUE.
Entering out of service sets the in-service value aside, and the return
puts it back over whatever a client simulated.

Max_Pres_Value never drops below Present_Value (#2280). A write below the
current count is VALUE_OUT_OF_RANGE and changes nothing: clamping would
invent a reading and a modulo reduction would lose the high part of a metered
total. To shrink the range, a client sets Out_Of_Service, writes a
Present_Value that fits and then lowers Max_Pres_Value.
`AccumulatorObject::set_present_value` stores a value above Max_Pres_Value
modulo Max_Pres_Value + 1, as fed pulses roll over.

A Pulse Converter's Input_Reference, set with `set_input_reference`, reads and
takes writes like the Loop's variable references: the context-tagged
`BACnetObjectPropertyReference` in a `PropertyValue::ApplicationData`, with
the flat list refused as INVALID_DATA_TYPE (#1312). While unset it reads as
Accumulator 4194303's Present_Value, and writing a reference to instance
4194303 unsets it (#1417).

The database judges the reference (`ObjectDatabase::check_input_reference`,
#1341): Reliability reads CONFIGURATION_ERROR, with Status_Flags FAULT, while
it names a missing object or a property that doesn't read as an Unsigned or
INTEGER, and NO_FAULT_DETECTED once it names one that does or is unset
(Clause 12.23.9). An index on a property that isn't an array, index 0 (an
array's size) and the converter's own properties are faults too. A
Priority_Array slot is judged by the datatype the object is commanded in,
its Relinquish_Default's, so a slot that is NULL for now is no fault but has
nothing to count. The verdict is taken as a write of the reference commits
(WriteProperty, WritePropertyMultiple or `write_local`; the object isn't one
CreateObject builds), when the converter is added, whenever
`ObjectDatabase::add` or `remove` adds, replaces or removes the object it
names, and on every counting pass; the server fans COV out for a converter
that changes. While Out_Of_Service is TRUE, Reliability takes a client's
value (Clause 12.23.10), and the return to service applies the latest
verdict. A running server also counts from the property at least once a
second (`ObjectDatabase::count_pulse_inputs`, on every wake of its monotonic
operation task; the built-in `PulseConverterObject` only, so a wrapped one
is neither judged nor counted, #2179): each increase over the last reading
goes into Count as `add_pulses` would, and the first reading after the reference is set or
changed only sets the baseline, so re-pointing it at a larger value counts
nothing. A reading below the last one counts the wrap when the source is an
Accumulator's Present_Value, modulo its Max_Pres_Value + 1 (Clause 12.61.4);
from any other source it only sets the baseline again. The application can
still feed Count with `add_pulses`.

#### System (3)

| Type | Constructor |
|------|-------------|
| `DeviceObject` | `::new(DeviceConfig { .. })` |
| `FileObject` | `::new(instance, name, file_type)` |
| `NetworkPortObject` | `::new(instance, name, network_type)` |

#### Extended Value Types (12)

| Type | Constructor |
|------|-------------|
| `IntegerValueObject` | `::new(instance, name)` |
| `PositiveIntegerValueObject` | `::new(instance, name)` |
| `LargeAnalogValueObject` | `::new(instance, name)` |
| `CharacterStringValueObject` | `::new(instance, name)` |
| `OctetStringValueObject` | `::new(instance, name)` |
| `BitStringValueObject` | `::new(instance, name)` |
| `DateValueObject` | `::new(instance, name)` |
| `TimeValueObject` | `::new(instance, name)` |
| `DateTimeValueObject` | `::new(instance, name)` |
| `DatePatternValueObject` | `::new(instance, name)` |
| `TimePatternValueObject` | `::new(instance, name)` |
| `DateTimePatternValueObject` | `::new(instance, name)` |

All 12 are commandable. Each serves `Current_Command_Priority`, the
Priority_Array slot Present_Value comes from, or NULL while
Relinquish_Default is in effect. Integer, Positive Integer and Large Analog
Value also serve `Units` (set with `set_units`) and a writable
`COV_Increment`, Unsigned on the two integer types and Double on Large Analog
Value, set over the network or with `set_cov_increment`. It starts at 0, so
every Present_Value change sends a SubscribeCOV notification; a larger
increment holds notifications back until Present_Value has moved that far from
the value last reported (Table 13-1). Large Analog Value refuses a negative or
non-finite increment with VALUE_OUT_OF_RANGE.

---

## bacnet-runtime

`bacnet-runtime` is the bounded, supervised application layer for managing a
set of BACnet attachments. The initial 0.13 port deliberately supports B/IP
attachments only. It owns client startup and shutdown, transactional whole-set
reconciliation, health snapshots, and ordered read/write batches.

`BacnetRuntime::start` validates the complete configuration and rolls back any
attachments already started if a later bind fails. `reconcile` accepts a newer
complete revision, rejects reconciliation while a batch is active, and restores
the prior attachment set if replacement fails. `stop` is idempotent, refuses
new work, cancels runtime-owned batches, and then stops every attachment within
the configured deadline.

Batch admission is bounded by `max_inflight_operations` and
`scheduler_capacity`; `max_batch_items` bounds each operation. Inputs execute
in caller order and each outcome retains its `input_index`. Dropping an
operation handle cancels its task. A `DevicePath::Direct` target contains a
six-octet B/IP MAC (IPv4 address followed by UDP port). A
`DevicePath::Routed` target contains the immediate B/IP router's six-octet MAC,
a DNET in 1..=65534, and a byte-exact DADR of 1..=18 octets. Outcomes return the
exact admitted path so duplicate or leading-zero addresses are not normalized.
Routes must be supplied explicitly; this slice does not discover router
topology or choose a path automatically.

The optional foreign-device BBMD target accepts an IPv4 address or host name,
with an optional port, using upstream's `ForeignBbmd` validation and lookup.

Health snapshots include attachment state, the actual local B/IP MAC, active
operation counts, and managed foreign-device registration state. The event,
discovery, cache, and COV counters are reserved and remain zero in this slice.
Attachment state describes runtime lifecycle; it is not an independent probe
of the client's receive task. A rejected or expired foreign-device lease keeps
the attachment `Running` for unicast traffic and reports
`ForeignDeviceRegistrationFailed` through `last_error`.

MS/TP, BACnet/SC, router discovery/topology, raw I-Am observation, and COV
supervision are represented in configuration only so requests fail with
`UnsupportedTransport`; they are not silently approximated. Applications that
need those capabilities should continue using their lower-level crates until
the corresponding runtime slices land.

---
## bacnet-device-core

A sans-IO request core over a borrowed `ObjectDatabase` (#2178): it takes a
request APDU and writes the reply, with no I/O, clock, locks or async. It
builds hosted (`std`, the default) and `no_std` with an allocator (`alloc`),
on targets with atomic compare-and-swap, as `bacnet-objects` does. The
[design note](design/device-core.md) has the whole plan.

One feature, `structured-writes` (#2210), keeps the write path's own
decoding of three structured datatypes: a BACnetEventParameter, and the
elements of a BACnetPortPermission or BACnetStageLimitValue array. `std`
turns it on; `alloc` alone leaves it off, and a write of one of those values
is then refused with PROPERTY / WRITE_ACCESS_DENIED (an UNKNOWN_PROPERTY
still wins for a property the object doesn't have). Any other write decodes
as before, a single BACnetRecipient included. The decoding picks its arm
from the datatype at run time, so with the feature every decoder those arms
call links into an image whatever its objects serve; leaving it off saves
20,368 / 20,412 / 24,184 octets of flash on the `firmware/link` objects
image (thumbv7m / thumbv7em / riscv32imac). The metadata rows still call
those properties writable, so an integrator's PICS for such a build lists
them as read-only. A firmware that writes those datatypes asks for it:

```toml
bacnet-device-core = { version = "...", default-features = false, features = ["alloc", "structured-writes"] }
```

- `read`: `ReadScope` (the work limit, the registered Network_Port and the
  Device the wildcard instance names), `ReadOverlay` (how a host serves an
  object differently from the stored one; `NoOverlay` for none), and the
  staged steps of ReadProperty and ReadPropertyMultiple: plan
  (`plan_property`, `RpmPlan::new`), see which server-owned Device lists the
  plan reads (`live_lists`), then read (`read_property_ack`,
  `RpmPlan::read`). `ReadPropertyMultipleBudget` lives here, moved from
  `bacnet_server::server`.
- `write`: `write_property`, which runs a WriteProperty and says whether
  it changed the object or was a NULL the property left as it was
  (`Applied`), with an optional `WriteCommitObserver` that the host's audit
  and change capture run in, synchronously under its database guard. An
  observer must not await or take a lock that can wait on the database, an
  async task or anything held across an await; a short leaf mutex taken
  after the database is fine, and the server's take a few. The shared
  steps every write path takes (`gate_and_decode_write`, whose index check
  is `bacnet_objects::property_metadata::check_write_array_index`,
  `decode_write_property_value`, `localize`,
  `commit_attempt`, `check_executor_owned_write`); the NULL-relinquish rule
  (`write::relinquish`); and the end of a Command's or Channel's run a host
  can't make (`end_unmade`, `take_queued`, `Unfinished`).
  `write_property_multiple` runs a WritePropertyMultiple attempt by attempt
  in wire order, with an optional gate that decides each attempt and the same
  observer, and returns a `WpmOutcome`: success, the Error naming the attempt
  that failed (the attempts before it stay written; a syntax fault after one
  succeeded is SERVICES / INVALID_TAG, not a Reject), or a Reject. Each names
  the objects the attempts changed. `handle_write_property`,
  `handle_read_property_multiple` and `handle_write_property_multiple` are
  gone from `bacnet_server::handlers`.
- `discovery`: `who_is` (the I-Am a Who-Is calls for, or none), `who_has`
  (the I-Have, or none), `i_am` and `announcement_device`. Both answers name
  the Device the `DeviceIdentity` names, and neither is sent while the
  database lacks that Device, even if it holds another (#2186).
- `cov` (#2303): the COV subscription table, `CovTable`, moved from
  `bacnet-server` with its types (`CovRecipient`, `SubscriberEndpoint`,
  `CovSubscriptionKey`, `MultipleContextKey`, `CovNotificationKind`,
  `CovPolicy`, `CovCounters`, `CovSubscription`, `CovSubscriptionSnapshot`,
  `CovSample`, `CovObservation`, `CovTimeRemaining`, `MultipleRefusal`).
  `CovTable::subscribe_cov` and `subscribe_cov_property` run the two services
  against a borrowed database. Every call that can expire something takes
  `now`, a `bacnet_time::Instant` on one monotonic timeline. A confirmed
  report's state is plain data: `begin_confirmed` returns a `Token`, the host
  reports `delivered(token, Delivery)`, and a report no one settles ends at
  its deadline (`FlightTiming`: the retry cycle plus one timeout). After each
  change the host takes `take_fenced()`, a `Fenced` naming the tokens whose
  worker should stop, the references removed or owed a fresh look and the
  contexts refreshed, and `take_counts()`. The entries sit in one vector
  sorted with the monitored object first. `evaluate` decides what a change
  of one object reports to its ordinary and Single subscriptions: it
  compares each with the observation its last delivered notification
  established, skips a confirmed one whose report is out, encodes each
  notification's parameters and spends the input's `EventBudget`. Every
  report takes the host's lease first (for a confirmed one the server's
  in-flight slot and invoke ID, for the `Reporter` room in its outbox), and
  a confirmed one then begins its flight; every report comes back through
  `delivered`, where `Delivery::Sent` commits an unconfirmed one and an Ack
  commits what `begin_confirmed` kept and names the references owed a
  fresh look. The values a notification carries are in `cov::prepare`,
  `flags`, `reported`, `value_source` and `life_safety`, and the Device's
  two subscription lists in `cov::active`, with `ActiveCovOverlay`, which
  answers both from a `CovTable` through any read that takes a
  `ReadOverlay`. `bacnet_server::cov` keeps `CovSubscriptionTable` with its
  API, which runs on it, and the atomics and in-flight tracker.
- `report` (#2303): `Reporter`, the `Responder` with COV reporting, for
  firmware that owns its database. `handle(db, peer, request, now, out)`
  answers SubscribeCOV and SubscribeCOVProperty and queues the first
  notification, hands every other request to the `Responder`, reads the
  Device's lists through the overlay, and queues what a write changes (a
  Life Safety object from the values the write changed). `capture` and
  `changed` do the same for the host's own changes. The outbox is one
  buffer and one queue allocated at build (`OutboxLimits`: entries and
  octets). A subscription holds one unconfirmed entry: a newer report
  replaces it in its turn, so one that changes faster than the link sends
  can't crowd out the others. A report the outbox has no room for leaves
  its subscription owed, looked at again as room frees. A confirmed
  report's answers are cut off at `FlightTiming::cutoff` from when the
  table began it, however late `pop` sent it, as the server's worker's
  are. `pop(bindings, ids, now, out)` appends the next
  APDU and returns a `Notification` (token, `Destination`, `NotifyService`,
  invoke ID, priority); a confirmed one takes an invoke ID from the host's
  `InvokeIds`, which the device's own requests share. `reply(from, apdu,
  ids, now)` matches a SimpleACK, Error, Reject or Abort by invoke ID and
  peer; `next_deadline` and `on_deadline` run lifetimes, abandoned reports,
  timeouts (resent with the same invoke ID while retries last, then failed)
  and the looks owed. The host reports each send through `delivered`.
  The `Responder` runs no DeleteObject, and `handle` rejects it as an
  unrecognized service, so a host that serves it takes the request before
  `handle` and lists the service in its own Protocol_Services_Supported.
  Whenever the host deletes an object, at a request or on its own, it
  calls `remove_for_object(object, ids)`: the object's subscriptions go, as
  the server drops them at DeleteObject, with their queued and owed reports
  and any confirmed notification still out, whose invoke ID goes back to
  `ids`. `pop` hands out nothing more for the object; one it already
  handed out is the host's to send. Until then an object created again
  under its identifier would report to the old subscriptions.
  `ReportConfig` holds the `CovPolicy`, the outbox and the confirmed
  timing; `ReporterCounters` what it counted. Build the database with
  `report::SERVICES`, which adds the two subscribe services to the
  `Responder`'s. The COV-multiple services stay with `bacnet-server`
  (#2320).
- `clock` (#2321): the Device's clock, for firmware with none of its own.
  `SyncedClock` holds a `bacnet_time::Instant`, the UTC date and time it
  stood for and the `Zone` (UTC_Offset, minutes west, and
  Daylight_Savings_Status, fixed at build as the server's `ClockConfig`
  is); it allocates nothing and divides nothing in 64 bits. Until the first
  `set` it is unsynchronized and counts from local midnight, 1990-01-01,
  at the instant it was built, as a device with no time source does after a
  restart. `set(Basis::Local, ..)`, a TimeSynchronization's, makes the
  date and time given the local ones; `set(Basis::Utc, ..)`, a
  UTCTimeSynchronization's, reads locally as less UTC_Offset, plus an hour
  in daylight-saving time; a value that isn't a specific date and time is
  refused and changes nothing. `frame(now)` is the Device's four clock
  properties; `window(now)` is the local day and time recipient windows are
  judged at, `None` until synchronized. `DeviceClock` pairs it with the
  host's timer (`MonotonicNow`, on the timeline it passes as `now`) and
  implements `ClockReader`; `lend` binds a copy to the database.
  `destination_open(destination, window)` judges a Notification Class
  destination's days and window by the server's test
  (`bacnet_objects::notification_class::in_window`), and with no window
  fails closed: only a destination open every day, all day
  (`always_in_window`), is.
- `reply`: `error_apdu`, the one map from an `Error` to its Reject or Error
  PDU (never an Abort: a work or byte limit is the caller's Abort), and the
  refusals a host sends for a service it doesn't run.
- `responder`: `Responder`, for a host with nothing to await between the
  steps. `Responder::classify` says from the header alone whether a request
  reads or writes the database; `Responder::read` answers ReadProperty,
  ReadPropertyMultiple, Who-Is and Who-Has through an overlay;
  `Responder::write` answers WriteProperty and WritePropertyMultiple,
  returning `Written`: the outcome and the objects the write changed, for the
  host's post-write work; and `Responder::handle`, for
  firmware that owns its database, does either, refuses every other
  well-formed confirmed request, and drops an APDU that doesn't decode, as
  the server does.
  `bacnet_device_core::SERVICES` lists the services it runs, for the
  Device's Protocol_Services_Supported. `Responder::with_clock(clock, db)`
  gives it a `DeviceClock` and lends it to the database: `write` (and so
  `handle`, which now takes the responder mutably) then runs each
  TimeSynchronization and UTCTimeSynchronization the Device lists (add
  `clock::SERVICES` to its identity's services), setting the clock and
  lending it again, and `classify` calls both writes. A host filters the
  requests it doesn't accept (source, rate) before handing them over.
  `Responder::set_time` sets the clock from a board's real-time clock,
  which counts as synchronized; a `Reporter` built on such a responder has
  `Reporter::set_time` and `Reporter::clock` for the same, and its
  `clock().window(now)` is what recipient windows are judged by, never
  the database's clock frame, which reads a valid 1990 date before a
  sync.

`Responder::new` refuses an identity that claims segmentation support, since
the core aborts every segmented request and every reply too long for one APDU,
a `read_work` limit of zero, and an RPM budget with a zero limit. `Limits`
holds the ReadProperty work limit and, set with `Limits::with_rpm`, the
`ReadPropertyMultipleBudget`: an RPM past its result rows is aborted with
OUT_OF_RESOURCES before any value is read, and one whose ACK passes its octet
limit with BUFFER_OVERFLOW after the reads, as the server answers.

`Inbound::with_source` names the requester, as a `CommandOrigin`
(`bacnet_objects::command_source`): for a network requester,
`CommandOrigin::Remote` with the address the request came from (network 0
on the local network) and the Device bound to it, if the host knows one.
`Responder::write` gives it to each write as the command origin, so a
commandable Present_Value is commanded for that requester at the request's
priority, as the server commands it (#2209). A request built with
`Inbound::new` alone names no requester, and an object with a commandable
Present_Value refuses its write with WRITE_ACCESS_DENIED. A write that
starts a Command's or Channel's run ends that run at once, unmade, with none
of its actions performed.

```rust
use bacnet_device_core::responder::{Inbound, Limits, Outcome, Responder};

let mut responder = Responder::new(identity, Limits::default())?;
// `request` is the received APDU as `Bytes`; `max_reply` is the smaller of
// its Max-APDU-Length-Accepted and the route's limit.
let mut out = bytes::BytesMut::new();
// `requester` is the CommandOrigin of the address the request came from.
let request = Inbound::new(request, max_reply).with_source(requester);
let handled = responder.handle(&mut db, request, &mut out);
match handled.outcome {
    Outcome::Reply => send_to_requester(&out),
    Outcome::Announce => broadcast(&out),
    _ => {}
}
```

`bacnet-server` runs its ReadProperty, ReadPropertyMultiple, ReadRange's
Group reads, `read_local`, Who-Is and Who-Has on these functions, with its
Device view as the overlay, and its WriteProperty, WritePropertyMultiple's
attempts, CreateObject's initial values and its local writes on the write
functions, with its audit and COV capture as the observer. The `objects`
image of the [firmware link test](ci.md#firmware-link-test) links
`Responder::handle` over a `bacnet-objects` database, writing a Binary Value,
reading it back, and reading two Present_Values with ReadPropertyMultiple.

## bacnet-client

Async BACnet client with transaction state machine, segmentation, and discovery.

### Building a Client

```rust
use bacnet_client::client::BACnetClient;

// Generic builder — accepts any pre-built TransportPort
let client = BACnetClient::generic_builder()
    .transport(transport)
    .apdu_timeout_ms(6000)
    .build()
    .await?;

// BIP-specific builder — constructs BipTransport from interface/port/broadcast
let client = BACnetClient::bip_builder()
    .interface(Ipv4Addr::UNSPECIFIED)
    .port(0)
    .broadcast_address(Ipv4Addr::BROADCAST)
    .build()
    .await?;

// SC-specific builder (requires `sc-tls` feature)
let client = BACnetClient::sc_builder()
    .hub_url("wss://hub:1234")
    .tls_config(tls_config)
    .vmac([0, 1, 2, 3, 4, 5])
    .device_uuid(client_uuid) // Already provisioned and durably stored by the caller.
    .build()
    .await?;
```

Use `bip_builder()` for B/IP, `bip6_builder()` for B/IPv6 (client `ipv6`
feature), `sc_builder()` for BACnet/SC, or `generic_builder()` with a
prebuilt transport.

### Choosing the client transport at runtime

The B/IP, B/IPv6 and SC builders also offer `build_any()`, returning
`BACnetClient<AnyTransport>`, which is what `BACnetClient` alone names: the
client's transport type defaults to `AnyTransport` (#2039), as the server's
does. They apply the same configuration as `build()`:
the B/IP mode and address sharing, the IPv6 interface and device instance,
and SC identity, TLS, heartbeat and optional reconnect settings. Client tuning,
notification capacities and custom COV response policies are preserved too.
The existing `build()` methods still return concrete transport types.

For example, with the client's `ipv6` feature enabled:

```rust,no_run
use bacnet_client::client::BACnetClient;

async fn connect(ipv6: bool) -> Result<BACnetClient, bacnet_types::error::Error> {
    if ipv6 {
        BACnetClient::bip6_builder().port(0).device_instance(123)
            .build_any().await
    } else {
        BACnetClient::bip_builder().port(0)
            .build_any().await
    }
}
```

`build_any()` is `build_into()` with `AnyTransport` (#2071). `build_into::<T>()`
builds the same client over any transport type the builder's link converts
into, such as an application's own enum that also holds a transport
`AnyTransport` can't, like a router's application port:

```rust,ignore
enum MyTransport {
    Link(AnyTransport),
    Router(RouterApplicationPort),
}
// `impl TransportPort for MyTransport` passes each call to the variant.
impl From<BipTransport> for MyTransport {
    fn from(link: BipTransport) -> Self {
        Self::Link(link.into())
    }
}
let client: BACnetClient<MyTransport> =
    BACnetClient::bip_builder().port(0).build_into().await?;
```

The B/IPv6 and SC builders take `From<Bip6Transport>` and
`From<ScTransport<TlsWebSocket>>`; SC also has `build_into_with_events()`.

With `sc-tls`, a configured `BACnetClient::sc_builder()` can use the same
`build_any().await` call. SC validates identity, reconnect and
client options before dialing. Reconnect remains opt-in through `.reconnect(...)`;
each retry uses the builder's TLS policy. `.failover_hub_url(...)` adds a
failover hub with the same TLS policy. It requires `.reconnect(...)`, and both
URLs are checked before dialling. When the primary cannot be dialled, `build()`
starts on the failover hub and the transport restores the primary later.
Each build-time dial is bounded by `.connect_timeout_ms(...)` (default 10 s),
like the transport's own redials. Use `client.stop().await` to shut down
the selected transport and its background work.

### Transport access and BBMD helpers

`client.transport()` borrows the transport a built client owns, whichever
builder made it. The transport lives in the client's network layer for the
client's whole life, so this is a shared borrow: `&mut self` methods such as
`start`, `stop` and the setters stay out of reach, and `client.stop()` stops
the transport in place. What you take from it can outlive the borrow, which
suits a long-lived UI:

```rust
// BACnet/SC (sc_builder): an owned watch receiver, an event stream, and
// link-status and drop-count snapshots.
let mut state = sc_client.transport().connection_state_changes();
tokio::spawn(async move {
    while state.changed().await.is_ok() {
        let connected = *state.borrow_and_update() == ScConnectionState::Connected;
        // update the status bar
    }
});
// Subscribed after build(): misses the first Connected, which went out
// while build() ran. Use build_with_events() (below) to see it.
let mut events = sc_client.transport().connection_events(); // ScEvent: failover, restore, causes
let link = sc_client.transport().connection_status(); // ScLinkStatus: active hub, hub VMAC, heartbeat
let drops = sc_client.transport().npdu_drop_counts();

// B/IP (bip_builder): counter snapshots to poll, and the BBMD state if any.
let outgoing = bip_client.transport().bvlc_client_snapshot();
let management = bip_client.transport().management_counters();
let fanout = bip_client.transport().fanout_counters();
let dropped = bip_client.transport().receive_counters(); // datagrams dropped on receipt, by reason
let refused = bip_client.transport().send_counters(); // NPDUs refused on send, by reason
let fdt = bip_client.transport().fdt_counters(); // None unless a BBMD
let bbmd = bip_client.transport().bbmd_state().cloned(); // Option<Arc<std::sync::Mutex<BbmdState>>>

// MS/TP: the same counts-only handle you can take before handing the transport over.
let diagnostics = mstp_client.transport().diagnostics();

// B/IP, B/IPv6, BACnet/SC and MS/TP: every link-layer frame, in and out.
let mut frames = bip_client.transport().frame_tap().subscribe();
```

The first `ScEvent::Connected` goes out while `build()` starts the
transport, before any caller of `transport().connection_events()` can
subscribe. To see it, build with `build_with_events()` instead: it returns
the client and a receiver subscribed before the start, so the first event
on it is that connect. `build_any_with_events()` does the same for a
transport-erased `BACnetClient<AnyTransport>` (#1909).

```rust
let (sc_client, mut events) = BACnetClient::sc_builder()
    .hub_url("wss://hub.example.com/bacnet")
    .tls_config(tls)
    .vmac([0x02, 0, 0, 0, 0, 0x01])
    .device_uuid([0x42; 16])
    .build_with_events()
    .await?;
assert!(matches!(events.recv().await, Ok(ScEvent::Connected { .. })));
```

Reading state and diagnostics is what the borrow supports. Two things go around
the client and are not supported while it runs: sending through the transport
(`send_unicast`, `send_broadcast`), which the client's transaction state
machine never sees, so a hand-built confirmed request can reuse an in-flight
invoke ID; and holding the `bbmd_state()` lock across an await. That lock is
a synchronous `std::sync::Mutex` the receive loop and the client's broadcasts
take for short critical sections, so holding it stalls the transport or
deadlocks. Lock, copy and release. The live MS/TP master node and SC
connection are not public.

### Frame tap

`frame_tap()` on `BipTransport`, `Bip6Transport`, `ScTransport`,
`MstpTransport` and `EthernetTransport` (and `AnyTransport::frame_tap()`,
`None` for loopback) returns the transport's `FrameTap` (#957, #1856). `subscribe()` gives a
`FrameTapReceiver` of `TappedFrame { timestamp, direction, link, peer, bytes }`
for every frame the transport sends, and every frame it receives (on MS/TP,
every frame it hears on the line), control traffic included:

- B/IP and B/IPv6: each BVLL message as the datagram carried it, BVLC-Results,
  registrations, address resolution and forwarded NPDUs too. A received
  datagram appears if the transport takes it: a B/IP broadcast listener's
  datagrams only when the node keeps them, and on B/IPv6 only those the
  selected link admits. `peer` is the UDP source or destination, broadcast
  and multicast included.
- BACnet/SC: each BVLC-SC message on the hub connection, the handshake,
  heartbeats, address resolution and Disconnect too. `peer` names the hub,
  primary or failover. Direct connections are not tapped yet.
- MS/TP: each whole frame, preamble to CRC, Token and Poll For Master too,
  found in what the line delivered: every frame on the bus, other stations'
  traffic included. Frames are timed as the master node times them: a frame
  the node gives up, for a silence longer than T_frame_abort in the middle of
  it or because it started to send, does not appear, and one it takes appears
  once. `peer` is the source station of a received frame and the destination
  of a sent one.
- Ethernet (Linux): each whole 802.3 frame as the packet socket sends or reads
  it, from the destination MAC to the padding (the network card adds and
  strips the frame check sequence), XID and TEST commands and responses too.
  A received frame appears if the transport takes it: one addressed to this
  station or to the broadcast, and not from this station's own MAC. `peer` is
  the source MAC of a received frame and the destination MAC of a sent one.

The tap is in-process. On B/IP, B/IPv6, BACnet/SC and Ethernet it shows only
this node's own traffic, so it does not replace a wire capture. A BACnet/SC message
is taken in plaintext, before TLS encrypts it and after TLS decrypts it.

Frames arrive in the order the transport hands them over: a sent frame just
before the socket writes it (on MS/TP, once written), a received one just after
the read. So a reply never comes ahead of the request that drew it, even when
the send returns late (#2519); frames that cross on the wire may come either
way round. A sent frame whose write then fails, or is abandoned, has still
been reported, except on MS/TP, where a failed write is not.

Each receiver has a bounded queue (`DEFAULT_TAP_CAPACITY`, 1024 frames, or
`subscribe_with_capacity(n)`). The transport never waits for one: a frame that
finds a queue full is dropped for that receiver and counted in
`FrameTapReceiver::dropped()` and in `FrameTap::counters()`. With nobody
subscribed a frame costs one atomic load and nothing is copied. Subscribe
before `start()` (on the transport, before handing it to a builder) to see a
BACnet/SC handshake; a client's builders start the transport. After `stop()`
a receiver keeps waiting, since the transport may start again; `recv()`
returns `None` once the transport is dropped and the queue is empty.

The management, FDT and fanout counters count what this transport does as a
BBMD (ACKs sent, registrations admitted, broadcasts forwarded). They stay at
zero unless the client runs as one, from `bip_builder().mode(BipMode::Bbmd(..))`
or `generic_builder()` over a BBMD-mode `BipTransport`.

`bvlc_client_snapshot()` instead describes this transport's own outgoing
Read-BDT, Write-BDT, Read-FDT, Delete-FDT and Register-FD exchanges, including
automatic registration, which the `bacnet-bip-core` node engine runs (#1622).
Each function reports successful local UDP sends, valid matched ACKs, matched
result counts and the latest result code, response timeouts, local errors,
malformed replies, and calls refused as busy. Requests to different peers, or
for different operations, run at the same time, in up to eight exchanges
(#1622). A request is busy only while the same request is in flight to that
peer, or another request a success answers (Write-BDT, Delete-FDT-Entry or
Register-FD) is, since a success couldn't tell the two apart, or while all
eight are in use. Sending a datagram is not a BBMD receipt. The snapshot uses fixed-size
counters and a short synchronous lock; polling it does not send traffic.
Totals belong to this transport instance and survive stop/start; last-result
fields clear. BBMD-side counters keep their existing meanings.

Response matching checks the peer address and the operation. Read requests
accept their typed ACK or their own NAK; requests answered by a Result accept
success or that operation's NAK. Unknown codes and unrelated results remain
visible as unclassified observations and do not complete a request. Malformed
Results leave it pending. A malformed typed ACK returns the payload decode
error and does not count as a successful ACK. BVLC has no transaction ID, so
a delayed same-peer, same-kind response can still be confused with a later
attempt. These counters describe local correlations, not certain attribution
after a timeout. Encoding/send errors, cancellation and stop release the
pending slot without inventing a timeout.

The B/IP builders run automatic foreign-device mode with
`BipMode::Foreign` (see [B/IP modes on the builders](#bip-modes-on-the-builders)):

```rust
use bacnet_client::client::BACnetClient;
use bacnet_transport::bip::{BipMode, ForeignDeviceConfig};
use std::{net::Ipv4Addr, time::Duration};

let client = BACnetClient::bip_builder()
    .port(0)
    .mode(BipMode::Foreign(ForeignDeviceConfig {
        bbmd: (Ipv4Addr::new(192, 0, 2, 10), 47808).into(),
        ttl: 60,
        renewal_interval: Some(Duration::from_secs(20)),
    }))
    .build().await?;
let registration = client.foreign_registration()?;
```

`ForeignDeviceConfig::bbmd` is a `ForeignBbmd`: an address, or a host name and
port (#2308), which parses from `ip`, `host` or either with `:port`
(`"bbmd.example:47808".parse()?`). A host name is looked up as one written to
FD_BBMD_Address is: when the transport starts, and again alongside the
registrations at most every 30 seconds, by the system's resolver or the one
`BipTransport::set_bbmd_resolver` (or the builders' `bbmd_resolver`) gives. A name
that doesn't resolve still starts the transport: its node waits for a BBMD
(`bacnet-bip-core`'s waiting state), with no registration sent and broadcasts held
and then refused, the failure counted in `bbmd_lookups`, `bbmd_lookup_failures` and
`last_bbmd_lookup_failure`, `waiting_for_bbmd` reading true, and the name tried again
every 30 seconds. The first
address it resolves to that a start would accept is registered with at once;
`foreign_device_config()` then reads that address.

`renewal_interval: None` uses half the advertised TTL, including 500 ms for
TTL 1; a shorter interval renews more often without changing the TTL the BBMD
is asked for, as behind NAT. Automatic
mode requires a positive TTL and a positive interval shorter than that TTL;
invalid settings fail before transport I/O. Positive intervals below 100 ms
use 100 ms instead, limiting automatic attempts to ten per second even when
the exchanges are all busy or local sends fail immediately. This is a
local pacing policy; the requested TTL stays unchanged on the wire. The
effective interval also drives `next_attempt_in` and response waiting.
The automatic worker waits at most the smaller of the effective interval
and three seconds for each result. After a success it renews one interval
into the lease that success proved; after a refusal, one interval after that
attempt started; after a lost attempt or a local error, sooner: one response
wait later, doubling with each failure in a row, and never later than one
interval after the attempt started (#1622). A Distribute-Broadcast-To-Network
NAK from the BBMD, which a BBMD sends a device it holds no registration for,
brings the next attempt forward, to no sooner than one response wait after
the last one started; `renewal_hints` counts them. Manual requests run beside
it; only when all eight exchanges are in use is an attempt refused as busy,
counted, and retried as after a loss.
There is no catch-up burst after a delayed attempt. The first attempt is
admitted at `start()` and sent when the transport's driver task first runs.
One-shot `register_foreign_device_bvlc` calls retain their three-second
response wait and permit zero-TTL requests; they do not switch broadcast mode.
A foreign device refuses the requests a success answers (Register,
Delete-FDT-Entry and Write-BDT) to its own BBMD, whose registration it
manages; send them from a transport in normal mode, as the CLI does, or to
another BBMD. `start()` also refuses a BBMD address no device could register
with: the unspecified address, a group address or port 0 before any I/O, and
the transport's own address once bound (#1622).
A transport is in one B/IP mode: `start()` fails, before any I/O, on one set
up both as a BBMD (`enable_bbmd`) and as a foreign device, since the two
broadcast differently; run them on separate transports (#938, #1622). A
`BipMode` can't express both.

`build()` means the client is running locally. `registered` and
`lease_remaining` report the lease the BBMD's successes prove: it starts at
the earliest send a success could answer and lasts one time-to-live, leaving
out the grace period a BBMD adds (Annex J.5.2.3), so the device never counts
on time the BBMD might not give it. `lapses` counts leases that ran out with
no newer success. A BBMD that loses its table early, as on a restart, ends
the registration before the lease does; its Distribute-Broadcast-To-Network
NAKs then bring the next attempt forward. The transport logs one line when
the device becomes registered (info), and when the BBMD refuses it or the
lease lapses (warn); renewals and lost attempts log at debug. Poll
`last_outcome` for a matched acceptance or refusal; a send failure or timeout
leaves the remote outcome unknown. A registration NAK rejects that attempt
and leaves a live lease in place. The `next_attempt_in` countdown is the
worker's scheduled attempt, not a lease expiry. Last-attempt status,
countdown and lease clear on stop/restart while totals remain.

Foreign-mode broadcasts use DBTN toward the configured BBMD. Until the first
attempt after each start is answered or times out, the transport holds up to
16 of them (`broadcasts_held`), so what a device or router announces at start
doesn't race its registration, and refuses more with an error
(`broadcasts_hold_full`) (#1622). It sends them, in order, once that attempt
succeeds or goes unanswered (`broadcasts_released`), and drops them if the
BBMD refuses it (`broadcasts_discarded`). One made while the released ones
still wait to go queues behind them, so broadcasts go in the order they were
made; that queue takes another 16, and refuses more as a full hold. A stop
drops what is held or queued, counted as discarded. After that, broadcasts go
at once, registered or not; one sent with no live lease is counted in
`broadcasts_unregistered`.

The BBMD helpers (`read_bdt`, `write_bdt`, `read_fdt`, `delete_fdt_entry`,
`register_foreign_device_bvlc`) work on any client whose transport implements
`AsBip`: a client over `BipTransport`, or one over `AnyTransport` whose variant
is `Bip`. Each fails with a `BvlcExchangeError` (#1822): `Nak` with the
result code a peer refused with, `NoReply` when nothing answered within the
three-second wait, `UnexpectedResponse`, `Refused` with the transport's
`ExchangeRefusal` when it turned the request down unsent (the same request in
flight, or every exchange slot in use, #1841), or `Transport` for a local
failure.
The three a success answers return `Ok(())` on success, so a refusal is
always an error. On any other variant they return
`BvlcExchangeError::Transport(Error::UnsupportedTransport { .. })` before
sending anything:

```rust
use bacnet_transport::bip::{AsBip, BvlcExchangeError};

// `?` takes both `Error` and `BvlcExchangeError` into the boxed error.
async fn tables(ip: Ipv4Addr, broadcast: Ipv4Addr, bbmd_mac: &[u8])
    -> Result<(), Box<dyn std::error::Error>> {
    let client = BACnetClient::generic_builder()
        .transport(AnyTransport::from(BipTransport::new(ip, 0, broadcast)))
        .build()
        .await?;
    match client.read_bdt(bbmd_mac).await {
        Ok(bdt) => println!("{} entries", bdt.len()),
        Err(BvlcExchangeError::Nak(code)) => println!("refused: {code}"),
        Err(other) => return Err(other.into()),
    }
    let counters = client.transport().as_bip()?.bvlc_client_snapshot();
    Ok(())
}
```

### Routed Confirmed-Request Limits

Routed confirmed requests size each outgoing APDU to the smallest applicable
peer, local-transport, and routed-path allowance before registering a
transaction or emitting a frame. The local allowance retains the transport's
live maximum and the current routed destination-header cost. The routed-path
allowance is an NPDU limit: an unknown path starts from a conservative
228-octet NPDU envelope, then subtracts the forwarded header containing both
the destination address and the client's actual local source MAC. For example,
six-octet destination and source addresses leave 207 APDU octets.

Applications with path-specific evidence can configure the NPDU envelope
without changing `ClientConfig`:

```rust
client
    .configure_routed_path_max_npdu(&router_mac, dnet, 1497)
    .await?;

// Restore the conservative unknown-path policy.
client.clear_routed_path_limit(&router_mac, dnet).await?;
```

Every MAC on a routed path holds to `bacnet_npdu::MAX_MAC_LEN` (18 octets), the
longest address the NPDU codec carries and the network layer delivers (#1267).
A routed request refuses a longer DADR or local source MAC, and a router MAC
that is empty or longer, with `Error::Encoding` before it reserves or waits on
the path, and both configuration methods refuse such a router MAC too.

A routed confirmed request goes to one device on one remote network (#1278).
DNET must be in 1..=65534, since 0 names no network and 65535 is the global
broadcast, and the DADR must hold at least one octet, since an empty DADR has
the remote router broadcast the request. `confirmed_request_routed` and every
routed confirmed method built on it (`read_property_routed`, the
`_from_device` and `_to_device` methods, the routed COV subscriptions) refuse
any of them with `Error::Encoding` before the path is reserved or a
transaction registered. Both configuration methods use the same DNET check,
`add_routed_device` refuses such a peer, and the endpoint requester refuses
such a routed destination. Unconfirmed sends keep remote and global broadcasts,
for example `broadcast_network_unconfirmed`.

A routed destination whose DNET is the client's own network number, once the
client has learned it from Network-Number-Is (see
[Local Network Number controls](#local-network-number-controls)), is on the
client's own network (#1358). A routed confirmed request to it, from any of
the methods above or for a device added with `add_routed_device`, passes the
checks above and then goes as a local request: a unicast to the DADR with no
DNET, not through the router, so a non-routing peer there takes it. It holds
no routed-path state, and `router_mac` is not used. An answer from the DADR
with no SNET completes it, and so does one a router relays back with that
number as its SNET and the DADR as its SADR (#1465): network numbers are
unique, so both name the same station. That holds for any request to a station
on this network. A relayed answer still has to carry the request's invoke ID,
one naming another network or another station completes nothing, and while
the number is unknown only the direct answer counts. The link source of a
relayed answer is not checked, so any node on this link could complete the
request by claiming that SNET and SADR with the right invoke ID; a routed
request already trusts a claimed SNET/SADR the same way. A request routed to
this network before the number was learned keeps its routed key, and its
relayed answer still completes it. The peer's
limits still come from its routed device-table row, so a request past them is
refused or segmented as for the routed peer.
`broadcast_network_unconfirmed`, and `who_is_network` and a `write_group` to
`WriteGroupDestination::RemoteBroadcast` built on it, send a broadcast for that
number as a local broadcast. While the number is unknown, every destination goes as written.
Replies, SegmentACKs and Aborts to a routed peer keep the route its PDU
arrived by.

The shared endpoint's requester does the same once its session knows the
number (#1403). A `Routed` or `RoutedViaLocalBroadcast` destination naming it
passes the same checks, then goes to the DADR with no DNET. The DADR's own
answer completes the read, and so does one relayed back with that number as
its SNET and the DADR as its SADR (#1465). The client, the endpoint and the
server's own confirmed requests match answers through one rule,
`CanonicalPeer::from_source`.

State is keyed by the immediate router MAC together with DNET. One confirmed
request at a time owns that path; requests through a different router or to a
different DNET remain independent, and direct requests bypass this state. A
matching Reject-Message-To-Network reason 4 completes only the active owner as
`Error::RoutedPathTooLong { dnet }` and records the attempted NPDU length as an
exclusive upper bound. Learned negative evidence lasts for the client lifetime
and has no widening TTL. Both configuration methods wait for an active owner;
configuring replaces the prior value and deliberately resets learned evidence,
while clearing removes configured and learned evidence. Active Clause 19.4
path probing and cache persistence across process restarts are not provided.

The client retains at most 256 routed-path entries. At capacity it
deterministically reclaims the least-recently-used entry only when it has no
configured or learned evidence and its gate has neither an owner nor waiters.
Configured and learned safety evidence is never silently evicted. If no entry
is safely reclaimable, the operation returns
`Error::RoutedPathCapacityExceeded { capacity: 256 }` before TSM registration
or frame emission.

An ambiguously terminated send (including cancellation, timeout, or send
failure) quarantines its path for the configured APDU timeout multiplied by
the configured attempt count. The same-path gate remains exclusive during
that interval, and network controls already observed at ingress before the
next generation activates are discarded using a monotonic ingress sequence.
A source-correlated terminal response after one attempted frame can end the
generation without quarantine; multi-frame or retried generations remain
conservative.

### Property Access

For Tags values returned by RP or successful RPM rows, pass the echoed array
index and raw value bytes to `bacnet_client::tags::decode_tags_read`. Its
`TagsRead` result distinguishes `Whole(Vec<BACnetNameValue>)`, `Element` and
`Size(u32)`. Whole reads preserve order and accept an empty array; an indexed
read requires exactly one element, and index zero requires one Unsigned count.
Invalid or trailing data returns an error without a partial typed result.
Semantic tags have `value: None`, while a valued NULL is
`Some(PropertyValue::Null)`. Date and Time are valid separately; their combined
pair is invalid under the corrected NameValue grammar. Raw RP/RPM return types
and per-property errors are unchanged. This decoder does not apply the bundled
server's local provisioning limits or naming policy to remote data.


```rust
// ReadProperty
let ack = client.read_property(&mac, oid, PropertyIdentifier::PRESENT_VALUE, None).await?;
let (value, _) = decode_application_value(&ack.property_value, 0)?;

// WriteProperty
let mut buf = BytesMut::new();
encode_property_value(&mut buf, &PropertyValue::Real(72.5));
client.write_property(&mac, oid, PropertyIdentifier::PRESENT_VALUE, None, buf.to_vec(), Some(8)).await?;

// ReadPropertyMultiple
let specs = vec![ReadAccessSpecification { object_identifier: oid, list_of_property_references: refs }];
let ack = client.read_property_multiple(&mac, specs).await?;

// WritePropertyMultiple
let specs = vec![WriteAccessSpecification { object_identifier: oid, list_of_properties: props }];
client.write_property_multiple(&mac, specs).await?;
```

### COV Subscriptions

The subscription types below live in `bacnet_device_core::cov` since #2303
([bacnet-device-core](#bacnet-device-core)); `bacnet_server::cov` keeps the
server's `CovSubscriptionTable`, `AtomicCovCounters` and the in-flight
tracker, and `bacnet_server::server` no longer re-exports `CovPolicy` or
`CovCounters`.

Single-property `subscribe_cov_property` and `subscribe_cov_property_to_device`
require a `std::num::NonZeroU32` lifetime in seconds; 28,800 seconds and the full
positive `u32` range are accepted. Use their explicit `unsubscribe_...` methods
for cancellation. The typed `SubscribeCOVPropertyRequest::encode` returns `Result`
and validates the entire subscribe/cancel field pairing before appending bytes.
The server rejects a missing member of the confirmed/lifetime pair as
INCONSISTENT_PARAMETERS (the selected syntax interpretation), and paired zero
lifetime as SERVICES/VALUE_OUT_OF_RANGE, before lookup or subscription mutation.
Structural decoding preserves these values so the formal responses remain distinct.
Ordinary `subscribe_cov` retains `None`/zero indefinite lifetime behavior. Its
`SubscribeCOVRequest::encode` also returns `Result`: a present lifetime requires
an explicit confirmed-notification mode, while mode alone is valid. Both absent
means cancellation. Invalid lifetime-only requests leave the output buffer
unchanged; the server returns INCONSISTENT_PARAMETERS before object lookup,
expiry cleanup or subscription changes. Public Rust/Python ordinary subscribe
methods already supply the mode and retain their optional lifetime signatures.
Python exposes ordinary COV and PropertyMultiple, not the single-property API.

The managed helpers `manage_cov_subscription` and
`manage_cov_property_subscription` (called on an `Arc<BACnetClient>`) send a
finite subscription and renew it before it expires. They take a
`bacnet_client::client::CovTarget` (#1790): `CovTarget::local(mac)`,
`CovTarget::routed(router_mac, network, address)` or
`CovTarget::of_device(&device)`, and match notifications by that source
network and address. The helpers only renew: after
`ManagedCOVSubscription::stop`, cancel at the same target with
`unsubscribe_cov_target` or `unsubscribe_cov_property_target`.

The full server owns the served Device execution profile. Every Device's
`Protocol_Services_Supported` reports the fixed `EXECUTED_SERVICES`, with the
existing clock-dependent time-service filter. Both `Active_COV_Subscriptions`
and `Active_COV_Multiple_Subscriptions` are present: the identity's Device
gets live lists and other Devices get empty lists (#2227). Its `Device_Address_Binding`
lists the server's device bindings at the time of the read (#1369): each
configured `DeviceBinding` and each device whose I-Am arrived in the last ten
minutes (a targeted Who-Is's answer included), in instance order, with network
number 0 for a device on this network and the device's own MAC, not its
router's, for one elsewhere. Other Devices read an empty list. Network RP,
budgeted RPM, `read_local` and `generate_pics` share effective Device
definitions, including
Property_List, ALL/OPTIONAL/REQUIRED classification and array-index behavior.
Normal public Device profile mutation, same-OID replacement and custom object
readers cannot change this served contract. Other properties retain their object
behavior. WP, WPM and network-equivalent `write_local` reject writes to Device
`Protocol_Services_Supported`, both COV lists, `Device_Address_Binding` and
`Property_List` before calling
a custom writer. Existing object/index/value validation and authorization remain
in force; WPM retains its successful prefix and first failed write coordinate.
Direct object/database mutation remains the raw declaration boundary. Device
membership changes still do not rebind discovery identity.

`DeviceObject::set_services_supported` is a standalone declaration, not a
runtime service toggle. Raw built-in Device metadata and reads include property
152 only for declared SubscribeCOV or SubscribeCOVProperty, and property 481
only for declared SubscribeCOVPropertyMultiple; present standalone lists are empty.
Direct database reads, `bacnet-device-core` reads with no overlay (`NoOverlay`,
`Responder::handle`) and standalone `PicsGenerator` use raw object
declarations. Use the full server's
read and PICS methods for its execution view.

PICS property rows aggregate all configured instances of each object type in
ascending property-ID order, including single-instance output. A type
CreateObject builds also has a row with no instance: see
[CreateObject constructors](#createobject-constructors). A row or read/write
flag means at least one instance supports it; actual access still depends on the
concrete object. A property is optional only when all of its present metadata rows
are optional; a required declaration wins, and absent rows do not vote. For example,
a writable stream File contributes writable File_Size while a writable record File
contributes writable Record_Count. Each served Device passes through the execution
view before this union. Type-level createable/deleteable flags and runtime File
behavior are unchanged. Generated PICS remains draft internal support evidence.

The bundled server keeps ordinary object, Single-property and Multiple-reference
subscriptions independent. All families identify the original BACnet client address
(local MAC or routed SNET/SADR), independently of the immediate router. Ordinary
and Single keys additionally identify process and monitored object; Single also
includes property and array index. Absent, zero and element indexes differ.
Confirmed mode is mutable for ordinary/Single renewal; Multiple includes form in
its context identity, so its two forms coexist.

Each successfully admitted ordinary/Single renewal selects its proposed delivery
route and terms. This includes already-permitted ordinary indefinite renewals;
Single still requires a positive finite lifetime on the wire. Cancellation through
either router removes the canonical context. Refused renewal preserves the live
target's route, terms and paired observation. Each accepted renewal replaces its
generation and resets its observation through the normal initial-notification path;
stale work cannot complete into the replacement. Already admitted old-route work
may finish, and confirmed observations still commit at admission rather than ACK.
Exact duplicates in a Multiple request use the last options once, with quota and
generation capacity reserved before any accepted context refresh.

The latest successfully admitted finite Multiple request sets the current delivery
route, lifetime and delay for every retained reference. An empty finite renewal
updates an existing context but creates none. Cancellation through either router
removes canonical targets without retargeting survivors. Rejected admission preserves
the live target context; unrelated expired-entry purging and counters may still run.
Changing route preserves unreplaced selected-value/flags observations and reference
generations, while a private route ownership token fences every old-route snapshot.
The exception is a confirmed context whose report is outstanding, or failed and
still owed, at the move: the kept untimestamped references that report carried
forget their observations, as described for fenced reports below (#923).
The routed address is a claimed protocol identity, not authentication; existing
mutation authorization still precedes subscription handling.

The pre-1.0 Rust API shares `CovRecipient` between subscription identity and
quota/notification accounting. It replaces the former `MultipleRecipient` and
`CovPeerKey` types without aliases. `CovSubscriptionKey::{Object, Property}` and
`MultipleContextKey` use a `recipient` field; `CovSubscription::recipient()` returns
the canonical address. `CovPolicy::reserved_recipients` holds explicitly reserved
canonical recipients (the existing `reserved_peers` remains a direct-MAC policy).
Table admission rejects routed recipients with an empty source MAC, just as NPDU
source decoding does, before purging or modifying subscriptions. Invalid routed
input is never reinterpreted as a direct peer.

`subscribe_multiple` takes an explicit `&SubscriberEndpoint` route after the context
argument and validates it against the recipient and proposals. It admits the
proposals in request order, checking the recipient's quota and the table's
capacity one proposal at a time; a renewal or a repeat of an earlier proposal
takes no slot. The first proposal that does not fit fails the call with a
`MultipleRefusal` that carries the RESOURCES / NO_SPACE_TO_ADD_LIST_ELEMENT
error, its position and the snapshots kept for the proposals before it, which
renewed the context as an accepted request would (#1058, #1059). When that is
the first proposal, or the request fails as a whole (identity or route
mismatch, generation exhaustion), `refused` is `Some(0)` or `None` and nothing
changes. The SubscribeCOVPropertyMultiple handler sends the kept references'
initial notifications along with the error that names the refused one
(Clause 13.16.2).
`CovSubscription::endpoint()` on subscription data (also available through accepted
snapshots) reports its captured delivery route.

The public `CovSubscriptionTable` accepts proposed `CovSubscription` values through
fallible `subscribe`/`subscribe_multiple` methods and returns immutable
`CovSubscriptionSnapshot` values. Lookup/cancellation use `CovSubscriptionKey`;
completion takes the accepted snapshot, so an old initial or fanout completion
cannot overwrite a renewed/recreated subscription. Checked generation exhaustion
returns RESOURCES/NO_SPACE_TO_ADD_LIST_ELEMENT before live state changes;
cancellation remains available. `CovTimeRemaining::at(expiry, now)` distinguishes
indefinite, positive finite and expired lifetimes. Positive finite fractions round
up, saturating at `u32::MAX`; only indefinite state projects to wire zero. This is
our local representation policy, not a Standard-prescribed rounding formula.
`CovSubscriptionTable::remaining_lifetime(snapshot, now)` checks the captured
owner/key/generation/route authority and resolves the live expiry, including context-only renewal.
Initial and later notifications recheck eligibility after property reads and before
fresh admission. This is a point-in-time check, not byte retraction if cancellation
races afterward. Multiple retains only values with their own current authority;
a failed live read cannot authorize a stale sibling's payload or companion.
Already admitted confirmed notifications retain their APDU and retry/ACK lifecycle.
`BACnetServer::remove_peer_subscriptions` removes
only entries using the exact current immediate endpoint plus routed source; cleanup
of an obsolete router does not remove migrated subscriptions. Canonical recipient
accounting does not grant cleanup authority to an obsolete route.

Property subscriptions now prepare one selected-coordinate `CovSample` for comparison,
wire payload and fenced baseline completion; a failed selected read or encoding
never substitutes Present_Value. The pre-1.0 table API uses `last_notified_observation: Option<CovObservation>`
with completion owned internally by the notification executor. The former public
`set_last_notified_observation` bypass is removed. Each observation pairs
a required `CovSample` with compact absent/present flags.
`CovObservation::new(sample, flags)` validates present flags; private immutable
fields expose `sample()` and `status_flags()` (the four used bits).
`CovSample::new(&value)` is fallible;
its private immutable storage is normalized and shared by snapshot clones. It
bounds retention before copying/recursive encoding to 32 nested List levels
(root List is level 1), 1,024 nodes including empty Lists, and 65,536 scalar/raw
payload bytes. These local caps remain active under `CovPolicy::unlimited()`;
they do not constrain allocations inside a custom object's read callback.
Admission-time overflow returns RESOURCES/NO_SPACE_TO_ADD_LIST_ELEMENT before
replacement/context refresh. A later unavailable or oversized value is skipped
without advancing its baseline. Independent notification traffic budgets remain.

Unconfirmed notification preparation reserves a checked, nonwrapping ticket only
for a complete eligible observation, before later waits. Each live reference
retains one last-successful marker: successful sends atomically advance that
marker and the entire observation only when their ticket is newer. A failed,
cancelled or refused newer send does not block an older successful send. This
local policy covers ordinary, Single and Multiple reports, including specialized
Value_Source tuples; overlapping companions never complete unqualified references.
Existing owner, generation, route and lifetime fences still apply. Same-route
Multiple expiry refresh retains progress; reference replacement resets it.
Ticket exhaustion suppresses further candidates of either form for that table.

Confirmed reports draw tickets from the same counter but complete only on the
subscriber's Ack (#896). Each coordinate has one outstanding confirmed report: an
ordinary or SubscribeCOVProperty subscription, or a whole COV-multiple context.
A context is one coordinate because every notification to it carries all the
timestamped changes queued for it (Clauses 13.1, 13.16.3.1.2.3, 13.17.1.1.5), so
one reference's report cannot be outstanding while a sibling's goes out. While a
report is outstanding the coordinate is marked with its ticket and fanouts skip
it, so later changes wait instead of going out as a second report. The Ack
advances each carried reference's baseline to the acknowledged observation,
clears the mark and fans the coordinate out again through the usual path; for a
context that covers every live reference, held or carried. A change made in the
meantime, Status_Flags included, then follows in one notification, and an
unchanged value sends nothing. Under DCC that follow-up is dropped like any
fanout rather than deferred, so a held change waits for the coordinate's next
fanout after communication is re-enabled.

Exhausted retries and an Error, Reject or Abort answer leave the baseline where it
was and hold the coordinate off for one full retry cycle: the retry timeout times
the attempts, the first one plus every retry. A fanout inside the hold-off skips
the coordinate and schedules nothing. The first fanout after it reports the change
again; for a context, whichever object that fanout was for, it hands the whole
context to one follow-up, so changes held on every object go out together. Nothing
re-sends by itself, so a subscriber that stopped answering, or keeps refusing,
costs at most one delivery attempt per hold-off however often its objects change,
and cannot keep the per-peer and global in-flight slots to itself. Shutdown and
cancellation clear the mark without a hold-off, and so does DCC ending a report at
a retry (see [Confirmed notifications under
DeviceCommunicationControl](#confirmed-notifications-under-devicecommunicationcontrol)).
The retry timeout starts once each send has completed, and the transport bounds
the send itself, so a report stays
outstanding for the transport's send bounds plus the retry cycle. The standard
ends delivery with the confirmed-request retries (Clause 5.4.4); reporting again
after a hold-off is local policy.

A replaced ordinary or SubscribeCOVProperty subscription starts unmarked, as does
a context whose route changes or which is re-subscribed with a non-empty list
while it is busy. The old incarnation's report stops retrying and can no longer
complete or unmark the new one, so the initial report of a renewal or
re-subscription (Clauses 13.14.2, 13.16.2) is not held behind it. When a context
report is fenced this way while outstanding, or while a failed one is still owed a
follow-up, every reference of the context, kept or relisted, is evaluated again.
Relisted references have no baseline yet, so whichever of that follow-up and the
initial report goes first carries them as first reports, and the other finds the
context busy. The fenced report may already have reached the subscriber, so the
follow-up can repeat changes of the kept references.

Because the fenced report's outcome no longer counts, its delivery cannot be ruled
out, and the subscriber may hold values newer than the baselines. So the same
fence first clears the baseline of each kept untimestamped reference that report
carried (#923), and the follow-up reports the current value of each one. This
covers a fence during the hold-off after a failed report too. Without the reset, a
carried reference that went back to its old baseline value before the follow-up
would look unchanged, and the subscriber would keep the value the fenced report
carried until the reference changed again. References the report did not carry
keep their acknowledged baselines, so the follow-up does not grow to the whole
context. Timestamped references keep their baselines too: the fenced report's
history returns to their queue and a change back is captured as one more change,
so the subscriber ends at the current value. A fence while no report is
outstanding or owed clears nothing.

The same gap remains without a fence, and is accepted: a failed report keeps its
baselines, so if it did arrive (only its Acks were lost) and the value goes back
during the hold-off, the owed follow-up sees no change and nothing is sent again.
A fence that comes after the owed follow-up has been taken clears nothing either.

The follow-up task handles each batch of references on its own. If evaluating a
batch panics, the panic is caught (in unwind builds) and logged with the number of
references, and those references wait for their next fanout; later batches still
run. The peer and global in-flight limits, event budgets and throttling counters
apply to every report; a follow-up spends one event budget per object or context,
as a natural fanout does.

This orders prepared observations, not original object mutations, transport byte
order or remote receipt. In particular, a retained Binary Lighting terminal
snapshot prepared after a newer live report may become the baseline even though
its object state is older. Untimestamped reports have no event-time history or
replay guarantee.

Timestamped SubscribeCOVPropertyMultiple references (§13.16.3.1.2.3) record each
qualifying change together with the Device clock frame of its commit. The capture
runs under the database write guard of network WriteProperty and
WritePropertyMultiple, `write_local`, Staging target writes and source completion,
Binary Lighting terminal transitions, committed intrinsic transitions (both
write-triggered and those confirmed by the periodic Time_Delay task),
fault-detection reliability changes and schedule writes. WritePropertyMultiple
captures each successful attempt as it commits, so a request that writes a value
out and back, or fails after a committed prefix, conveys every change it made.
Life Safety objects capture exactly the properties each mutation changed, with the
same selection as their exact fanout; LifeSafetyOperation changes, on any object,
do the same. The admission check and the initial capture share one clock sample.
Changes queue per reference until a notification carrying them is delivered: sent,
for an unconfirmed context, or acknowledged, for a confirmed one (#896). Any
notification to a context also carries the pending changes of that context's other
references (§§13.17.1.1, 13.18.1.1), and each value carries its own
`Time_Of_Change`. A confirmed context sends nothing while its report is
outstanding, so the next notification carries everything held meanwhile (#896).
Earlier changes of a reference come first, in capture order, as repeated
coordinates. Its latest change then merges with untimestamped current values under
the existing one-value-per-coordinate rules. A coordinate explicitly subscribed
without timestamps is never repeated as history, and its current row carries no
time even when that selector did not qualify: it governs its coordinate outright.
An explicit timestamped selector that conveys no change in a round only fills in a
missing time when a sibling carries its coordinate. Its captures record the own
value at the commit time even when it moves less than the selector's COV
increment, and an admission or renewal capture counts too, so a carried value the
selector last saw takes the time of that commit. A value no producer captured
takes the preparation time, which is kept for that value; the selector's increment
baseline is untouched. With no time to give, because the Device clock is invalid
or a producer snapshot may be older than the record, the value is left out of the
notification, as a timestamped change without a clock is. A selector cancelled
since its fanout looked owns nothing, so the field goes out as an ordinary
untimestamped value. A companion that already carries a time keeps it. A history
row is dropped only when the next row for its coordinate repeats it exactly
(overlapping selectors of one change, or an unchanged companion); a value that
returns after a different one within the same clock tick stays. The header
timestamp names the newest change whose time the notification carries, captured
now or kept. It describes one notification, so across notifications to a context
on several objects it can move back. The initial report after admission or
re-subscription is stamped with the Device time of admission; this is a local
convention, since no change has been observed yet. A renewal keeps changes not yet
conveyed, including those of a notification that fails during the renewal.

Changes that one notification cannot carry go out in several (§13.1,
§13.18.1.1), strictly in capture order (#1008). Each notification fits the smaller
of the server's resolved Device receive capacity and the max-APDU-length-accepted from the header
of the subscriber's latest SubscribeCOVPropertyMultiple request
(`subscribe_multiple` takes it as `subscriber_max_apdu`; `None`, unknown, keeps the
value advertised before). The oldest changes go first, as many per notification as
fit, with no exception for a reference's latest change, and the last notification
carries the untimestamped values with the newest changes that still fit. So every
change in one notification is older than every change in the next, and each
notification's header timestamp names the last change it carries. A reference
whose latest change went out in an earlier notification conveys no change in the
last one; a sibling there that carries its coordinate times it as for any
timestamped selector that conveys no change, described above. Its observation
completes when the notification carrying its latest change is sent, for an
unconfirmed context, or acknowledged, for a confirmed one. An unconfirmed report
sends every part, each retired once transmitted. One such report goes out per
context at a time: another fanout of the context meanwhile leaves its changes
queued, and the report hands the context to one follow-up once done, so no newer
change reaches the subscriber ahead of older parts. A send failure, an exhausted
event budget, or communication being disabled before a part (Clause 16.1) stops
the rest, which the `Max_Notification_Delay` backstop below retries once nothing
blocks it. Clause 13.18 expects several unconfirmed notifications when the changes
do not fit one; the confirmed service (Clause 13.17) says nothing about splitting,
so splitting a confirmed report is local policy: it sends only its oldest part and
returns the rest to the queue once it holds the context, the Ack's follow-up sends
the next part, and a part that fails goes out again first after the hold-off. A
change that does not fit a notification even alone, a reference's latest
included, goes out one value per notification instead, in the order its values
were captured, each with the change's `Time_Of_Change` and an envelope naming
the change (#1090). Only the notification with its last value completes the
reference; values whose notification fails or is deferred return as one
change, and once what is left of it fits, it goes out like any other change.
A value that does not fit even alone is dropped, and its change counted, since
every attempt to send it would fail; the change's other values still go out.

Untimestamped values that alone exceed one notification, as in the initial report
of a SubscribeCOVPropertyMultiple request over many objects, go out after every
timestamped change, in as few notifications as fit (#1038): runs of whole object
items, with one object's references apart only where its item alone does not fit.
Each of those notifications completes only the references it carries, and a
reference whose values fit no notification on their own is left out with a
warning, not sent over the limit; it is evaluated again at its next fanout.
Each report that leaves such a reference out increments
`CovCounters::untimed_references_oversized` once (#1066).
Untimestamped values have no queue: a report that began going out owes the
untimestamped references of the parts it did not deliver, those left after an
unconfirmed report stopped, or those a confirmed report deferred once it holds the
context. The backstop below treats an owed reference like a pending change of its
context, from when it was first owed, and the report that next evaluates it reads
its value afresh, so a newer change goes in place of the value first prepared. A
confirmed report puts owed references ahead of newer changes, so a split report
cannot keep deferring them. A report none of whose parts went out owes nothing
new, as before. An unconfirmed context without timestamped references holds its
one-report turn only while a report of several parts goes out.

As a local bound, one context's pending changes are limited to an estimate of what
four notifications of that size can carry. A notification's room for items is that
size less the octets the encoder puts around them for the context: the request
header, confirmed or not, the process identifier and the lifetime left at the
context's last admission in their fewest octets, the device identifier, the
timestamp and the list's tags, 25 to 33 octets in all (#1197). Each change counts
its encoding and one item's framing, as if it started an item of its own. The
context also keeps room, at most one notification's worth, for the most its
untimestamped values have taken in one report since it was last admitted or lost
a reference. Memory has a ceiling of its own (#1287), counted in the bytes each
pending change really takes (#1357): the change itself and, for each value, its
slots in the change's vectors and its encoded octets. One context's changes never
take more than four bytes for each octet four notifications of the server's own
maximum APDU have for items, whatever its subscriber's size, so many tiny changes
cannot outgrow it: 23,216 bytes at a 1476-octet maximum, some 116 of the smallest
changes. That memory takes no room in a notification, so with the shortest
envelope a 50-octet subscriber keeps four REAL Present_Value changes, one per
notification, on a server whose own maximum APDU is 77 octets or more. Near the
local maximum the ceiling binds first for small changes, and the subscription
caps (`CovPolicy`) limit how many contexts there are: under the default 1,024
subscriptions the histories take about 24 MB at most, besides the changes that
are never dropped (below). Only on overflow
of either limit, the last resort, is a change dropped: the oldest of the same
reference first, then the oldest in the context, never a reference's latest.
Nor is a reference's change in delivery dropped: once a change sent one value
per notification has a part delivered, or sent as a confirmed report's first
part, the rest of it stays queued until its last value is delivered, however
small the subscriber's maximum APDU (#1163). Beyond the bound, a context
therefore holds at most two changes per reference. Parts a confirmed report
defers return to the queue without that check, so the bound never drops what the
report just planned to send. Changes returned by a failed notification wait
while a newer change of the same reference is in flight; once a newer change is
delivered, older ones are dropped rather than delivered as stale state. Every
one of these drops increments `CovCounters::timed_changes_dropped`, as does each
change that loses a value too large for any notification;
splitting is not counted. The log gets one warning per context for each cause
(bound overflow, a value too large for any notification, superseded), and later
drops for that cause are logged at debug level only, until the context is
admitted afresh: a timestamped reference of it is subscribed again, or an
admission changes the maximum APDU its notifications must fit (#1039). The
counter is therefore the
running signal. Untimestamped references left out as too large
are counted apart, in `CovCounters::untimed_references_oversized`: nothing of
theirs is lost, since the next fanout reads their values again, and the count is
per report rather than per change. `CovSubscriptionTable::with_max_apdu_length`
sets the local maximum (the full server uses its configured capacity).

A subscriber whose maximum APDU cannot hold one timestamped change of its
references gets each such change one value per notification, as above (#1090).
Measured with this encoder, one timestamped change of a REAL Present_Value with
its Status_Flags takes 58 to 64 octets in an unconfirmed notification and 60 to
66 in a confirmed one (more for larger subscriber process identifiers and
lifetimes), and a Binary Present_Value with its Status_Flags 55 to 63: both over
the 50 octets of the smallest maximum APDU a request can advertise, and well
within the next size, 128. Each of those values alone takes 44 to 52 octets
unconfirmed and 46 to 54 confirmed, so a 50-octet subscriber typically gets
Present_Value and Status_Flags in two notifications, but not with the largest
process identifiers and lifetimes. A value that fits no notification even alone
is dropped and counted (#1039): the subscription is still accepted, since the
standard defines no error for refusing one because the subscriber's APDU is too
small. Without timestamps the same change takes 36 to 44 octets in one
notification, so a 50-octet subscriber that needs no change times is better off
with Timestamped=FALSE. At 128 or 206 octets, only large values such as long
character strings or lists can exceed one notification.

Changes are reported as soon as they happen. When their notification fails or is
held back (a failed send, a confirmed report that went unacknowledged,
DISABLE_INITIATION, an exhausted budget), `Max_Notification_Delay` bounds the
wait: once the delay has passed since the earliest queued change, the context is
fanned out again without waiting for another change (§13.1, §13.16.1.1.4). The
delay is an upper bound, so once nothing blocks them overdue changes go out
promptly: re-enabling communication (by DeviceCommunicationControl or when its
timer expires), or admitting a shorter delay, retries them at once; a confirmed
hold-off moves the retry to the end of the hold-off; and the Ack of a confirmed
report still outstanding sends whatever it held back. As local policy the
backstop acts no sooner than one second after the change, and otherwise retries
a blocked context at most once per delay (one second at least). Timestamped
WritePropertyMultiple changes of Life Safety references that the request's
exact fanout did not select are evaluated again right after it. A change no producer captured, such as
a raw database mutation, still reports through the builder's current-state
fallback, stamped when the notification is prepared.

Background commits fan COV out as a network write does, once their database guard
is dropped, to ordinary, SubscribeCOVProperty and Multiple subscribers alike: the
periodic intrinsic task's transitions (after their event notifications),
fault-detection reliability changes and schedule writes to controlled objects. Life
Safety objects report exactly the properties the pass changed. The bundled Event
Enrollment objects accept no COV subscriptions, so their periodic evaluation fans
nothing out. The usual COV criteria and DCC suppression apply. The criteria report
only an actual change: a missing or non-positive COV increment means any change,
and a value equal to the last one sent is not reported again, however often its
object is fanned out, unless a Status_Flags change carries it.

The built-in commandable objects expose `Priority_Array` as read-only (§19.2.1).
Set or relinquish a priority slot by writing a value or NULL to `Present_Value`
with the desired priority. Whole-array and indexed `Priority_Array` writes are
denied, including index 0 (the element count); indexed reads remain available.
A refused direct array write does not change the effective value or terminate
an active lighting operation. WPM preserves valid earlier writes when it reaches
such a denied element. This does not impose a write policy on custom objects.

The selected local property profile compares Real, Double, Signed and Unsigned
values in their own types. Only numeric Present_Value inherits the object's
COV_Increment when omitted; other numeric coordinates without an increment report
actual value changes. Integer deltas remain exact, including large Unsigned64
values. Actual array index zero reports count changes and ignores increments.
Positive numeric slots use their own delta; Null and numeric-type transitions
report without coercion. Structured non-array values and reviewed whole
Property_List, Priority_Array, State_Text, Event_Time_Stamps and
Event_Message_Texts coordinates use typed structural equality and ignore
increments. Support follows the reviewed object/property matrix, not the current
numeric appearance of List children. Unclassified whole arrays are refused with
PROPERTY/NOT_COV_PROPERTY whether an increment is present or absent. Indexed
non-arrays that pass existing read validation return PROPERTY_IS_NOT_AN_ARRAY.

For matching finite numeric values, nonpositive increments (including negative
infinity) report any change, and an unchanged value reports nothing; NaN and
positive infinity increments do not trigger numeric deltas. Initial reporting and type transitions still
report. Same-type nonfinite samples compare IEEE bits; identical NaN payloads and
infinities are stable. Structural equality also preserves float bits, while finite
numeric signed zeros compare equal. These are explicit local exceptional-value
policies, not Standard-prescribed arithmetic. Ordinary whole-object values follow
the same rule (#889): a numeric Present_Value must move by the increment, and a
non-numeric or increment-less one must change. Life Safety committed-delta
triggers are preserved, and a baseline still advances only when an unconfirmed
report is sent or a confirmed one acknowledged (#896).

Applicable Status_Flags changes independently trigger ordinary and property COV.
Property reports include the selected value and declared-present flags; explicit
flags appear once and Multiple emits one companion per retained object. Effective
`property_metadata()` declares presence. Present flags must be a one-byte BitString
with `unused_bits = 4` and zero unused low bits. Selected read/encoding/cap failure
or declared-present flags failure skips the whole observation, including ordinary
Present_Value: no partial flags-only report and no baseline advance. This transient
failure policy is local. An absent companion is distinct from no delivered baseline;
a later present value can trigger, disappearance alone cannot. A successful
selected-value report while absent records absence. An unreported absent-and-same-
value-return cycle is not tracked.

Multiple reads flags once per object **within each notification context**, pairing
selected values under the same DB/snapshot borrow, then releasing it before
transport. Separate contexts may sample at different times; custom interior-mutability
callbacks are not promised atomic hardware sampling. Only references surviving
late lifetime/ownership checks authorize companions, timestamps and paired baseline
completion. Ordinary nonnumeric/no-increment values report only on change (#889).

This profile does not add empty finite Multiple contexts, delayed Multiple
notifications, live Device subscription-property projection, general numeric
whole-array reduction or specialized object-specific report sets.


```rust
// Subscribe to one property with an explicit finite lifetime.
client.subscribe_cov_property(&mac, CovPropertySubscription {
    subscriber_process_identifier: process_id,
    monitored_object_identifier: oid,
    monitored_property_identifier: PropertyIdentifier::PRESENT_VALUE,
    monitored_property_array_index: None,
    confirmed: false,
    lifetime: std::num::NonZeroU32::new(28_800).unwrap(),
    cov_increment: Some(0.5),
}).await?;
client.unsubscribe_cov_property(&mac, process_id, oid,
    PropertyIdentifier::PRESENT_VALUE, None).await?;

// Ordinary object subscription follows its separate lifetime rules.

// Subscribe
client.subscribe_cov(&mac, process_id, oid, true, Some(300)).await?;

// Subscribe to multiple properties at once
let cov_specs = vec![COVSubscriptionSpecification {
    monitored_object_identifier: oid,
    list_of_cov_references: vec![COVReference {
        monitored_property: PropertyReference {
            property_identifier: PropertyIdentifier::PRESENT_VALUE,
            property_array_index: None,
        },
        cov_increment: Some(0.5),
        timestamped: true,
    }],
}];
let request = SubscribeCOVPropertyMultipleRequest {
    subscriber_process_identifier: process_id,
    issue_confirmed_notifications: true,
    lifetime: Some(300),
    max_notification_delay: Some(10),
    list_of_cov_subscription_specifications: cov_specs,
};
let mut service_data = bytes::BytesMut::new();
request.encode(&mut service_data)?;
client
    .confirmed_request(
        &mac,
        ConfirmedServiceChoice::SUBSCRIBE_COV_PROPERTY_MULTIPLE,
        &service_data,
    )
    .await?;

// Receive notifications (broadcast channel — multiple consumers OK)
let mut rx = client.cov_notifications();
let notification: COVNotificationRequest = rx.recv().await?;

// Unsubscribe
client.unsubscribe_cov(&mac, process_id, oid).await?;
```

`SubscribeCOVPropertyMultipleRequest::encode` is fallible and validates the entire
request before appending bytes. Invalid timing pairs, empty nested reference lists,
prohibited property selectors and the cumulative reference limit return
`Error::Encode` without changing the destination buffer. The former `try_encode`
and panicking `encode` split has been removed. An empty outer list remains encodable
with omitted or valid finite timing; finite empty encoding does not establish that
the bundled server materializes an empty subscription context.

### Discovery

```rust
client.who_is(None).await?;                             // every device, globally
client.who_is(Some(DeviceInstanceRange::new(1000, 2000)?)).await?; // a range
client.who_has(WhoHasObject::Name("Zone Temp".into()), None).await?;

let devices = client.discovered_devices().await;         // Vec<DiscoveredDevice>
let device = client.get_device(1234).await;              // Option<DiscoveredDevice>
client.clear_devices().await;                            // reset table
```

Who-Has answers and router discovery (#960):

```rust
// Send a Who-Has and collect the I-Haves that answer it for three seconds.
let found: Vec<ReceivedIHave> = client
    .who_has_replies(WhoHasObject::Name("Supply Air Temp".into()), None, Duration::from_secs(3))
    .await?;
let mut i_haves = client.i_have_events();                // every I-Have, asked for or not

// Who-Is-Router-To-Network, then the routers heard and the networks they reach.
let routers: Vec<DiscoveredRouter> = client.discover_routers(None, Duration::from_secs(3)).await?;
client.who_is_router_to_network(Some(2), None).await?;   // just send it
client.what_is_network_number(None).await?;

// I-Am-Router-To-Network, Network-Number-Is and Reject-Message-To-Network.
let mut reports = client.network_reports();
if let NetworkReport::RejectMessageToNetwork(reject) = reports.recv().await?.report {
    eprintln!("router refused network {}: {}", reject.network, reject.reason);
}
```

Both are broadcast channels: the dispatch task never waits for a
subscriber, and one that falls behind loses the oldest and gets
`RecvError::Lagged` with the count. `NetworkReport` and
`ReceivedNetworkReport` live in `bacnet_network::layer`, which also has
`NetworkLayer::send_network_message` for a local network message.

### Device Management

```rust
client.device_communication_control(&mac, EnableDisable::DISABLE_INITIATION, Some(60), Some("password".into())).await?;
client.reinitialize_device(&mac, ReinitializedState::WARMSTART, None).await?;
```

### Object Management

```rust
// The decoded CreateObject-ACK: the identifier, with the instance the server chose.
let created = client.create_object(&mac, ObjectSpecifier::Type(ObjectType::ANALOG_INPUT), initial_values).await?;
client.delete_object(&mac, created).await?;
```

### Alarms & Events

```rust
use bacnet_services::alarm_event::AcknowledgeAlarmRequest;

// Echo the event notification's timestamp; time_of_acknowledgment is the local time.
let ack = AcknowledgeAlarmRequest {
    acknowledging_process_identifier: process_id,
    event_object_identifier: oid,
    event_state_acknowledged: EventState::HIGH_LIMIT,
    timestamp: notification_timestamp,
    acknowledgment_source: "operator".into(),
    time_of_acknowledgment: now,
};
client.acknowledge_alarm_request(&mac, &ack).await?;
```

`get_event_information`, `get_alarm_summary` and `get_enrollment_summary`
send GetEventInformation, GetAlarmSummary and GetEnrollmentSummary and
return the decoded ACKs; their `_from_device` forms take a discovered
device instance and route through its router when it has one. While a
`GetEventInformationAck` has `more_events` set, ask again from its last
summary's object. For display, `bacnet_ops::format::alarms`
names the states, bits and timestamps of all three, and its
`read_event_information` follows the pages.

```rust
use bacnet_services::enrollment_summary::GetEnrollmentSummaryRequest;
use bacnet_types::enums::AcknowledgmentFilter;

let events = client.get_event_information(&mac, None).await?;
if events.more_events {
    let after = events.list_of_event_summaries.last().map(|s| s.object_identifier);
    let next = client.get_event_information(&mac, after).await?;
}
let alarms = client.get_alarm_summary(&mac).await?;

let request = GetEnrollmentSummaryRequest {
    acknowledgment_filter: AcknowledgmentFilter::ALL,
    enrollment_filter: None,
    event_state_filter: None,
    event_type_filter: None,
    priority_filter: None,
    notification_class_filter: None,
};
let enrollments = client.get_enrollment_summary(&mac, &request).await?;
```

### Life Safety

No dedicated client method: build the request and send it with `confirmed_request`.

```rust
use bacnet_services::life_safety::LifeSafetyOperationRequest;
use bacnet_types::enums::{ConfirmedServiceChoice, LifeSafetyOperation};
use bytes::BytesMut;

let request = LifeSafetyOperationRequest {
    requesting_process_identifier: process_id,
    requesting_source: "operator".into(),
    request: LifeSafetyOperation::SILENCE,
    object_identifier: Some(oid),
};
let mut service_data = BytesMut::new();
request.encode(&mut service_data)?;
client
    .confirmed_request(&mac, ConfirmedServiceChoice::LIFE_SAFETY_OPERATION, &service_data)
    .await?;
```

### File Services

```rust
let access = FileAccessMethod::Stream { file_start_position: 0, requested_octet_count: 1024 };
let raw = client.atomic_read_file(&mac, file_oid, access.clone()).await?;
let ack = client.atomic_read_file_decoded(&mac, file_oid, access).await?;
client.atomic_write_file(&mac, file_oid, FileWriteAccessMethod::Stream { file_start_position: 0, file_data: data }).await?;
```

`atomic_read_file` remains the compatibility API for the raw encoded ACK payload.
`atomic_read_file_decoded` performs one request, decodes its `AtomicReadFileAck`,
and validates that the ACK access arm matches the request and does not exceed
the requested window. It does not iterate an entire file.

### ReadRange

```rust
let ack = client.read_range(&mac, oid, PropertyIdentifier::LOG_BUFFER, None, Some(RangeSpec::ByPosition { reference_index: 1, count: 10 })).await?;
let records = ack.trend_log_records()?; // or event_log_records, trend_log_multiple_records, audit_log_records

// Keep a page that breaks a rule, with the rules it broke:
let reply = client.read_range_with(&mac, &request, ReadRangeValidation::Lenient).await?;
for rule in &reply.violations { eprintln!("device broke a ReadRange rule: {rule}"); }
```

`read_range` checks the acknowledgement against its request
(`ReadRangeAck::violations`): the echoed object, property and array index, a
first sequence number present, nonzero and only where the range calls for one,
MORE_ITEMS never set with the flag for the end a ranged read moves toward (with
no range, never with both FIRST_ITEM and LAST_ITEM), and no more items than
the count. A broken rule fails with
`Error::ReadRangeViolation`, naming it; a malformed answer is still
`Error::Decoding`. `read_range_with` and `ReadRangeValidation::Lenient` keep
the decoded page instead, with every rule it broke in
`ReadRangeReply::violations`, so a device that numbers the record after its
sequence wrap 0 doesn't cost a second request. The endpoint client has the
same `read_range_with`.

`ReadRangeAck::log_records()` picks the record kind from the object type of a
Log_Buffer read. Each decoder requires every octet to belong to a record and
the count to equal `item_count`; a failure is a `LogRecordsError` naming the
failing record's index and offset, keeping the records before it.

### Reading a whole log

```rust
use bacnet_client::log_reader::LogCursor;

let mut cursor = LogCursor::Oldest; // or Sequence(n), Position(n), Time(date, time)
loop {
    let page = client.read_log_page(&mac, trend_log, cursor, 100).await?;
    if let Some(gap) = page.gap { eprintln!("lost records before {}", gap.first); }
    store(&page.records); // LogRecords::TrendLog(..), EventLog(..), ...
    cursor = page.next;
    if page.done { break; }
}
save_checkpoint(cursor); // resume from it later for the records logged since
```

`read_log_page` reads one page with one request outstanding:

- `Oldest` finds the oldest record from Total_Record_Count, Record_Count and
  Total_Record_Count again, reading the counts again while the total moves,
  so a record logged in between can't hide the oldest.
- Pages go on from the first sequence number plus the records returned,
  across the wrap from the top of the range to 1; `page.wrapped` marks a page
  that reaches the top.
- MORE_ITEMS only says the answer was cut to fit, so any page that isn't the
  last continues; LAST_ITEM or an empty page ends the read, and `next` is the
  checkpoint.
- An empty page reads the counts again. A record logged since is asked for
  again. A checkpoint the log no longer holds restarts from the oldest record
  with `page.gap` set, as does a first record past the one asked for; a full
  log may drop that one too before it is read, so a read starts over up to
  three times.
- A device that answers with records before the one asked for, as
  bacnet-stack 1.6.1 does past its wrap, fails with `Error::LogNotAdvancing`
  rather than repeating pages; so does one whose counts say it holds a record
  it won't return. Such a device's sequence numbers are inconsistent: read it
  from `LogCursor::Position(1)`. A log that is merely full doesn't need that,
  and a position read of a busy full log skips the records it drops without
  a gap.
- Pages are read leniently: a first sequence number of 0 after a device's
  wrap is accepted and listed in `page.violations`. A device that numbers the
  record after the top 0 rather than 1 is one number ahead of `next` after a
  `wrapped` page: reading on loses that record without a gap.
- A page whose records don't decode fails with `Error::Decoding`, dropping the
  records before the failing one; `read_range_with` and
  `ReadRangeAck::log_records` keep them.

The endpoint client has the same `read_log_page`, and
`bacnet_client::log_reader::read_log_page` runs over any `LogRequester`. The
endpoint session's `min_request_interval_ms` paces its pages as below.

### Pacing

`min_request_interval_ms` on every `BACnetClient` builder (and in
`ClientConfig`), default 0 and at most 3,600,000 (an hour), paces the
confirmed requests to each destination. A request goes once that long has
passed since the latest request sent to that destination finished, by a reply,
an error or its caller giving up, or since that request was sent while it is
still outstanding. A waiting request checks again when it wakes, so a late
reply still gets the whole pause; requests waiting together go one at a time,
the interval apart, in no promised order, and one given up before it went
leaves no trace. It covers paging and polling
alike, so a slow device can serve its other clients between them; requests to
different destinations don't wait on each other. Pacing runs before a routed
request takes its path lease, which every device on that network behind that
router shares, so there the pause after a reply holds for requests made one
after another, not for concurrent ones.

The endpoint client takes the same setting (#1542): `SessionConfig`'s
`min_request_interval_ms`, or `min_request_interval_ms` on `BipEndpointBuilder`,
`ScEndpointBuilder` and `MstpEndpointBuilder`, with the same default and cap
(more than an hour fails `EndpointSession::new`). It uses the same pacer, so
the interval is measured and a destination is keyed (network plus MAC) as
above. A request waits before it reserves an invoke ID, so a waiting request
holds none of the session's shared pool, and an audited request waits before
its record is stamped. A session that stops or drops ends every wait at once
with the shutdown error, so a waiting caller holds nothing of it. On either
client only new confirmed requests wait: a retry keeps its request's turn (as
does a segment of one `BACnetClient` sent; the endpoint client doesn't
segment), and replies, notifications and unconfirmed requests go at once.

```rust
let client = BACnetClient::bip_builder().min_request_interval_ms(50).build().await?;
let session = BipEndpointBuilder::new(Ipv4Addr::LOCALHOST, 0, Ipv4Addr::BROADCAST)
    .min_request_interval_ms(50)
    .build_session()?;
```

### List Manipulation

```rust
// A BACnetLIST, here a Notification Class Recipient_List; arrays such as
// Object_List are refused with SERVICES/PROPERTY_IS_NOT_A_LIST.
client.add_list_element(&mac, nc_oid, PropertyIdentifier::RECIPIENT_LIST, None, element_bytes).await?;
client.remove_list_element(&mac, nc_oid, PropertyIdentifier::RECIPIENT_LIST, None, element_bytes).await?;
```

A device that answers with a ChangeList-Error surfaces as `Error::Structured`
with `ErrorDetail::FirstFailedElementNumber`; a device that sends only the
class and code surfaces as `Error::Remote`.

### Private Transfer

No dedicated client methods: both forms share `PrivateTransferRequest`.

```rust
use bacnet_services::private_transfer::{PrivateTransferAck, PrivateTransferRequest};
use bacnet_types::enums::{ConfirmedServiceChoice, UnconfirmedServiceChoice};
use bytes::BytesMut;

let request = PrivateTransferRequest {
    vendor_id,
    service_number,
    service_parameters: Some(params), // already-encoded parameter bytes
};
let mut service_data = BytesMut::new();
request.encode(&mut service_data);
let raw = client
    .confirmed_request(&mac, ConfirmedServiceChoice::CONFIRMED_PRIVATE_TRANSFER, &service_data)
    .await?;
let ack = PrivateTransferAck::decode(&raw)?;

client
    .unconfirmed_request(&mac, UnconfirmedServiceChoice::UNCONFIRMED_PRIVATE_TRANSFER, &service_data)
    .await?;
```

### Text Messages

No dedicated client methods: both forms share `TextMessageRequest`.

```rust
use bacnet_services::text_message::{MessageClass, TextMessageRequest};
use bacnet_types::enums::{ConfirmedServiceChoice, MessagePriority, UnconfirmedServiceChoice};
use bytes::BytesMut;

let request = TextMessageRequest {
    source_device: device_oid,
    message_class: Some(MessageClass::Text("fire".into())),
    message_priority: MessagePriority::URGENT,
    message: "Fire alarm".into(),
};
let mut service_data = BytesMut::new();
request.encode(&mut service_data)?;
client
    .confirmed_request(&mac, ConfirmedServiceChoice::CONFIRMED_TEXT_MESSAGE, &service_data)
    .await?;

let status = TextMessageRequest {
    message_class: None,
    message_priority: MessagePriority::NORMAL,
    message: "Status update".into(),
    ..request
};
let mut service_data = BytesMut::new();
status.encode(&mut service_data)?;
client
    .unconfirmed_request(&mac, UnconfirmedServiceChoice::UNCONFIRMED_TEXT_MESSAGE, &service_data)
    .await?;
```

### Write Group and Who-Am-I

`write_group` sends a WriteGroup to a `WriteGroupDestination`: one `Device` by
its link address, a `LocalBroadcast`, a `RemoteBroadcast` to network 1 to
65534, or a `GlobalBroadcast`. It returns once the request is sent, since
nothing answers it, and fails before sending when the request doesn't encode
or the remote network is 0 or 65535. Who-Am-I has no dedicated method: build
the `bacnet_services` request and send it through the generic
unconfirmed-request API.

```rust
use std::num::NonZeroU32;

use bacnet_client::client::WriteGroupDestination;
use bacnet_services::who_am_i::WhoAmIRequest;
use bacnet_services::write_group::{GroupChannelValue, WriteGroupRequest};
use bacnet_types::enums::UnconfirmedServiceChoice;
use bacnet_types::MacAddr;
use bytes::BytesMut;

// Channel 5 gets REAL 72.0; channel 6 gets NULL at priority 10.
let request = WriteGroupRequest {
    group_number: NonZeroU32::new(1).unwrap(),
    write_priority: 8,
    change_list: vec![
        GroupChannelValue {
            channel: 5,
            override_priority: None,
            value: vec![0x44, 0x42, 0x90, 0x00, 0x00],
        },
        GroupChannelValue {
            channel: 6,
            override_priority: Some(10),
            value: vec![0x00],
        },
    ],
    inhibit_delay: Some(false),
};
client
    .write_group(&WriteGroupDestination::Device(MacAddr::from_slice(&mac)), &request)
    .await?;
// The same change list for every device on network 5.
client
    .write_group(&WriteGroupDestination::RemoteBroadcast(5), &request)
    .await?;

// Who-Am-I is usually broadcast.
let who_am_i = WhoAmIRequest {
    vendor_id: 260,
    model_name: "Controller-X".into(),
    serial_number: "SN-0001".into(),
};
let mut service_data = BytesMut::new();
who_am_i.encode(&mut service_data)?;
client.broadcast_unconfirmed(UnconfirmedServiceChoice::WHO_AM_I, &service_data).await?;
```

### Virtual Terminal

The client has no VT-specific methods. Build the `bacnet_services` request and
send it with `confirmed_request`. VT-Open carries both the terminal class and
the caller's own session number (Clause 17.2.1); VT-Close needs at least one
identifier and `encode` returns an error for an empty list; the VT-Data flag
goes out as an Unsigned 0 or 1; and a VT-Data ACK is either `AllAccepted` or
`Partial` with the accepted octet count (Clause 17.4.1.2).

```rust
use bacnet_services::virtual_terminal::{
    VTCloseRequest, VTDataAck, VTDataRequest, VTOpenAck, VTOpenRequest,
};
use bacnet_types::enums::{ConfirmedServiceChoice, VTClass};
use bytes::BytesMut;

let mut buf = BytesMut::new();
VTOpenRequest {
    vt_class: VTClass::DEFAULT_TERMINAL,
    local_vt_session_identifier: 5,
}
.encode(&mut buf);
let raw = client
    .confirmed_request(&mac, ConfirmedServiceChoice::VT_OPEN, &buf)
    .await?;
let remote_id = VTOpenAck::decode(&raw)?.remote_vt_session_identifier;

let mut buf = BytesMut::new();
VTDataRequest {
    vt_session_identifier: remote_id,
    vt_new_data: b"hello".to_vec(),
    vt_data_flag: false,
}
.encode(&mut buf);
let raw = client
    .confirmed_request(&mac, ConfirmedServiceChoice::VT_DATA, &buf)
    .await?;
match VTDataAck::decode(&raw)? {
    VTDataAck::AllAccepted => {}
    VTDataAck::Partial { accepted_octet_count } => {
        // Resend the octets after the first `accepted_octet_count`.
        let _ = accepted_octet_count;
    }
}

let mut buf = BytesMut::new();
VTCloseRequest {
    list_of_remote_vt_session_identifiers: vec![remote_id],
}
.encode(&mut buf)?;
client
    .confirmed_request(&mac, ConfirmedServiceChoice::VT_CLOSE, &buf)
    .await?;
```

### Audit Services

Audit `target_value` and `current_value` distinguish `None` (absent) from
`Some(Vec::new())` (present empty, such as an empty list). Both codecs retain
that distinction; encoded NULL remains a separate one-octet value. Structurally
valid values above 32 octets are permitted by the codec. Target Reporters
include complete known values of 0–32 encoded octets and omit larger values
whole under the existing local inclusion policy.

```rust
use bacnet_services::audit::{
    AuditLogQueryAck, AuditLogQueryRequest, AuditNotificationRequest,
};
use bacnet_types::enums::{ConfirmedServiceChoice, UnconfirmedServiceChoice};
use bytes::BytesMut;

let notification_request: AuditNotificationRequest = /* build typed request */;
let mut service_data = BytesMut::new();
notification_request.try_encode(&mut service_data)?;
client.confirmed_request(
    &mac,
    ConfirmedServiceChoice::CONFIRMED_AUDIT_NOTIFICATION,
    &service_data,
).await?;

client.unconfirmed_request(
    &mac,
    UnconfirmedServiceChoice::UNCONFIRMED_AUDIT_NOTIFICATION,
    &service_data,
).await?;

let query_request: AuditLogQueryRequest = /* build typed request */;
let mut query_data = BytesMut::new();
query_request.try_encode(&mut query_data)?;
let raw_ack = client.confirmed_request(
    &mac,
    ConfirmedServiceChoice::AUDIT_LOG_QUERY,
    &query_data,
).await?;
let query_ack = AuditLogQueryAck::decode(&raw_ack)?;
```

These remain generic-client examples. The bundled server executes
AuditLogQuery against the retained in-memory snapshot of an explicitly backed
`AuditLogObject`, returning newest-first typed records through the existing
ComplexACK segmentation path. ConfirmedAuditNotification and
UnconfirmedAuditNotification receipt are available only when the server is
configured with exactly one `audit_notification_sink` and a `ServerPolicy`
whose `authorize_audit_notification` or `authorize_unconfirmed_audit_notification`
allows it; no policy, the default method, `false` or a panic fails closed. Each policy receives the immediate MAC, optional routed
NPDU source, configured sink, and decoded request separately from the
peer-reported payload; only the confirmed context has an invoke ID. Accepted
lists merge or create records atomically through the sink's durable backend.
For the built-in `AuditLogObject`, a successful confirmed receipt also stores
its complete exact-request identity and Unix UTC completion timestamp in that
same snapshot transaction. The 60-second / 256-entry receipt list survives a reopen;
retained duplicates are discarded before authorization without a SimpleACK
replay. Entries expire at 60 seconds, and a stored future timestamp fails open
rather than suppressing indefinitely. The general process-local confirmed-
request tracker remains the pending/session guard.

`Log_Buffer` is listed in the object's Property_List, but ReadProperty and
ReadPropertyMultiple answer it with `PROPERTY / READ_ACCESS_DENIED` (also
inside RPM `ALL` and `REQUIRED`): Clause 12.64.10 makes the buffer reachable
only through ReadRange and AuditLogQuery. ReadRange pages the same retained
ring that AuditLogQuery scans, through `AuditLogStorage::retained_records`,
oldest record first. Each item is one bare `BACnetAuditLogRecord` (timestamp
and datum, including log-status and time-change records, which AuditLogQuery
never returns), and By Sequence Number and By Time use the record's Unsigned64
sequence number and timestamp, so a record carries the same sequence number in
both services. `RangeSpec::ByPosition::reference_index`,
`RangeSpec::BySequenceNumber::reference_seq` and
`ReadRangeAck::first_sequence_number` are `u64` for these logs (Clause 15.8).

`AuditLogSnapshot::completed_receipts` is part of the public custom-persistence
snapshot contract. `FileAuditLogPersistence` writes schema v3, reads schema v2
and schema v1 (as an empty receipt list), rejects unknown future versions,
and retains the
existing two-slot generation/checksum recovery policy. When migrating a custom
`AuditLogPersistence` implementation to 0.11.0, add `completed_receipts: Vec::new()`
to newly constructed snapshots and when decoding an older format without
receipts. Thereafter, `commit` must durably store the supplied receipt list
and records in the same atomic snapshot, and `load` must restore both. Dropping
or separately committing the receipts loses confirmed-request duplicate
protection after a reopen. The built-in file backend needs no separate v1
conversion: it writes the current schema on the next successful commit.

Schema v1 and v2 files, which 0.11.0 and earlier wrote, store log-status
records with their three bits reversed. The file backend restores each one
when it loads such a file, so an old log-disabled record reads back as
`LogStatus::LOG_DISABLED`, and the next commit saves the log as v3. A custom
`AuditLogPersistence` that stored encoded records from those releases has to
make the same correction: reverse the three bits of every log-status record
it decodes.

Back up both `.slot0` and `.slot1` files before the first commit under a newer schema. A reader that
supports only an older schema cannot read newer snapshots; rolling back to such an implementation
requires restoring a compatible backup and loses changes made after that backup.

Unconfirmed receipt never emits a response and never stores a confirmed receipt.
Query authorization, sustained rate limiting, and multi-log routing
policy are not provided. The standalone server optionally forwards changed
accepted batches from its selected log after local commit: configure
`AuditLogObject::set_member_of` and a remote configured `DeviceBinding`.
This is one best-effort confirmed attempt, not durable forwarding; restart can
lose send progress. See [Audit Log forwarding](audit-log-forwarding.md) for
properties, failure behavior, resource bounds, and exclusions.
Query input changes never rewrite stored notifications or receipt identities,
and the requested-count, ACK-cap, and segmentation limits stay independent.
Executed-service bit 46
represents receipt only; no Audit Reporting BIBB, including AR-L-A, is claimed.

#### Commits off the database lock

`AuditLogObject` makes every `AuditLogPersistence::commit` call on a writer
thread of its own, one at a time, so a custom backend never sees two calls at
once; dropping the object waits for queued commits. The bundled server stages
each inbound notification batch, each network or `write_local` Log_Enable or
Buffer_Size change, and each `purge_audit_log`: the log builds the next
snapshot and queues its commit, the server
waits for the commit with the object database guard dropped, and only then
does the log take the snapshot. Other requests read and write the database
meanwhile, and the promises above hold: a batch reaches memory, and a
confirmed one its SimpleACK, only after its records and receipt are durable,
and a commit that fails leaves the log as it was. One commit is staged per log
at a time; a second batch waits for the first without holding the guard.
`AuditLogNotificationSink::stage_notification_batch` and
`finish_notification_batch` are the sink's side of this. Their defaults store
the batch at once, so a custom sink keeps committing where it did. The server
waits for a staged commit on Tokio's blocking pool, so under a paused test
clock (`tokio::time::pause`) virtual time does not jump to the next timer
while the writer thread commits.

Application code that changes the log while holding the guard
(`add_record`, or `write_property` through the database) still commits in
place and waits for the commit there, after letting a staged commit land
first. The file backend synchronizes a slot's directory the first time it
creates that slot (on Unix; on Windows `std` cannot open a directory, so that
step is skipped). The commit has landed by then, so a filesystem that cannot
synchronize a directory is passed over and any other failure there is logged,
not returned.

#### Buffer_Size and purging

Buffer_Size takes a write, from a peer or through `write_local`, only while
Log_Enable is FALSE (Clause 12.64.9). With logging on the write fails with
`PROPERTY / WRITE_ACCESS_DENIED`, whatever the value. The value is an
Unsigned up to `MAX_AUDIT_RECORDS`: another datatype is `INVALID_DATA_TYPE`,
and a larger size, 2^32-1 included, `VALUE_OUT_OF_RANGE`. A smaller size
keeps the newest records that fit and drops the rest without a status
record, as the ring does when it overflows; a larger size keeps them all, and
the current size changes nothing. The size is part of the stored snapshot:
a reopened log keeps the size last written, and the `buffer_size` passed to
`AuditLogObject::new` only sizes a log its storage does not hold yet. When the
two differ the log keeps the stored size and logs a warning. To give a stored
log a new size, turn Log_Enable off, write Buffer_Size and turn Log_Enable on
again, or start from empty storage.

Peers cannot purge an Audit Log. Its Record_Count is read-only, unlike the
other logs' (Clause 12.64.11), so a Record_Count write fails with
`WRITE_ACCESS_DENIED`. The application purges the log with
`BACnetServer::purge_audit_log(&oid)`, or with `AuditLogObject::purge` on a
log it holds itself. A purge clears the ring and appends a BUFFER_PURGED
status record, whether or not logging is enabled, flagged LOG_DISABLED too
while it is not (Clause 12.64.10). Total_Record_Count keeps counting, and the
completed receipts survive, so a confirmed notification already stored
is still a duplicate afterwards. AuditLogQuery then returns no records, since
it returns notifications only; ReadRange shows the purge record.

Both stage like a Log_Enable write, so the commit runs with the database
guard dropped and the log serves the new state only once storage holds it.
A WritePropertyMultiple that turns Log_Enable off and then writes
Buffer_Size stages the two together as one commit, made off the guard as
well; the request takes each change as it reaches it, and if it stops
between them, storage is set back to the state the log serves. That holds
when the server stops mid-request too (#1363): `stop()`, once it has joined
its requests, drops changes still staged and waits for the commit of the
served state, and a log dropped with changes still staged commits the served
state as it goes. A staged notification batch is left as it stands, since
the log takes a batch whose commit succeeded.
A commit that fails refuses the write or the purge with
`DEVICE / OPERATIONAL_PROBLEM` and leaves the log as it was; a Log_Enable
write whose commit fails is refused the same way. Changes to one log land one
at a time, in the order they were staged, so a notification batch lands whole
on one side of a purge: a batch already committing when the purge is asked for
lands first and is purged with the rest, and one that arrives while the purge
commits follows the purge record. `purge_audit_log` also refuses an unknown
object with `OBJECT / UNKNOWN_OBJECT`, any object other than a built-in Audit
Log with `OBJECT / OPTIONAL_FUNCTIONALITY_NOT_SUPPORTED`, a missing clock with
`DEVICE / OPERATIONAL_PROBLEM`, and any call once the server has stopped.

---

## bacnet-server

Async BACnet server that hosts objects and dispatches incoming requests.

### Server shutdown and local sends

`BACnetServer::stop()` seals new local broadcasts and mutations, joins admitted
server work, then stops the owned network and transport before returning success.
Once its requests are joined, it drops any write a Notification Forwarder,
Notification Class, Access Rights object or Audit Log still holds staged for
one of them and waits until every save those objects have queued has run, so
storage holds what they serve (#1363). That wait has no limit: storage that
stalls holds `stop()` up, and a warning naming the objects still saving is
logged after 5 s and every 30 s after that. `stop()` doesn't wait while the
application holds the database; the objects then settle once it lets go, and
put storage back when they are dropped. An abort lands when a request's task
next yields, so a request already running when `stop()` begins can still make
its write; its answer is sealed, but the object serves that write and storage
holds it (#1457).
Call `stop()` before dropping the server. A server dropped without it in async
code aborts its tasks and hands its object database to a task that drops it on
Tokio's blocking pool once those tasks have let go (#1409), so the drop doesn't
block a runtime worker while the objects' last saves run; nothing waits for
those saves, though. Storage may still change after the drop returns, as they
and the put-back of a staged write land, so `stop().await` before building
another server on the same storage. That task first cancels a DCC timer the
drop couldn't take (#1560), and the tasks `stop()` leaves to settle staged
writes and end runs once the application lets go also drop a last handle on
the blocking pool (#1513). An
application that keeps a clone of `server.database()` releases it with
`bacnet_server::server::drop_database_off_runtime`, which drops the database
on the blocking pool should that clone be the last handle; it usually isn't,
and the call just lets go. It is `stop().await`, not this, that waits for
storage. An endpoint session's own holders let go the same way; see
[Endpoint shutdown and the object database](#endpoint-shutdown-and-the-object-database).
The target-Audit drain retains the ingress needed for acknowledgments until its
existing completion/deadline boundary. Cancelling a stop waiter retains cleanup:
call `stop()` again to join it. Transport cleanup errors retain the owner for retry;
a cleanup-task panic remains an error on later calls.

`broadcast_i_am()` and cloned `IAmBroadcaster` handles share a fail-fast limit of
32 local sends in flight, independent of inbound peer quotas. An admitted send is
server-owned even if its caller stops waiting. Shutdown cancels and joins it;
retained handles reject new sends and do not prolong the transport lifetime.
While DeviceCommunicationControl restricts initiation, a send goes nowhere and
fails with `SERVICES` / `COMMUNICATION_DISABLED` (see [Discovery under
DeviceCommunicationControl](#discovery-under-devicecommunicationcontrol)); an
announce loop should treat that error as a skipped announcement.
Local mutation methods reject before changing objects once shutdown starts.
`read_local()`, PICS, counters and database inspection remain available after
Rust server stop. `local_mac()` retains the last bound address snapshot; it does
not assert that the transport remains active.

Drop seals admission and aborts owned application work. It does not synchronously
join task destruction. If transport cleanup has already begun, that owned task
continues while the runtime runs. Use awaited `stop()` for the joined resource
release guarantee. This is a local lifecycle contract, not a BACnet wire change.

### Confirmed transaction lifetimes

The stack detects exact ordinary confirmed duplicates only while their
server transaction is pending. Once an unsegmented SimpleACK, ComplexACK, Error,
Reject or Abort is encoded and its local network send is issued, the same peer,
Invoke ID and bytes may execute again. The boundary precedes the transport
future's eventual result; it establishes neither physical emission nor peer
receipt. MS/TP uses the synchronous encoded reply-channel handoff. Failed
encoding, failed handoff, cancellation and discarded work release ownership.

A segmented ComplexACK transfers ownership to its response child before the
request handler returns; the child may outlive that handler. It remains pending through the final SegmentACK or
until terminal Abort, timeout, send failure or cancellation. A generated terminal
Abort retires the transaction at local Abort issuance. Task and segmented-send
capacity permits keep their own lifetimes, so a newly reusable Invoke ID may
still encounter the normal resource limit while older send work is active.

Detection remains bounded to 256 pending entries and 64 KiB of service-request
bytes per tracked entry. Requests beyond those detection bounds proceed through
normal service admission. Local peers retain canonical MAC keys; valid routed
peers retain SNET/SADR keys across router changes. Accepted direct SC also retains
the immutable leaf/incarnation partition described above. There is no generic
completed cache or response replay. LifeSafetyOperation's separate completed
replay policy and Audit service receipts are unchanged.

This behavior is new in 0.12.0. `NetworkLayer::send_apdu_on_issuance`
provides the narrow post-NPDU-encoding callback used by these response owners;
constructing its lazy future does not invoke the callback. This does not resolve
response socket affinity or segmented-response ACK/Abort confinement (#524).

### Building a Server

```rust
use bacnet_server::server::BACnetServer;
use bacnet_server::FnPolicy;

// Generic builder — accepts any pre-built TransportPort
let server = BACnetServer::generic_builder()
    .database(db)
    .transport(transport)
    .build()
    .await?;

// BIP-specific builder — constructs BipTransport from interface/port/broadcast
let server = BACnetServer::bip_builder()
    .database(db)
    .interface(Ipv4Addr::UNSPECIFIED)
    .port(0xBAC0)
    .broadcast_address(Ipv4Addr::BROADCAST)
    .policy(FnPolicy::new().life_safety_operation(|context| {
        // Use authenticated deployment identity where available; the
        // Requesting Source string is peer-controlled descriptive text.
        allowed_life_safety_peer(&context.source_mac, context.source_network.as_ref())
    }))
    .build()
    .await?;

// SC-specific builder (requires `sc-tls` feature)
let server = BACnetServer::sc_builder()
    .database(db)
    .hub_url("wss://hub:1234")
    .tls_config(tls_config)
    .vmac([0, 1, 2, 3, 4, 5])
    .device_uuid(server_uuid) // Already provisioned; distinct from the client's UUID.
    .build()
    .await?;

// Access the database at runtime: a Tokio RwLock, so take a read guard
// (`.write().await` for a write guard) and drop it before the next await.
let db = server.database().read().await;
let value = db.get(&oid).unwrap().read_property(pid, None)?;
drop(db);

// Check communication state
let state = server.comm_state(); // DccState::Enable or DccState::DisableInitiation

// Stop
server.stop().await?;
```

Use `bip_builder()` for B/IP, `sc_builder()` for BACnet/SC, or
`generic_builder()` with a prebuilt transport.

All three Rust builders accept `.policy(..)`, also available as
`ServerConfig::policy`: one `bacnet_server::ServerPolicy` that makes the server's
authorization decisions, each with a documented default
([Server authorization policy](mutation-policy.md); `FnPolicy` builds one from
closures). Its `authorize_mutation` covers only confirmed
WriteProperty, WritePropertyMultiple, CreateObject, DeleteObject, AddListElement,
RemoveListElement, AtomicWriteFile, SubscribeCOV, SubscribeCOVProperty, and
SubscribeCOVPropertyMultiple, plus inbound WriteGroup. **It allows by default**,
unlike the Audit and LifeSafety methods, which deny by default. False or panic returns
`SERVICES / SERVICE_REQUEST_DENIED` without the denied mutation. Other covered
services authorize once after service decoding. WPM elements are decided ahead,
with no database guard held (#1321, #2032): the server keeps the elements that
pass its pre-authorization checks, up to the first that fails them, asks the
policy about each in wire order up to the first denial, then takes the write
lock and applies the recorded decisions, retaining an allowed prefix on a later
denial or failure. The policy can therefore be asked about an element the
request never reaches because an earlier one fails as it is written; counters
and audit records cover only the elements the handler reaches. An element whose
object appeared between the passes, so the policy never saw it, is denied.
Every decision for a received request, DeviceCommunicationControl,
LifeSafetyOperation and AuditNotification included, runs on Tokio's blocking
pool while the request waits (#2032), so a blocking policy delays only its own
request and `stop()` doesn't wait for it; a call that never returns keeps its
thread and keeps the process from exiting. A policy that never blocks can skip
that trip: when its `decides_inline()` returns `true` (`FnPolicy::inline()` for
closures), the server calls every method of it on the request task instead
(#2049). Opt in only when no method blocks or awaits, takes a lock the request
path may also hold, calls back into the server, or does I/O. Otherwise the call
holds the request task and the runtime worker under it (on a current-thread
runtime, every task), and `stop()`, which ends only after each inline call
already running has returned, waits for it; one that never returns keeps
`stop()` from ending. A Python `mutation_policy` callable always runs on the
pool. Policies should still be fast,
reentry-free and side-effect-free, and may be called concurrently. Context addresses and
process IDs are claimed, not authenticated identities. DeviceCommunicationControl
has its own method, `authorize_device_communication_control` (allow by default),
asked after the DCC password, static `DccPolicy` and source restriction pass and
before the disable rate limit is charged (#1964); a denial or panic answers
`SERVICES / SERVICE_REQUEST_DENIED` and counts as `policy_denied_total`, which also
counts static source and rate-limit refusals. Reinit, reads,
discovery, trusted local writes and unconfirmed services other than WriteGroup
are outside it. An inbound WriteGroup is decided once per Channel write it would make
(#1319): the context's `target` is `MutationTarget::WriteGroup`, its `invoke_id` is
`None` and its `service_choice` is `MutationService::Unconfirmed(WRITE_GROUP)`
(a confirmed request's is `MutationService::Confirmed`, with `Some` invoke ID).
`MutationPolicy::DenyAll` denies each one. A denied Channel write is skipped silently,
since nothing answers an unconfirmed request, and counted in the `write_group` row of
`mutation_decision_counters()`.

Each decision context also carries the reassembled ingress snapshot
(`provenance: TransportProvenance`) and the derived channel/relay scope
(`trust: MutationTrust`, mirroring RB-09 `ControlTrust`): `Unverified`,
`VerifiedChannel` (SC-TLS channel), or `VerifiedRelay` (SC-hub relayed
origin). These enums are scope-only; `context.principal()` is the verified
direct-SC leaf's `ScPrincipal` (`None` for hub-relayed and non-SC requests), and
`context.direct_sc_identity()` is the immediate direct-SC hop's leaf (the
`forwarding_peer_principal()` one: for a routed request, the router that
forwarded it) with its [connection incarnation](#accepted-direct-tls-identity).
Baseline-only profile: an unknown
origin — including a hub-mediated unknown leaf, which arrives unverified —
never satisfies a baseline-only allow rule, and receive-permission is never
write-permission; the policy owns the rule. Context `Debug` is redacted
(address lengths, whether a principal is present and target kind only, no MAC
bytes, fingerprint or decoded inputs), and
decision counters retain no per-source state. The policy runs after
validation and before mutation; denials perform no database mutation, no
COV/event fan-out, and no audit-log write (counters and bounded diagnostics
only). This policy governs standalone-server mutations; direct handler calls
and trusted local writes stay outside it. The shared endpoint's narrow
[Device-write authorizer](#authorized-endpoint-device-writes) is configured
separately. Python exposes the same native policy through
`BACnetServer(..., mutation_policy="permissive" | "deny_all" | callable)`, and
the endpoints' Device-write authorizer through their `device_write_policy`
callable (#2033). See
[Server authorization policy](mutation-policy.md).

### Program_State from the application

Program_State is read-only on the network (Clause 12.22.4), and
`write_local` refuses it with `PROPERTY / WRITE_ACCESS_DENIED` as well. The
application reports the state of the program a Program object stands for with
`BACnetServer::set_program_state_local`, the object's `ProgramState` local
input, or `ProgramObject::set_program_state` before the server holds it
(#2258). It takes an Enumerated BACnetProgramState from 0 (IDLE) to 5
(UNLOADING).

### Life Safety execution and COV

Inbound LifeSafetyOperation is fail-closed unless the server's `ServerPolicy`
allows it (`authorize_life_safety_operation`).
The built-in Life Safety Point and Zone objects execute the six silence and
unsilence operations. `RESET`, `RESET_ALARM`, and `RESET_FAULT` execute only
through a configured application-owned Point/Zone reset executor after exact
`Operation_Expected` arming; omitted commit fields remain unchanged and no
physical state is inferred. Exact confirmed duplicates receive the byte-identical
recorded response from the bounded process-local request tracker (60-second /
256-entry retention; requests over 64 KiB execute untracked), so irreversible
actuation still requires application-owned idempotency across tracker expiry
or restart.

Trusted runtime logic can arm or rearm a Life Safety object through
`BACnetServer::set_life_safety_operation_expected_local`, awaited inside a
Tokio runtime like every local write; a caller dropped once the change is
made still notifies Operation_Expected's subscribers (#1520). The lower-level
`LifeSafety::set_life_safety_operation_expected` channel, lent by
`BACnetObject::life_safety`, also remains available to custom database
owners. Protocol WriteProperty and WritePropertyMultiple cannot forge
`Operation_Expected` or `Silenced`.

`LifeSafety::apply_life_safety_operation`, lent by `BACnetObject::life_safety`,
returns `Result<LifeSafetyOperationOutcome, Error>`: an effect plus exact
committed property changes in stable reporting order, with no duplicates.
Custom objects own this projection. `AlreadyApplied` means no state changed and carries no
deltas; errors leave object state unchanged. The default hook explicitly returns
`OBJECT / OPTIONAL_FUNCTIONALITY_NOT_SUPPORTED`.

This pre-1.0 API replaces the coarse return value and removes
`apply_life_safety_operation_detailed`; implementations and callers migrate to
the sole outcome-bearing hook. The built-in Point/Zone reset executors, exact
arming, and existing delta calculation retain their behavior. The former public
server `handle_life_safety_operation` helper is removed; use the object hook for
local execution or the client service API for wire requests. Confirmed dispatch
uses one internal handler retaining exact COV changes, including successful
operations whose only changes are private state and have no COV properties.
The bundled server uses those deltas, trusted rearm readback, and exact WP/WPM/
`write_local`/live-Schedule pre/post readback to route Life Safety COV after
unlocking and after the service ACK where applicable.
Whole-object reports are exactly `Present_Value` plus `Status_Flags` and trigger
only when either changes. Property reports are the subscribed property plus one
`Status_Flags` and trigger when either changes. Point and Zone property COV
both support `Present_Value`, `Status_Flags`, `Tracking_Value`, `Silenced`, and
`Operation_Expected`; a Zone reset commit carries `tracking_value` the way a
Point commit does.
Low-level object setters still bypass server notification ownership. They take
the typed enums: `set_present_value` and `set_tracking_value` a
`LifeSafetyState`, `set_mode` a `LifeSafetyMode`, `set_silenced` a
`SilencedState` and `set_operation_expected` a `LifeSafetyOperation`. Each stores
the value as given, so a proprietary value reads back unchanged.

While `Out_Of_Service` is TRUE, WriteProperty, WritePropertyMultiple and
`write_local` take `Tracking_Value` (a standard `LifeSafetyState` or one from
256 to 65535) and `Reliability` (a named value or one from 64 to 65535); in
service both are `PROPERTY / WRITE_ACCESS_DENIED` (#1108). Entering out of
service sets the object's own `Tracking_Value` and `Reliability` aside and the
return to service restores them. Meanwhile `set_tracking_value` and a reset
commit's `tracking_value` replace the value set aside, not the simulated one,
and [`ReliabilityEval::set_reliability`](#capabilities), the in-service
route for a fault the application detects, is refused. A simulated value
notifies through the same COV path as any write, and Present_Value,
`Silenced` and `Operation_Expected` don't follow it; a reset executor sees
the simulated `Tracking_Value` in its context.

Once the server holds a Point or Zone, the application reaches its
Present_Value with `BACnetServer::set_present_value_local` and its
Tracking_Value with `BACnetServer::set_tracking_value_local` (#1123), which go
through the object's `LocalInput` as its `PresentValue` and `TrackingValue`
inputs. Both take an Enumerated `LifeSafetyState`,
standard or from 256 to 65535: another number fails with
`PROPERTY / VALUE_OUT_OF_RANGE`, another datatype with
`PROPERTY / INVALID_DATA_TYPE`, an unknown object with `OBJECT / UNKNOWN_OBJECT`
and any other object type with `OBJECT / OPTIONAL_FUNCTIONALITY_NOT_SUPPORTED`.
Each sets only its own property: Silenced and Operation_Expected stay put, and
the object never derives one value from the other, so latching Present_Value
until reset is the application's rule (keep Present_Value on the alarm state,
report the live state through Tracking_Value, and commit the post-reset
Present_Value from the reset executor, whose context sees the values the route
left). Present_Value isn't decoupled out of service, so it is taken in either
state; an application Tracking_Value sent while `Out_Of_Service` is TRUE
replaces the value set aside, as `set_tracking_value` does. Changes notify
through the Life Safety COV path once the lock is released: Present_Value
reaches SubscribeCOV and Present_Value property subscribers, Tracking_Value
only its property subscribers. The built-in objects run no intrinsic
reporting, so the post-write event pass raises nothing.

`Accepted_Modes` lists the modes a WriteProperty or WritePropertyMultiple of
`Mode` may select. It starts as every standard `LifeSafetyMode`, and
`set_accepted_modes` replaces it (each mode kept once, in the order given). A
network `Mode` write naming an unlisted value fails with
`PROPERTY / VALUE_OUT_OF_RANGE` and leaves `Mode` unchanged; the local
`set_mode` is not checked against the list.

Member_Of (Point and Zone) and Zone_Members are BACnetLISTs of
`BACnetDeviceObjectReference` (#1182), read-only over the network: a read
serves one `PropertyValue::ApplicationData` per member, and a member in another
device keeps its Device member. The application fills them with
`LifeSafetyPointObject::add_member`, `LifeSafetyZoneObject::add_member` and
`LifeSafetyZoneObject::add_zone_member`, which take a
`BACnetDeviceObjectReference` (an `ObjectIdentifier` converts to a local one)
and return `Result`: a member already listed stays listed once, and another
object type (Member_Of names Life Safety Zones, Zone_Members Points and Zones)
or a Device member that isn't a Device identifier is
`PROPERTY / VALUE_OUT_OF_RANGE`.

This is a bounded operational-state slice with pinned partial metadata (Point
`POINT_BASE` 18 rows, Zone `ZONE_BASE` 17 rows; exact PICS projection tests) and
network read-only `Silenced`/`Operation_Expected`/`Accepted_Modes`; not complete
Life Safety Point/Zone tables, formal PICS/BIBB/profile/device-advertisement,
or intrinsic `CHANGE_OF_LIFE_SAFETY` event-algorithm conformance
(`Event_State` intrinsic-only, `IN_ALARM` latent with no setter).

### Handled Services

The server automatically dispatches:

**Confirmed:**
- ReadProperty, WriteProperty (mutation-gated)
- ReadPropertyMultiple, WritePropertyMultiple (mutation-gated)
- SubscribeCOV, SubscribeCOVProperty, SubscribeCOVPropertyMultiple (mutation-gated)
- CreateObject, DeleteObject (mutation-gated). The Device's
  Protocol_Object_Types_Supported comes from
  `bacnet_objects::device::SUPPORTED_OBJECT_TYPES`, every type the crate
  builds, and CreateObject reads the same list. A request naming an
  identifier already in use is OBJECT / OBJECT_IDENTIFIER_ALREADY_EXISTS
  first, whatever its type. Then a type outside the list is OBJECT /
  UNSUPPORTED_OBJECT_TYPE whatever the instance, and a listed type the server
  doesn't create, or a listed type at instance 4194303, is OBJECT /
  DYNAMIC_CREATION_NOT_SUPPORTED (Clause 15.3.1.3, #2171). The types it
  creates are those of `bacnet_objects::creation`, each started with its
  own constructor's defaults (#2172). DeleteObject
  answers OBJECT / UNKNOWN_OBJECT for an absent object, then OBJECT /
  OBJECT_DELETION_NOT_PERMITTED for a type it doesn't delete or an object
  the database keeps ([Creation and deletion](#creation-and-deletion)).
- DeviceCommunicationControl
- ReinitializeDevice (restart, apply changes, or a Clause 19 backup or restore
  step): decoded and password-validated, then carried out by the
  `on_reinitialize` handler (see [The ReinitializeDevice handler](#the-reinitializedevice-handler));
  refused with `SERVICES / SERVICE_REQUEST_DENIED` when no handler is set or
  the state is undefined, with password and decode errors keeping their
  precedence
- GetEventInformation, AcknowledgeAlarm
- GetAlarmSummary, GetEnrollmentSummary
- ConfirmedTextMessage
- LifeSafetyOperation (authorized silence/unsilence; reset via configured application executor)
- ConfirmedAuditNotification (explicit sink and `ServerPolicy` approval, denied by default; process-local duplicate detection)
- ConfirmedEventNotification (acknowledged once it decodes, then offered to the Notification Forwarder objects)
- AuditLogQuery (retained records; three-state success filter; no query authorization)
- ReadRange
- AtomicReadFile, AtomicWriteFile (writes are mutation-gated)
- AddListElement, RemoveListElement (mutation-gated)

**Unconfirmed:**
- WhoIs / IAm
- WhoHas / IHave
- TimeSynchronization, UTCTimeSynchronization (opt-in source, step and rate limits: [time synchronization policy](time-sync-policy.md))
- UnconfirmedTextMessage
- UnconfirmedEventNotification (offered to the Notification Forwarder objects)
- UnconfirmedAuditNotification (explicit sink and its own `ServerPolicy` approval, denied by default; no response or duplicate tracking)

**Outgoing (server-initiated):**
- COV notifications (confirmed and unconfirmed, with `NotificationTransactions` retries for confirmed)
- Event notifications (confirmed and unconfirmed, routed via NotificationClass recipients, and the copies Notification Forwarder objects send on)
- Audit notifications (confirmed and unconfirmed, from Audit Reporters and Audit Log forwarding; one attempt each, and they keep going out under DISABLE_INITIATION, see [Confirmed notifications under DeviceCommunicationControl](#confirmed-notifications-under-devicecommunicationcontrol))

Confirmed notification invoke IDs, terminal admission and retries belong to
`NotificationTransactions`. A separate private learned-router cache stores up to
64 DNET next hops from admitted, nonempty routed terminal responses. Routed Address
recipients use a learned router on the first attempt and local broadcast on
later retries; a configured Device binding keeps its fixed next hop. The former
public `ServerTsm` type and its unused transaction methods have been removed
without a compatibility alias. `CovAckResult` remains available at its existing
`bacnet_server::server` path. A refused confirmed request ends as
`CovAckResult::Error(RemoteError)`: `RemoteError::Error { class, code }` for an
Error PDU, `RemoteError::Reject { reason }` or `RemoteError::Abort { reason }`
otherwise (#1323, #1815). `Error::from(error)` gives the `Error::Remote` a
client's WriteProperty would report. The notification senders
only ask whether the request was taken; a Channel member in another device
uses the payload to tell a NULL refused as the wrong datatype, which counts as
written, from other refusals.

A recipient on the local network by number is sent to as a local recipient,
for Notification Class delivery and forwarded copies alike (#1299). Once the
server knows its network's number (see
[Local Network Number controls](#local-network-number-controls)), an Address
recipient naming that number gets its notification with no DNET: a unicast to
its MAC, or a local broadcast when the MAC is empty or the link's broadcast
MAC. A Device binding routed to that network is sent straight to its final
MAC rather than through its router, and a confirmed notification then waits
for the answer from that MAC directly. Such a binding whose final MAC is the
link's broadcast MAC, or any other group address of the link, names no
single device here, so it is skipped and counts in `recipient_unroutable`, as
a local binding at such a MAC does, so no forwarded copy goes to it either.
Clause 6.5.1 sends traffic for the local network without a DNET, and a
non-routing node drops an NPDU whose DNET names a network (Clause 6.5.2.1),
so the routed form might never arrive. The
number is read once per notification from `NetworkLayer::local_network_number`,
without the database lock, and a confirmed notification keeps the route it
was first sent on for its retries. While the number is unknown, an address
naming any network is sent routed, as it is written. The server has one port,
so the local network is that port's; a multi-port device would need the
network attached to each port (#863).

### CreateObject constructors

CreateObject builds the types of `bacnet_objects::creation` on its own. An
application makes its own types creatable, or replaces a built-in type's
constructor, by registering a constructor per type (#2173):
`ServerBuilder::object_constructor(object_type, constructor)` (also on the
B/IP and SC builders), or `ServerConfig::object_types`, an
`ObjectTypeRegistry` whose `register` takes the same arguments. The
constructor returns its concrete type, which implements
`bacnet_objects::creation::Creatable`; that is where the type's
creation-only properties come from (#2179). Every built-in type the table
builds implements it already.

```rust,ignore
use bacnet_objects::creation::Creatable;

// MyPump takes no property only at creation.
impl Creatable for MyPump {}

let server = BACnetServer::bip_builder()
    .object_constructor(ObjectType::from_raw(600), |oid, name| {
        Ok(MyPump::new(oid, name))
    })?
    .object_constructor(ObjectType::ANALOG_VALUE, |oid, name| {
        let mut av =
            AnalogValueObject::new(oid.instance_number(), name, EngineeringUnits::DEGREES_CELSIUS)?;
        av.set_description("created by a client");
        // Still takes Units only at creation, as the built-in type does.
        Ok(av)
    })?
    .build()
    .await?;
```

- **Which types.** A standard type the Device lists in
  Protocol_Object_Types_Supported (`bacnet_objects::device::SUPPORTED_OBJECT_TYPES`)
  other than Device and Network Port, which model the node itself, or a
  proprietary type from 128 to 1023. Anything else, and a second
  registration for the same type, is refused with `Error::Encoding` when it
  is registered. A registered proprietary type passes CreateObject's type
  check; Protocol_Object_Types_Supported, which lists standard types only,
  doesn't change.
- **The constructor** gets the identifier (the one the request names, or the
  instance the server picked) and a default name, and returns the object. It
  runs synchronously under the object database's write lock: keep it quick,
  and don't block, await or take a lock. The registry is fixed once the
  server starts.
- **What follows** is the path a built-in type takes: the server policy
  decides the request before the constructor runs, the initial values are
  applied as WriteProperty applies them (creation-only properties through
  the type's `Creatable::initialize_property`), a refusal names its initial value and drops the
  object, and the creation is audited. The constructor doesn't see the
  initial values, so it can't add optional rows on request as the built-in
  table does (an Analog or Binary Value's audit policy rows): an initial
  value for a property the object doesn't serve, such as Audit_Level, is
  refused as a write to it would be. Build the rows the type should take.
- **Refusals.** An object whose identifier isn't the one the constructor was
  given is refused with `OBJECT / DYNAMIC_CREATION_NOT_SUPPORTED` and
  nothing is added; so is a panic (with unwind builds) and any error other
  than `Error::protocol`. An `Error::protocol(class, code)` goes back to the
  client as is. A caught panic still runs the process's panic hook, which
  prints to stderr by default (and can garble a terminal UI), so refuse
  with an error, not a panic.
- **Deletion.** `ObjectTypeRegistry::keep_from_deletion(object_type)` keeps
  a type from DeleteObject, registered or not; every other type but Device
  and Network Port is deleteable.
- **PICS.** A registered type reports as createable from the registry.
  With no instance in the database it is still listed, with no property
  rows or creation-only list: the server never calls the constructor just
  to describe the type. (An instance-less table type is described from
  an object its built-in constructor makes, outside the database.) The
  Python bindings can't register constructors.

### The ReinitializeDevice handler

`ServerBuilder::on_reinitialize` (also on the B/IP and SC builders, or
`ServerConfig::on_reinitialize`) installs a `ReinitializeHandler`. The server
calls it with a `ReinitializeContext` and the object database once a request
has decoded, passed `reinit_password` and named a state Clause 16.4 defines.
A configured `reinit_password` or `dcc_password` holds 1 to 20 characters
(`bacnet_services::device_mgmt::MAX_PASSWORD_CHARS`, counted in characters,
not octets); an empty or longer one fails the build with `Error::Encoding`
instead of refusing every request (#2060, #2094). Leave it unset for no
password.
The context carries the requested `state`, the immediate `source_mac`, the
routed `source_network` when there is one, the transport `provenance` (with
`direct_sc_identity()` for a verified direct BACnet/SC peer) and the
`invoke_id`. The struct is `#[non_exhaustive]`, and its `Debug` output shows
address lengths rather than addresses. `ReinitializeContext::new(state,
source_mac, source_network, provenance, invoke_id)` builds one for calling a
handler directly, as its unit tests would; outside `bacnet-transport` only
`TransportProvenance::unverified()` is available for the provenance.

`Ok(())` sends the SimpleACK and `Err(Error::protocol(class, code))` sends that
class and code instead. The rules:

- The SimpleACK leaves only after the handler returns, so it must not restart
  inline. Accept or refuse, prepare, and register the restart, backup or
  restore step with `ReinitializeContext::after_reply(hook)` (Clause 16.4.2).
- The server runs each registered hook, in order and with no server lock
  held, once the SimpleACK has been handed to the transport (#1565). On
  MS/TP, handed off means queued: on the reply channel or the transmit queue
  the frame still waits for the token, so stopping the server or the port at
  once can drop the reply there; wait a short while (a few token rotations)
  first. A
  request answered with an Error never runs its hooks: a refusal, a password
  failure, a handler panic, or a Network Port activation the transport
  refused. Neither does a reply that could not be handed over (the requester
  retries) or a request task `BACnetServer::stop()` aborted first. Hooks run
  on the request's task, so keep them short and spawn longer work; a panic in
  one is logged and the next still runs. Start any `stop()` from a hook, never
  from the handler.
- On a full server, an accepted WARMSTART or COLDSTART ends
  DISABLE_INITIATION as the handler accepts it, cancels its timer and resumes
  held COV (Clause 16.1.2), even if the reply later fails.
- It runs synchronously on a runtime worker with the database write-locked:
  keep it quick and hand slow work, such as writing backup files, to a task.
  Never wait on another task or thread from it: if that work needs the
  database, the server deadlocks.
- Its edits through `&mut ObjectDatabase` are raw: they skip what
  `BACnetServer::write_local` adds around a write (the Object_Name uniqueness
  check, the COV fanout, the event pass, Schedule and Command follow-ups, and
  the Audit record). Apply a change that needs those, as ACTIVATE_CHANGES work
  on Network Port or Device properties may, through `write_local` after the
  reply, from a task the handler schedules.
- Without `reinit_password` any peer reaches it. Neither `mutation_policy` nor
  the `ServerPolicy` covers ReinitializeDevice, so restrict sources
  through the context; its addresses are claims, not authenticated identities.
- Once the handler has run, the request can no longer be rejected (Clause
  20.1.8): a returned `Error::reject(..)`, or any error other than an Error
  PDU's `Remote` or `Structured`, is answered `SERVICES / OTHER`, and so is a panic (caught with
  unwind builds), since the handler may have partly acted.

```rust,ignore
use bacnet_server::server::ReinitializeContext;
use bacnet_types::enums::{ErrorClass, ErrorCode, ReinitializedState};

let (restart_tx, mut restart_rx) = tokio::sync::mpsc::channel(1);
tokio::spawn(async move {
    if let Some(state) = restart_rx.recv().await {
        restart_device(state); // application code
    }
});
let server = BACnetServer::bip_builder()
    .database(db)
    .reinit_password("secret")
    .on_reinitialize(move |request: &ReinitializeContext, _db: &mut ObjectDatabase| {
        match request.state {
            ReinitializedState::WARMSTART | ReinitializedState::COLDSTART => {
                // Accept now; restart once the SimpleACK has been handed off.
                let (restart_tx, state) = (restart_tx.clone(), request.state);
                request.after_reply(move || drop(restart_tx.try_send(state)));
                Ok(())
            }
            _ => Err(Error::protocol(
                ErrorClass::SERVICES,
                ErrorCode::SERVICE_REQUEST_DENIED,
            )),
        }
    })
    .build()
    .await?;
```

With target Audit configured, an accepted request is audited (Clause 19.6,
Table 19-5, #1564). Accepted means the handler accepted it and any Network
Port activation succeeded, so a refusal, a password failure, a handler panic
or a refused activation records nothing. WARMSTART and COLDSTART record
DEVICE_RESET, START_BACKUP and END_BACKUP record DEVICE_BACKUP, and the three
restore steps record DEVICE_RESTORE, each naming the requester as source with
its invoke ID and this Device as the target, with no object, property, value
or Result. ACTIVATE_CHANGES records nothing, since Table 19-5 gives it no
operation. A restart that also ends DISABLE_INITIATION records the reset alone,
not a DEVICE_ENABLE_COMM beside it. The record goes through the Reporter that
monitors the local Device, as a DCC record does, and needs that operation's
bit. A reset the application performs for its own reasons is reported with
`BACnetServer::report_device_reset_local()`: a DEVICE_RESET record from this
device with no invoke ID. Call it before restarting, and don't call it for a
peer's accepted restart, which is recorded already.

Endpoint sessions take the same handler; see
[Endpoint ReinitializeDevice](#endpoint-reinitializedevice).

### The DeviceCommunicationControl state

`BACnetServer::comm_state()` returns a `DccState`: `Enable` or
`DisableInitiation`. Every `DccPolicy` refuses a DISABLE request with
`SERVICES` / `SERVICE_REQUEST_DENIED` (Clause 16.1), so the server never
disables communication outright and the type has no variant for it.
`EnableDisable::from(state)` gives the wire value (0 or 2), and
`DccState::initiation_restricted()` says whether the server is holding back
what it would start. Only an accepted DeviceCommunicationControl request and
the expiry of its duration change the state, and every start begins at
`Enable`.

### Confirmed notifications under DeviceCommunicationControl

While DeviceCommunicationControl restricts initiation the server sends no COV
or event notification, and that holds for the retries of a confirmed one
already outstanding (Clause 16.1, #1327). Every attempt, the first and each
retry, reads the communication state before it sends. An attempt that DCC
blocks is not sent: the notification ends there, its invoke ID freed at once
instead of after the remaining timeouts. An answer that has already taken the
lease still ends it as usual. The server refuses the deprecated DISABLE, so
DISABLE_INITIATION is the state that does this. What happens next depends on
the notification:

- **COV.** The report ends with no hold-off, because the subscriber did not
  fail, and its baselines stay where they were. Timestamped history goes back
  to its queue, and the `Max_Notification_Delay` backstop sends it once
  communication is enabled again, at once if its delay has run out by then.
  Untimestamped values are reported by the reference's next fanout, as a
  change DCC held back before its first send would be. A change partly sent
  value by value stays in delivery, so the history bound keeps the rest of it.
  A report withdrawn before its first attempt is taken back out of the COV
  counters, since nothing went out.
- **Events.** Nothing in `EventNotificationCounters` moves, and the
  notification is not sent again once communication is enabled, the same as a
  transition DCC stops before its first send. `Acked_Transitions` keeps what
  the transition set; delivery never changes it.
- **Audit.** Not withdrawn, and not held back. Clause 16.1 exempts Confirmed-
  and UnconfirmedAuditNotification from DISABLE_INITIATION, so no audit sender
  reads the communication state (#1370). An audit notification makes a single
  attempt with no retries: one already sent waits for its answer, and one due
  while initiation is disabled goes out as usual. That covers Audit Reporter
  records, immediate or batched by `Maximum_Send_Delay`, their
  AUDITING_FAILURE summaries and Audit Log forwarding. Only real delivery
  moves a Reporter's health, and a record dropped for want of a send slot is
  summarized as usual. Writes whose commit owes a notification, such as a
  Device's `Audit_Notification_Recipient`, a Reporter's own properties or
  `Send_Now`, and an object's mandatory audit policy, are accepted under
  DISABLE_INITIATION and report like any other.

With target Audit configured, each DCC change the server carries out is itself
audited (Table 19-5, #1387): DEVICE_DISABLE_COMM for an accepted
DISABLE_INITIATION, sent under the state it reports, and DEVICE_ENABLE_COMM for
an accepted ENABLE or a timed disable that runs out. A refused request writes no
record. See [Audit records](dcc-policy.md#audit-records).

A write a Command or Channel makes in another device follows the same rule
(see [Building Control](#building-control-7)).

### Discovery under DeviceCommunicationControl

During DISABLE_INITIATION the full server answers matching Who-Has requests
with I-Have, alongside its existing Who-Is/I-Am responses (#1590). This adopts
the optional interoperability allowance described in
[ASHRAE IC 135-2020-22](https://www.ashrae.org/file%20library/technical%20resources/standards%20and%20guidelines/standards%20intepretations/ic-135-2020-22.pdf).
Object names, identifiers and device-instance ranges still determine whether
a Who-Has matches. Replies use the existing routing and discovery limiter:
an admitted I-Have consumes response budget and establishes a coalescing
entry, which survives an ENABLE request or DCC timer expiry.

Independent I-Am announcements remain restricted (#1388). Calling
`broadcast_i_am()` or an `IAmBroadcaster` during DISABLE_INITIATION sends
nothing and returns `SERVICES` / `COMMUNICATION_DISABLED`. The solicited
I-Have allowance does not enable unsolicited announcements. Network-layer
messages, such as a Network-Number-Is answer, are not application services
and go out as usual.

### Notification forwarding

A `NotificationForwarderObject` (type 51, Clause 12.51) originates no events.
The server offers it every ConfirmedEventNotification and
UnconfirmedEventNotification it receives, and every notification one of its
own objects sends to a Notification Class recipient naming the server's own
Device object, with that recipient's process identifier. A forwarder takes a
notification when it is in service, its `Process_Identifier_Filter` is NULL
or equals the notification's process identifier, its `Local_Forwarding_Only`
is FALSE or the notification is the device's own, and, for a received
notification, its `Port_Filter` (absent unless configured with
`set_port_filter`) enables Port_ID 0, the server's one port. It sends a copy to
each `Recipient_List` destination whose days, times and transitions admit the
notification and to each live `Subscribed_Recipients` entry, confirmed or not
as the destination asks. A forwarder that cannot serve
`Process_Identifier_Filter` or `Local_Forwarding_Only` as Clause 12.51 types
them takes nothing, and a `Recipient_List` or `Subscribed_Recipients` that does
not decode, or runs past its cap, gives no destinations. A copy differs from
the received notification only in its process identifier: the rest goes on
octet for octet, whatever the character set of its message text.
`ForwardedEventNotification::decode` checks the request's structure without
decoding the text or event values, and refuses anything after the event values. Copies go through the same send path, route
skips and counters as the server's own notifications. Notifications are never
sent segmented, so a copy longer than the local APDU capacity, such as one of a
notification that arrived segmented, is not sent to that destination and counts
in `apdu_too_large`; the other destinations are still served.

No copy goes by global broadcast, a notification received by global broadcast
(`ReceivedApdu::global_broadcast`) is not forwarded, a received notification is
not broadcast back onto the local network, and one received by broadcast goes
to no node on the local network. The server ignores every confirmed request
that arrives by broadcast or multicast (`ReceivedApdu::is_group`), whatever
its service, with no answer (Clause 5.4.5.1), so a ConfirmedEventNotification
it answers was addressed to it alone. Once the server knows the local
network's number, configured on the registered Network Port
(`ServerBuilder::registered_network_port`) or learned from Network-Number-Is
with or without one (#1298), a recipient naming that number is on the local
network to these rules, and a copy they let through goes to it as a local
recipient, with no DNET. While the number is unknown, such an address is taken
as remote. These skips are configured behaviour and move no counter.
DeviceCommunicationControl's DISABLE_INITIATION stops every copy.
A destination naming the server's own Device object hands the copy to the
forwarders that have not yet taken it, and across such a chain each
destination (recipient, process identifier and confirmation) gets one copy.

One notification goes to at most `MAX_FORWARDED_DESTINATIONS` (64, a full
`Recipient_List` and `Subscribed_Recipients` of one forwarder) destinations
across every forwarder that takes it, chained ones included, in forwarder then
list order. Only copies that would be sent count: a destination the loop
rules refuse, whose route is skipped or whose copy is too large takes no room,
and neither does a destination naming the server's own Device object. A local
notification whose Notification Class names that Device object under several
process identifiers is one notification, with one cap and one copy per
destination. The destinations past the cap are dropped and counted in
`forwarding_cap_dropped`; a capped notification logs a warning at most once
every 10 seconds per server (before 0.14.0, once a minute per process), with
the count since the last one, and at debug level in between. There is no rate limit on
received notifications.

The server executes ConfirmedEventNotification, so it acknowledges every
well-formed one once it decodes, before any copy is sent and whatever
forwarding then finds, including one no forwarder takes. A received
notification that no forwarder takes counts in `received_not_forwarded`. One
that does not decode is rejected with the reason naming its fault, as the
client rejects one (#1446).

The server remembers each ConfirmedEventNotification that decodes for 60
seconds, at most 256 at once with the oldest dropped first, keyed by source
address and invoke ID and matched only by the same service-request octets and
only while its 60 seconds last. A
retransmission it matches, sent because the acknowledgment went missing, is
acknowledged again but not offered to the forwarders again, and does not count
in `received_not_forwarded`. One that comes later, or after newer
notifications pushed its entry out, is forwarded again. The record is in
memory only.

`with_persistence` keeps `Recipient_List` and `Subscribed_Recipients` in an
application-owned `NotificationForwarderPersistence`, saving both lists as one
`ForwarderSnapshot` when a write changes either, when a subscription lapses,
and at most once a minute while the subscriptions' minutes fall, and restoring
them when the forwarder is built again (Clauses 12.51.8 and 12.51.9). A
restored subscription so carries at most about a minute more than it had
left, and repeated restarts still run it out.
`FileNotificationForwarderPersistence` keeps both lists in one file, replaced
whole through a synchronized temporary file, a rename and a synchronized
directory (on Unix; Windows skips the directory step).

Saves run on the forwarder's own writer thread, one at a time. The bundled
server waits for them with the object database guard dropped, except where
noted below; application code writing a list through the database waits for
the save in place. The bundled server stages each network or
`write_local` list write: the forwarder queues the save, the server waits for
it with the guard dropped (on the blocking pool, as for the Audit Log), and the
write then takes the saved list. A write
that cannot be saved fails with DEVICE / OPERATIONAL_PROBLEM and leaves the old
list. WritePropertyMultiple stages too, its writes to both lists as one save
(#1423); under an installed `ServerPolicy` the server decides each such attempt
before staging it and stages only those allowed (#1321). The operation task's
lapse and minute saves coalesce, so a burst
costs one save of the latest lists; one that fails is logged and retried a
minute later. `save_counters()` returns a `ForwarderSaveCounters` handle,
shared with the object, whose `failed_saves()` counts every refused save; take
it before adding the object to the database. `wait_for_saves()` blocks until
queued saves have run, and dropping the forwarder waits for them too, so the
server's DeleteObject drops a removed forwarder on a blocking thread after
releasing the guard. A staged write its request never makes (an earlier
WritePropertyMultiple attempt failed, say) is dropped, and the forwarder at
once queues a save of the lists it serves, so storage never keeps a list the
forwarder refused. The same holds when the server stops mid-request (#1363):
`stop()`, after joining its requests, drops a staged write still held and
waits for that save, and a forwarder dropped with one still held saves the
lists it serves before its writer stops. A drop without `stop()` saves the
lists as they stood at the forwarder's last operation-task call, so an entry
that lapsed within that last second can come back with a minute left;
`stop()` saves them as they stand. The writer is a plain `std` thread with no
Tokio runtime, one per forwarder that has saved and parked while idle, and a
`save` that panics counts as a failed save. Once its rename succeeds a
file save has landed: a filesystem that cannot synchronize a directory is
passed over, and any other failure there is logged, not returned.

A written `Recipient_List` wins over the configured one. `ForwarderSnapshot`
holds `recipient_list: None` until a write sets the list; the destinations the
application configures with `add_destination` are never saved and apply at
every start until then. Once a write has set the list and it was saved, a
rebuilt forwarder serves the saved list (`recipient_list_saved()` is true) and
`add_destination` checks a destination but does not add it. To return to the
configured list, clear the storage.

### Undelivered event notification counters

`BACnetServer::event_notification_counters()` returns an
`EventNotificationCounters` snapshot: lifetime totals of event notifications the
server did not deliver, each saturating at `u64::MAX`, zero for a new server and
still readable after `stop()`. Fields are sampled independently.

```rust
let counters = server.event_notification_counters();
counters.notification_class_missing;    // no Notification Class with that number
counters.recipient_list_unavailable;    // its Recipient_List could not be read
counters.recipient_list_invalid;        // the list did not decode as a whole
counters.recipient_list_too_long;       // a custom class served more than 32 destinations
counters.device_recipient_unbound;      // a Device recipient with no current binding
counters.recipient_unroutable;          // a recipient no binding or retry can route
counters.confirmed_broadcast_recipient; // confirmed requested at a broadcast or group address
counters.confirmed_no_invoke_id;        // no invoke ID free for a confirmed notification
counters.confirmed_rejected;            // the recipient answered Error, Reject or Abort
counters.confirmed_unanswered;          // no acknowledgment after the last retry
counters.unconfirmed_send_failed;       // an unconfirmed send the transport refused
counters.apdu_too_large;                // a notification longer than the local APDU size
counters.received_not_forwarded;        // a received notification no forwarder took
counters.forwarding_cap_dropped;        // a destination past the forwarding cap
counters.received_not_logged;           // a received notification past its source's allowance
```

The four recipient-list fields count transitions, event and acknowledgment
notifications alike, whose Notification Class lookup failed closed: one per
`RecipientLookupOutcome` that suppresses delivery, alongside the warning each
one logs. `NoConfiguredDestinations` and `NoMatchingDestinations` are
configured behaviour and are not counted, nor are notifications held back by
DCC or Event_Enable, a confirmed one DCC ends at a retry included. The three
confirmed fields count notifications to one
recipient; a reservation refused because the server is stopping is not
counted.

`unconfirmed_send_failed` (#1196) counts unconfirmed notifications whose send
returned a transport error, once per destination, and the transition's other
destinations are still served. A confirmed send that fails locally counts in
`confirmed_unanswered`. No field counts an encode failure: the committed
payload and message text are validated before the destinations are walked, so
a well-formed transition always encodes.

`apdu_too_large` (#1225) counts notifications not sent to one destination
because their APDU is longer than the local APDU capacity; notifications are
never sent segmented, and the other destinations are still served. It is
mostly a forwarded copy of a notification that arrived segmented.
`received_not_forwarded` counts received event notifications that decoded but
that no Notification Forwarder took, and `forwarding_cap_dropped` (#1259) the
destinations a notification was not forwarded to because it already had
`MAX_FORWARDED_DESTINATIONS` across the forwarders, one per destination (see
[Notification forwarding](#notification-forwarding)).

The three route fields (#1160) count destinations that matched the transition
but were skipped while their route was resolved, once per destination; the
transition's other destinations are still served. They are grouped by what
fixes them, and the warning logged with each skip gives the finer reason:

- `device_recipient_unbound`: no Device binding was configured or observed, or
  the observed one expired, and a look for the device found none. Before
  skipping such a recipient the server looks for its device as it does for a
  Command's remote write (#1368): one Who-Is limited to its instance, at most
  one a minute per device, none under DCC, and the notification waits up to
  `cov_retry_timeout_ms` (a minute at most) from that Who-Is for the I-Am.
  It waits in a queue for its device, which a task of its own drains, so the
  transition's other recipients aren't held up; while the queue holds
  anything, the device's later notifications join it, and each device drains
  on its own. Notifications the server makes for one device one after
  another reach it in that order, across the wait too. Notifications made at
  once from different tasks have no order between them, and a confirmed
  notification's attempts run in a transaction task of their own, so two
  confirmed ones may start in either order. A device that answers gets the
  notification, which then counts as any other send does, DCC checked again
  before each send; one that stays silent, or can't be looked for within the
  minute after a fruitless Who-Is, counts here once. At most 1,024
  notifications wait at once across every device; one more is skipped and
  counts here at once, with no Who-Is. Observing the device's I-Am again, or
  configuring a binding, clears it. A confirmed notification whose observed
  binding expires before a retry ends at that retry, its invoke ID freed, and
  counts here, not in `confirmed_unanswered` (#1371).
- `recipient_unroutable`: the entry can't be routed as written. Its Device
  identifier names an object that isn't a Device (or its binding is unusable on
  this link), or its address puts a MAC on network 65535.
- `confirmed_broadcast_recipient`: the entry asks for confirmed notifications at
  a local, remote or global broadcast address, or at any other group address
  of the link, such as a B/IP multicast address or the broadcast IP at
  another port (#1493). Clause 6.3 allows only unconfirmed requests there,
  and sending one unconfirmed would lose the acknowledgment, so the entry is
  skipped before any invoke ID is reserved. An unconfirmed notification still
  goes to such an address.

### Concurrency

- Lock ordering: always `db` before `cov_table`, and `db` before the device
  binding table, which a read of Device_Address_Binding samples after the
  COV table's guard is gone (#1369); no binding-table guard is held across
  a send or a wait
- `seg_receivers` capped at 128 (DoS prevention)
- `cov_in_flight` semaphore: max 255 concurrent confirmed COV notifications
- Targeted Who-Is probes for unbound devices: at most 256 devices tracked,
  one Who-Is a minute per device, and a wait for the I-Am of
  `cov_retry_timeout_ms` held to a minute (#1322, #1368)
- Event notifications waiting for their Device recipient's I-Am: at most
  1,024 at once, across every device (#1368)
- `comm_state`: `Arc<CommState>`, a lock-free DCC state that only the DCC
  timer (an accepted request and its expiry) changes

---

## bacnet-ops and bacnet-mcp

`bacnet-ops` (#2065) is the UI-free operations core the `bacnet` CLI, its
terminal UI and its MCP server share: no terminal or MCP dependency, just a
`BACnetClient` and plain data. Its modules cover the target grammar
(`target`, `destination`), object, property and value parsing (`parse`),
display text (`format`, `label`; `format::alarms` renders alarm and event
summaries), request limits (`limits`: the global rate cap, the one request
per device gate and per-caller accounts), frame decoding with no traffic
(`decode`), B/IP BBMD table reads and checks (`bbmd`), the watch hub
(`watch`), and the write-safety core the TUI and MCP share (`safety`: tiers,
previews, the ledger and the audit log, #2068). `engine::Engine::new(client,
limits)` wraps an `Arc<BACnetClient<T>>` and an `Arc<RequestLimits>`
(`RequestLimits::new(per_second)`, 0 for no cap); its async reads take a
device instance: `read`, `read_property`, `list_objects`, `describe_device`,
`read_trend` (trend, event and audit log pages), `alarms`, `alarm_summary`
and `enrollment_summary`.

`bacnet-mcp` (#2066, experimental) is a Model Context Protocol server over
that engine, run by `bacnet mcp serve --stdio` (the CLI's `mcp` feature).
`McpServer::new(engine, policy, principal)` takes an
`Option<Arc<Engine<T>>>` (`None` for passive mode, which sends nothing), a
`Policy` it validates, and the caller's principal; `serve_stdio()` or
`serve(reader, writer)` run it. Build the engine's limits from
`Policy::request_limits()` so the policy's rates hold. It is read-only unless a
profile opts into writes. The [MCP server guide](mcp.md) covers its tools
and profiles, and [its design](design/mcp.md) the reasoning.

## Error Handling

All async operations return `Result<T, bacnet_types::error::Error>`. Key variants:

| Variant | Meaning |
|---------|---------|
| `Error::Remote(RemoteError)` | Remote device's Error PDU (`RemoteError::Error { class, code }`, an `ErrorClass` and an `ErrorCode`), Reject PDU (`RemoteError::Reject { reason }`, a `RejectReason`) or Abort PDU (`RemoteError::Abort { reason }`, an `AbortReason`) |
| `Error::Structured { class, code, detail }` | Remote error whose Clause 21 body adds fields (ChangeList-Error, CreateObject-Error, WritePropertyMultiple-Error and others): `detail` is the boxed `ErrorDetail` |
| `Error::Timeout(duration)` | APDU retry exhausted |
| `Error::RoutedPathTooLong { dnet }` | Router rejected the active message as too long for DNET |
| `Error::RoutedPathCapacityExceeded { capacity }` | No routed-path entry can be allocated without discarding protected safety state |
| `Error::UnsupportedTransport { required, actual }` | The client's data link cannot carry the operation (a BBMD helper on a non-B/IP transport) |
| `Error::Decoding(DecodeError)` | Malformed received data, with its offset and `DecodingKind` |
| `Error::Encode(EncodeError)`, `Error::Range(RangeError)` | A value an encoder, validator or constructor refused, with a static label |
| `Error::Encoding(msg)` | A formatted local encoding or configuration error (transport, network, client and server) |
| `Error::Transport(io_error)` | Transport I/O failure |

---

## Transport Configuration Examples

### BIP Client + Server

```rust
use bacnet_client::client::BACnetClient;
use bacnet_server::server::BACnetServer;
use bacnet_transport::bip::BipTransport;
use std::net::Ipv4Addr;

// Client
let client = BACnetClient::bip_builder()
    .interface(Ipv4Addr::UNSPECIFIED)
    .port(0)
    .broadcast_address(Ipv4Addr::BROADCAST)
    .build()
    .await?;

// Server
let server = BACnetServer::bip_builder()
    .database(db)
    .interface(Ipv4Addr::UNSPECIFIED)
    .port(0xBAC0)
    .broadcast_address(Ipv4Addr::BROADCAST)
    .build()
    .await?;
```

### BIP6 (IPv6)

```rust
use bacnet_transport::bip6::Bip6Transport;
use std::net::Ipv6Addr;

let transport = Bip6Transport::new(Ipv6Addr::UNSPECIFIED, 0xBAC0, None);
let client = BACnetClient::generic_builder().transport(transport).build().await?;
```

### BACnet/SC with Hub

#### SC Device UUID migration

`ScServerBuilder::device_uuid([u8; 16])` is now required at runtime: `build()`
returns `Error::Encoding` for omitted/all-zero identity before dialing. Reconnect
configuration is still checked first; the existing TLS/binding/budget checks
retain their relative order. This is an intentional runtime compatibility break
for SC server callers. The Rust SC client already requires a nonzero UUID; its
identity and VMAC policy are unchanged.

The application must generate the UUID before first deployment and durably store
and reuse exactly the same bytes throughout the device's lifetime (base 2020
AB.1.5.3). Pass that stored value each time you build the node; built-in reconnect
reuses it. There is no runtime generation, guessed storage location, persistence
backend, UUID version/variant enforcement, or lifetime-immutability guarantee.
Without application storage/history the library cannot detect a changed UUID.

Distinct devices need distinct UUIDs, independently of their Device instance and
VMAC. Known UUIDs retain the existing intended connection replacement behavior
(AB.6.2.3); two connections sharing one UUID are not expected to coexist. Examples
of **test-only** distinct values are `8e62ac46-d708-4226-9137-76a32b619315` for a
server and `95dfe4ef-97f6-490d-9a2c-f2b4b0c0e682` for a client. Do not deploy these
shared demo identities; supply your own provisioned arrays. The hub also requires
its hosting device's lifetime UUID: see [hub identity migration](#bacnetsc-hub).
Raw `ScTransport` now has the [startup guard](#bacnetsc-client-transport) above;
remote-peer VMAC rules remain unchanged. This does not move
higher-level builder checks or promise that every local VMAC is rejected before
dialing. The owner-approved #517 acceptance closeout
resolves the scoped default/nil identity problem under these boundaries, not all
low-level public paths or RFC bit-profile/lifetime enforcement; no PICS/profile promotion.

**Receiving hub compatibility break:** a received Connect-Request with an all-zero
Device UUID now fails after TLS/WebSocket establishment and before admission,
activity refresh or replacement. The existing eligible NAK is
`COMMUNICATION/PARAMETER_OUT_OF_RANGE` (7/80), marker zero, not Duplicate-VMAC;
reply addressing uses the envelope source and existing broadcast/reserved-source
suppression. New malformed peers close; malformed repeats retain registration,
negotiated limits and heartbeat/activity state. Legacy raw peers must supply a
nonzero UUID. This local policy treats nonzero bits as opaque, including sparse
or non-RFC-shaped values; generic encoding/decoding and manual raw sending still
permit nil syntax. Initiating nodes silently discard Connect-Accept with a zero
UUID after TLS/WebSocket setup. AB.2 forbids replies to response messages: the
internal range classification is not a wire NAK. Rejection leaves pending state,
peer identity/limits and local identity unchanged and does not restart the
absolute connect wait. A later valid Accept can complete the same handshake;
nil-only traffic times out. Invalid-plus-wrong-ID Accepts are discarded, while
otherwise-valid wrong-ID Accepts retain the terminal mismatch error. Failed
restoration probes do not replace the active failover or reseed the local VMAC.
This receive-shape policy adds no UUID version/variant, generation or storage
requirements; optional [Hub certificate bindings](#hub-certificate-bindings) are
configured separately.

**Zero-limit receive policy (Refs #519):** the shared Connect validator
rejects zero Max-BVLC or Max-NPDU in either received Connect message, after the
existing envelope/length/identity checks and before MU diagnostics. This is
**zero-only local policy**, not a universal minimum-capacity conformance claim.
Eligible Requests receive `COMMUNICATION/PARAMETER_OUT_OF_RANGE` (7/80) with the
existing addressing/suppression rules, before activity, admission, capacity or
UUID replacement. Accepts are silently discarded under AB.2: no NAK, pending or
peer-limit commit, Connected publication, or original connect-deadline reset.
Later valid Accepts recover; failed reconnect/restoration probes do not poison
active limits or retire a good failover peer. Local UUID/VMAC are not reseeded.
All positive values remain compatible, including 1/1, 65535/65535, 1200/480 and
300/1476. These are policy boundaries, not proof that tiny capacities can carry
useful services. No positive floor or Max-NPDU/Max-BVLC relationship is imposed.
Local defaults, adapter caps and independent per-peer outgoing budgets remain
unchanged; generic codecs/constructors and manual raw sending still permit zero
syntax. Post-start public mutation is outside this receive guard. #519 remains
open/partial; closed #517 identity acceptance and lifetime exclusions remain valid.

```rust
use bacnet_client::client::BACnetClient;
use bacnet_transport::sc_hub::{ScHub, ScHubHandshakeTimeouts, ScHubTlsConfig};

// Start the hub with already loaded site CA, hub chain, and matching key DER.
let hub_tls = ScHubTlsConfig::from_der(ca_certs, hub_cert_chain, hub_key)?;
let mut hub = ScHub::start_with_tls_config(
    listen_addr, hub_tls, [0xFF, 0, 0, 0, 0, 1], hub_uuid,
    ScHubHandshakeTimeouts::default(),
).await?;
let hub_addr = hub.local_addr().expect("started hub has a bound address");

// Build the node policy from separately loaded site trust and operational DER.
let tls_config = bacnet_transport::sc_tls::ScNodeTlsConfig::from_der(
    node_ca_certs, node_cert_chain, node_key,
)?;
// Use a persistent nonzero client_uuid, distinct from hub_uuid and every other peer.
let mut client = BACnetClient::sc_builder()
    .hub_url(&format!("wss://127.0.0.1:{}", hub_addr.port()))
    .tls_config(tls_config)
    .vmac([0, 1, 2, 3, 4, 5])
    .device_uuid(client_uuid)
    .build()
    .await?;
// ... use the client ...
client.stop().await?;
hub.stop().await;
```

### MS/TP with USB Adapter

```rust
use bacnet_client::client::BACnetClient;
use bacnet_transport::mstp::{MstpConfig, MstpTransport};
use bacnet_transport::mstp_serial::{TokioSerialPort, SerialConfig};

let serial = TokioSerialPort::open(&SerialConfig {
    port_name: "/dev/ttyUSB0".into(),
    baud_rate: 76800,
})?;
let config = MstpConfig {
    this_station: 1,
    baud_rate: 76800, // the port's, which the MS/TP timers follow
    ..MstpConfig::default()
};

let client = BACnetClient::generic_builder()
    .transport(MstpTransport::new(serial, config))
    .build()
    .await?;
```

### MS/TP with Raspberry Pi RS-485 Hat (GPIO)

```rust
use bacnet_client::client::BACnetClient;
use bacnet_transport::mstp::{MstpConfig, MstpTransport};
use bacnet_transport::mstp_serial::{GpioDirectionPort, TokioSerialPort, SerialConfig};

let serial = TokioSerialPort::open(&SerialConfig {
    port_name: "/dev/ttyS0".into(),
    baud_rate: 76800,
})?;

// Seeed Studio RS-485 Shield: GPIO18 for DE/RE, active-high
let port = GpioDirectionPort::new(serial, "/dev/gpiochip0", 18, true)?;
let config = MstpConfig {
    this_station: 1,
    baud_rate: 76800, // the port's, which the MS/TP timers follow
    ..MstpConfig::default()
};

let client = BACnetClient::generic_builder()
    .transport(MstpTransport::new(port, config))
    .build()
    .await?;
```

---

### Configured Network Port snapshots

`NetworkPortObject::new_bip(instance, name, BipPortConfig)` constructs a complete,
unbound flat IPV4 application configuration, which reads as NORMAL until a
registered owner publishes another B/IP mode (see below). Instance is the declared local
Port ID (local policy: 1–255), separate from UDP port zero. `BipPortConfig` carries
fixed four-octet IP/mask/gateway values, a nonempty DNS array, network number
0–65534, and APDU_Length399 >=50. Defaults are unknown zero addresses/mask/gateway,
one zero DNS address, UDP47808 and declared port capacity1476. Device62 and its
discrete APDU sizes remain independent; neither constructor discovers a NIC or
binds a transport.

The snapshot denies activation-dependent network writes, except a registered
BBMD's two writable rows (see below), and derives its readonly MAC from
configured IP/UDP. Reconstruct it to change configuration. It has no inert
Command or obsolete port62 projection. Link_Speed is
required, as Table 12-71 classes it, and zero means unknown (#2174). The former raw `new` constructor and configuration
setters are removed. `new_non_bip` takes explicit Ethernet/VIRTUAL number, MAC and
capacity and exposes common application rows only; it does not claim a complete
SC or Ethernet profile. Both `DeviceIdentity` database builders use these same
constructors with declared1476 port capacity independent of Device/role limits.
Live transport association, post-bind synchronization and activation are separate.

`NetworkPortObject::new_bip6(instance, name, Bip6PortConfig)` is the IPV6
(B/IPv6, Annex U) counterpart (#1579), under the same 1–255 instance policy. It
serves BACnet_IPv6_Mode, IPv6_Address, IPv6_Prefix_Length (1–128),
BACnet_IPv6_UDP_Port, IPv6_Default_Gateway, BACnet_IPv6_Multicast_Address and
the IPv6_DNS_Server array (the IPV6 rows of Tables 12-71 and 12-72), all
read-only, and none of the IPv4 rows. `Bip6PortConfig` holds sixteen-octet
addresses (the unspecified `::` means unknown), a prefix length (default 64),
the broadcast group (default `FF05::BAC0`, which must be a multicast address)
and the three-octet VMAC that MAC_Address serves (Clause 12.56.15). The
multicast row is the group followed by the port's UDP port, since the
transport sends its broadcasts to the group at its own port. The port's
address is configuration, not something it assigns itself, so the optional
IPv6_Auto_Addressing_Enable, DHCPv6 and IPv6_Zone_Index rows are absent.

### Registered B/IP Network Port

This receiving-port association is a bounded single B/IP profile, in whichever B/IP mode the owned transport runs (#939). Local Network Number behavior is described below; complete Network Port conformance and multiport routing remain outside this registration contract.

A transport reports its registration capability through `TransportPort::bip_port()`, which returns a `bacnet_transport::port::BipPort`: the endpoint (configured before start, announced after) and a `bacnet_types::bip_port::BipPortMode`. Startup publishes that mode with the bind, and the port's BACnet_IP_Mode reads it: NORMAL, FOREIGN or BBMD. BACnet_IP_Mode is read-only. Property_List and the property metadata follow the mode (Clause 12.56, Table 12-71 footnotes 11 to 13):

- **FOREIGN** adds FD_BBMD_Address (a `BACnetHostNPort`) and FD_Subscription_Lifetime, read on every property read through the `bacnet_types::bip_port::ForeignRegistration` view the transport lends (`BipPortMode::Foreign { registration }`). `BipPortMode::fixed_foreign` lends a registration that never changes.
- **BBMD** adds BBMD_Broadcast_Distribution_Table and BBMD_Foreign_Device_Table (BACnetLISTs of `BACnetBDTEntry` and `BACnetFDTEntry`) and BBMD_Accept_FD_Registrations. The object holds the transport's own BBMD state through the `bacnet_types::bip_port::BbmdTables` view and reads it on every property read, so a BDT change, a new or expired registration, or a policy change made through `BipTransport::bbmd_state()` shows on the next read. FDT entries carry each registrant's time to live and the seconds it has left, grace period included; an entry past its time no longer appears even before the purge task removes it. The BDT includes the BBMD's own row.
- **NORMAL** has none of them: reading one answers UNKNOWN_PROPERTY.

In BBMD mode BBMD_Broadcast_Distribution_Table and BBMD_Accept_FD_Registrations are writable (Clauses 12.56.34, 12.56.35, #1578), and the PICS draft lists them so. A written BDT is checked on its own against the transport's BDT policy at once, through `BbmdTables::check_value` (whose default checks it with `check_broadcast_distribution_table`; `BipTransport`'s view checks the rows itself and leaves the NAT rules for activation, below): a row with no host, a host name, an IPv6 host or no mask, or a table `BbmdState::set_bdt` would refuse, answers PROPERTY / VALUE_OUT_OF_RANGE and changes nothing. An accepted write waits: Changes_Pending reads TRUE and the property reads back the value written, while the BBMD keeps using the old one, so a Read-BDT still answers with the BDT in use (Clause 12.56.13, 12.56.34). For ACTIVATE_CHANGES or WARMSTART the server first checks, changing nothing, that the transport would still take the pending values (`ObjectDatabase::check_network_port_changes`), and refuses with PROPERTY / INVALID_CONFIGURATION_DATA (Clause 16.4.1.3.1) before the handler runs if not, so a handler never schedules a restart for a request that fails. Once the handler accepts, the server calls `ObjectDatabase::activate_network_port_changes` under the same database lock, which hands the values to the transport (`BbmdTables::activate`, all or none per port, not across ports) and clears Changes_Pending; a refusal then, which only a race with a change to the transport can cause, gets the same Error PDU, and the values stay pending. The rows take writes only on a server or endpoint with a ReinitializeDevice handler (`on_reinitialize`, `BipEndpointBuilder::reinitialize`), and only when the transport's view takes changes (`BbmdTables::can_change`, `ForeignRegistration::can_change`, true for `BipTransport`'s views): otherwise nothing could activate them, so a write answers WRITE_ACCESS_DENIED and the PICS lists them read-only. Turning registrations off keeps the foreign-device policy for when they are turned on again; with none kept, `ForeignDevicePolicy::default()` applies. **Security:** that default has no allowed-source list, so on a BBMD started without a policy, writing TRUE to BBMD_Accept_FD_Registrations lets any source register; start the BBMD with the policy you want, then switch it off, if it should come back restricted. With a persisted-BDT file (`set_bdt_persist_path`), an activated BDT is saved there, replacing the file whole through a temporary file and a rename, so a restart starts from it (#1826). The save runs on a thread of its own after the activation has released its locks, which a runtime shutdown doesn't cancel; a save older than one already written is skipped, so the file always ends with the newest table, and a save that never runs or panics counts as failed. A failed save is logged at warn and counted in `BipTransport::bdt_persist_failures`, and the BBMD keeps using the new BDT. In FOREIGN mode FD_BBMD_Address and FD_Subscription_Lifetime are writable the same way (Clauses 12.56.37, 12.56.38, #1825), and wait for the same activation. A written value is checked at once with the other one waiting, through `ForeignRegistration::check`: the BBMD must be an IPv4 host and a nonzero port that a start would accept (not the unspecified, a broadcast or a multicast address, nor the device's own address), and the time-to-live must be nonzero. The BBMD may instead be a host name in the RFC 1123 form with a nonzero port, checked for its form only. Anything else answers PROPERTY / VALUE_OUT_OF_RANGE and changes nothing. A client can't see `ForeignDeviceConfig::renewal_interval`, so a new lifetime cuts a configured interval to at most half of it rather than being refused. Only a running transport takes a change, since only its node knows the address it is bound to: while it is stopped the rows answer WRITE_ACCESS_DENIED, and values accepted while it ran, left pending across a stop, fail the check before the handler runs, so ACTIVATE_CHANGES answers PROPERTY / INVALID_CONFIGURATION_DATA. A lifetime over 65535 is out of range for its Unsigned16 type. On activation the running foreign device drops the attempt in flight and sends its next Register-Foreign-Device to the new BBMD with the new time-to-live at once; a lease the old BBMD granted no longer counts, so `bvlc_client_snapshot().foreign_registration` shows the device unregistered until the new BBMD answers, while a new time-to-live for the same BBMD keeps the lease it has. Broadcasts made after a move to another BBMD are held, as at start, until that BBMD answers the first registration (Annex J.4.5). A later restart uses the new values (`BipTransport::foreign_device_config`). A host name is looked up at each activation (#1852), on the side, so the activation never waits for it: by the system's resolver on Tokio's blocking pool, or by the `bacnet_transport::bbmd_lookup::BbmdResolver` given to `BipTransport::set_bbmd_resolver` (or to the client and endpoint builders' `bbmd_resolver`, #2307). A resolver answers with addresses of either family, and B/IP takes the IPv4 ones. The device then moves to the first address it can register with, as it would for an address. Later lookups run alongside the registration attempts (the first after a start, renewals and retries), at most one every 30 seconds, so a 1-second lifetime drives one query every 30 seconds rather than two a second: the attempt still goes to the address in use, and a lookup that finds the BBMD elsewhere moves the device, which registers there at once. One resolver call runs at a time; a name activated while one runs is looked up when it ends. While the address in use is still among the answers the device stays put, so a name with several addresses doesn't move it. A lookup that fails, has no answer after 10 seconds, finds no IPv4 address, finds only addresses a start would refuse, or ends without an answer (a panicking resolver, a runtime shutting down) leaves the device registering with the address it had (before the first success, the BBMD it used before the name) and is logged and counted in the snapshot's `bbmd_lookups`, `bbmd_lookup_failures` and `last_bbmd_lookup_failure`. The row reads back the name throughout, and `foreign_device_config` the address in use. With `BipTransport::set_release_previous_bbmd(true)` (off by default; the client and endpoint builders' `release_previous_bbmd(true)`, #2307), a move to another BBMD, by activation or because the BBMD's host name now resolves elsewhere, also has the node engine send the old BBMD one Delete-Foreign-Device-Table-Entry for the device's own address, after the first registration with the new BBMD and given up after the old registration's response timeout (3 seconds, or its renewal interval when shorter), so its entry goes before its time-to-live and grace period run out (Annex J.2.9, J.5.2.3, #1852; `Foreign::release_previous` in `bacnet-bip-core`, #2307); a NAK or silence never fails the move and is counted in the snapshot's `previous_release_refused` and `previous_release_unanswered`. This stack's own BBMD refuses such a deletion unless its management access list names the device. The request names the device's own local address (`link().address`; on a wildcard bind, the default-route address): behind a NAT router, or on a multi-homed host whose registration left from another address, the old BBMD knows the device by another address and will usually refuse (counted), and in a rare case it could delete another device's entry registered from the same private address and port on its side. Those are further reasons the option is off by default. The other configuration rows stay read-only and answer WRITE_ACCESS_DENIED. A transport configured both as a BBMD and as a foreign device has no single mode, and starting with a port registered on it fails with an error that says so. After the owner stops, the port keeps reporting the last published mode, as it keeps the last published bind; a BBMD's rows then show the stopped transport's tables as they were left, until a new registration. On an IPv4 BBMD port the transport can run behind a NAT router, so the port also serves BACnet_IP_NAT_Traversal and BACnet_IP_Global_Address (Clauses 12.56.32, 12.56.33; Table 12-71 footnotes 9 and 10, #940): FALSE and the unset address (no host, port 0) until NAT is configured. Both are writable the same way, since this stack never discovers the global address, and the three NAT-related rows can be written in any order. A write is checked on its own (`BbmdTables::check_value`): a BDT against the row policy, a global address as an IPv4 unicast host and nonzero port (not the unspecified, broadcast, a multicast or a loopback address), or the unset sentinel; a host name, an IPv6 host or anything else answers PROPERTY / VALUE_OUT_OF_RANGE. The rules that tie them together are checked at ReinitializeDevice, before the handler runs (`BbmdTables::check`): behind NAT a BDT with rows must list the global address, every row must be two-hop, and NAT needs a global address; a set that breaks them answers PROPERTY / INVALID_CONFIGURATION_DATA and stays pending. So moving the global address while NAT is on takes a new address and a BDT that lists it, activated together (`Tables::set_nat_and_bdt` in the core). Turning NAT off drops the BDT row of the old global address, from a BDT written in the same activation too, and adds the local own row. The private ranges are configuration only. With a persisted-BDT file, an activation that changed BACnet_IP_NAT_Traversal or BACnet_IP_Global_Address saves the NAT setting (on or off, and the global address) with the BDT, and every later save carries it, as does every save after a start that loaded a file holding one; a restart loads the three together, and the saved setting wins over the configured one, as the saved BDT does, with a warning when the two differ. Until then a BDT-only activation saves the rows alone, so a NAT setting changed in the configuration still applies at the next start. A pending set that's invalid as a whole (NAT on with no global address, or with a BDT that doesn't list it or has a one-hop row) makes every ReinitializeDevice ACTIVATE_CHANGES and WARMSTART on the device answer PROPERTY / INVALID_CONFIGURATION_DATA until it's fixed, since the check covers all pending Network Port values. To clear it, write BACnet_IP_NAT_Traversal FALSE, or write back the BDT and global address the BBMD runs with (a Read-BDT still answers with the BDT in use), or a pair that fits together, then activate. A port whose transport can use B/IP multicast (an explicit interface, NORMAL or BBMD mode, not sharing its port by address, and a port for the group) also serves BACnet_IP_Multicast_Address, in whichever state, through the `bacnet_types::bip_port::IpMulticast` view in `BipPort::multicast` (Clause 12.56.26; Table 12-71 footnote 7, #941): the group as four octets, or 0.0.0.0 while multicast is off. So every NORMAL or BBMD B/IP port with an explicit interface now lists the row, multicast on or off. On a NORMAL port it is writable the same way, with a ReinitializeDevice handler: a written group must be four octets, class D outside 224.0.0.0/24, or 0.0.0.0, or it answers PROPERTY / VALUE_OUT_OF_RANGE; the written value reads back with Changes_Pending TRUE while the old group stays in use, and activation moves the running transport to it ([B/IP multicast](#bip-multicast-bip-m)). A listener that can't be bound or joined fails the activation with the old group still in use. **Deviation:** Clause 12.56.26 makes the property writable whenever it is present, but on a server or endpoint without a ReinitializeDevice handler nothing could activate a written group, so, as with the BBMD rows (#1578), the row is served read-only there (WRITE_ACCESS_DENIED, and the PICS lists it read-only) rather than left out. A group activated this way is kept by a later start, and across a new process with `BipTransport::set_multicast_persist_path` (#1954). Endpoint sessions publish it too. On a BBMD port the row is writable the same way, and a written group goes in with the BBMD rows in one activation, both or neither, since the BBMD's own BDT row depends on the group ([B/IP multicast](#bip-multicast-bip-m), J.8.3, #1963).

### Registered B/IPv6 Network Port

A B/IPv6 transport registers its Network Port the same way (#1579), through
`TransportPort::bip6_port()`, which returns a `bacnet_transport::port::Bip6Port`:
the endpoint (configured before start, bound after), the VMAC (known before start
only when it comes from a Device instance), the multicast group and the same
`BipPortMode`. The selected object must be an IPV6 one (`new_bip6`) whose address
and UDP port match the transport's (port zero allowed before bind); an IPV4 object
can't register a B/IPv6 link or the reverse. `Bip6Transport` and `AnyTransport::Bip6` report it.
Startup publishes the bound address and port, the VMAC as MAC_Address, the group and
the mode, which BACnet_IPv6_Mode reads (Clause 12.56.39). The mode's rows are the
B/IP ones, served by the same code: FOREIGN adds FD_BBMD_Address (an IPv6
`BACnetHostNPort`) and FD_Subscription_Lifetime, BBMD adds the BDT (rows with no
mask), the FDT (18-octet addresses) and BBMD_Accept_FD_Registrations (Table 12-71
footnotes 11 to 13). A written value waits for ACTIVATE_CHANGES or WARMSTART exactly
as on a B/IP port, when the transport's view takes changes.

BACnet_IPv6_Mode is read-only, like BACnet_IP_Mode: the mode is the
transport's configuration, which no write can change.

What `Bip6Transport` supports: NORMAL and FOREIGN mode. It has no BBMD mode, so it
never reports one; a custom transport that implements a B/IPv6 BBMD can lend its
tables through `BipPortMode::Bbmd`, and its rows then behave as a B/IP BBMD's. In
FOREIGN mode it lends a live, changeable registration, as `BipTransport` does
(#1825): with a ReinitializeDevice handler, FD_BBMD_Address and
FD_Subscription_Lifetime are writable (Clauses 12.56.37, 12.56.38), a write sets
Changes_Pending, and ACTIVATE_CHANGES or WARMSTART moves the running registration.
The transport then registers with the new BBMD and time-to-live at once, sends its
broadcasts and Address-Resolutions there, and trusts Forwarded-NPDUs from it only;
`Bip6Transport::foreign_device_config` reports the registration in effect, and a
later start uses it. A written value is checked at once: the BBMD must be a
loopback, unique local or global unicast IPv6 host other than the device itself,
with a nonzero port, and the time-to-live nonzero. The unspecified, multicast,
link-local, IPv4-mapped and IPv4-compatible forms and IPv4 hosts answer
PROPERTY / VALUE_OUT_OF_RANGE. The BBMD may instead be a host name in the RFC 1123
form with a nonzero port (#2308), checked for its form only and looked up on B/IP's
policy (above): at each activation, on the side, and alongside the re-registrations,
the first after a start included, at most once every 30 seconds, one resolver call
at a time. The device moves to the first IPv6 answer a write of that address would
pass, and re-registers there at once; it stays while the address in use is among the answers,
and a failed lookup keeps the address it had, logged and counted in
`Bip6Transport::bbmd_lookup_counters`. The system's resolver does the lookups unless
`Bip6Transport::set_bbmd_resolver` gives another. The row reads back the name. The socket stays bound to the address it started
with, so the new BBMD must also be one this host's routes reach from that address;
a local probe checks it, sending nothing, and a BBMD reached only from another
source is refused the same way. Only a running transport takes a change; while it
is stopped the rows answer WRITE_ACCESS_DENIED. After a move the old BBMD keeps
forwarding broadcasts until the device's entry in its FDT expires; those
Forwarded-NPDUs are dropped and counted in
`Bip6ReceiveCounters::untrusted_forwarded_npdu`. There is no B/IPv6 BBMD, so no BDT
persistence either.

Registration refuses, besides `::` and multicast addresses, an IPv4-mapped address
(register IPv4 as B/IP) and a link-local one, since IPv6_Zone_Index isn't modeled;
`Bip6PortConfig` refuses an IPv4-mapped address too. When a transport reports both
`bip_port()` and `bip6_port()`, registration takes the B/IP one. The transport hands
the registration lease to its socket, which every task that owns it shares, so the
port stays registered until the last of them ends: a start that fails, or a stop,
leaves the port free for the next owner, which binds the UDP port the port last
published.

The shared endpoint registers a B/IPv6 port the same way (#1940). It has no B/IPv6
builder, as the full server has none: compose `EndpointSession::new` over a
`Bip6Transport`, then `device(identity)` and `with_registered_network_port(oid)`.
`DeviceIdentity::with_bip6_port` (or `NetworkPortEntry::bip6`) declares the IPV6
port, with a zero VMAC as a placeholder. Before reserving the port, startup checks
the identity entry's address, UDP port and network number against the database's
port, so a mismatch reserves nothing (the VMAC is not compared, since publication
replaces it); after bind it publishes the bound
port and the VMAC the transport uses into both. Stop releases the port.

```rust
use std::net::Ipv6Addr;
use bacnet_endpoint::{DeviceIdentity, EndpointSession, SessionConfig, SessionRole};
use bacnet_transport::bip6::Bip6Transport;
use bacnet_types::{enums::ObjectType, primitives::ObjectIdentifier};

let identity = DeviceIdentity::new(1234, 42)?.with_bip6_port(1, 6, Ipv6Addr::LOCALHOST, 0)?;
let transport = Bip6Transport::new(Ipv6Addr::LOCALHOST, 0, Some(identity.instance()));
let mut session = EndpointSession::new(transport, SessionRole::ServerOnly, SessionConfig::default())?
    .device(identity)
    .with_registered_network_port(ObjectIdentifier::new(ObjectType::NETWORK_PORT, 1)?);
session.start().await?;
```

The BBMD state lock is a synchronous `std::sync::Mutex` (it was a Tokio mutex before #939): the transport and the Network Port view hold it only for short, synchronous critical sections, so the object can read it under the database read lock without awaiting. Lock order stays ObjectDatabase, then the BBMD state; the transport never takes the database.

### Local Network Number controls

Three owners consume the two local nonrouter controls automatically, one per transport: the full server, the shared endpoint and the standalone client. The full server and the standalone client cover B/IP in NORMAL, BBMD and configured foreign-device modes, B/IPv6 in normal and configured foreign-device modes, BACnet/SC, MS/TP and Linux Ethernet. The shared endpoint covers the three B/IP modes, BACnet/SC and MS/TP; there is no B/IPv6 or Ethernet endpoint builder. Every built-in data link transport opts in through `TransportPort::supports_local_nonrouter_number_controls`, and each owner keys only on that capability, with no per-transport branch. Only the in-process `LoopbackTransport`, which attaches an application to a router port, keeps the false default. A valid local unicast or broadcast What-Is-Network-Number receives a local-broadcast Network-Number-Is when the owner knows its number (Clauses 6.4.19–6.4.20). There is no proactive startup announcement: the Standard asks that of configured routers, not of every nonrouter node. An explicit registered Network Port with a nonzero configured number reports `CONFIGURED` and never replaces that number from an announcement. Zero starts `UNKNOWN`; an owner without registration also starts unknown, regardless of other declared objects.

A valid local-broadcast announcement with flag zero updates an unknown/learned owner to `LEARNED`. Flag one sets `LEARNED_CONFIGURED` and takes precedence over all subsequent flag-zero announcements. Further flag-one announcements may replace that learned value, including conflicts; an equal value still upgrades its quality. Both learned qualities transmit flag zero in their own responses. Selected-object `Network_Number` and `Network_Number_Quality` reads use the same database-owned state. Configuration remains immutable, so a new registration resets the pair from configured provenance; a new unregistered runtime starts unknown. There is no persistence of learned state across constructing a new runtime. After stop, the object retains the last observed pair until reconstruction or a new registration.

Routed controls, malformed payloads and unicast Network-Number-Is are ignored. A BBMD Forwarded-NPDU is a logical broadcast even when its UDP hop is unicast and remains eligible. Ignoring number zero, 65535 and flags outside zero/one is this implementation's validation policy, rather than an additional quoted Standard mandate. Conflicting announcements against a locally configured number produce a debug diagnostic without changing configuration.

The full server publishes the number its owner holds on `NetworkLayer::local_network_number` (a `bacnet_network::network_number::LocalNetworkNumber` handle), where event routing, writes in other devices and Audit delivery read it without the database lock (#1298, #1358). With a registered Network Port the port stays the one authority: startup copies the port's number there once the bind is published, and the worker copies the port's state after each control under the same database write lock that changed it, so the handle never holds a number the port does not. Without a registered port, the handle holds the number the worker learned. A later announcement that replaces the number takes effect for the next notification or write sent. Nothing withdraws a known number, since no announcement can, so it stays until a new runtime starts again from the configured number or unknown. The standalone client publishes its learned number on its own layer the same way, where its routed requests and network broadcasts read it (#1358); neither exposes its layer. Every sender that reads the number sends a destination naming it as local traffic, with no DNET, and keys a confirmed request to the MAC it went to, since the answer comes from there with no SNET. `NetworkLayer`'s own send methods frame the destination they are given and never rewrite it, so answers to a request, and COV notifications to a subscriber, keep the route the request arrived by. The shared endpoint session's owner publishes on its own layer in the same way, a registered port's number from startup, and the endpoint's requester and source Audit routes read it (#1403); its answers also keep their route.

Standalone clients start UNKNOWN on transports that opt into local nonrouter Number controls. They learn and reply using the same validation and precedence rules, without a Device object, registered Network Port, configured-number setter or persistence. One 256-entry serial worker owns this state; full or closed admission drops only Number controls. A held Number send leaves routed reason-4 Reject correlation and independent APDU dispatch available. Stop aborts and joins both the Number worker and dispatch before transport cleanup, retaining their joins across a canceled stop waiter. Drop aborts both. Already transmitted bytes cannot be retracted. Controlled-client tests qualify the shared intake/lifecycle behavior; Linux NORMAL-B/IP loopback and Ethernet virtual-link tests independently observe actual reply frames. Constrained-TLS SC tests observe Hub broadcast VMAC and exact Number bytes, including replies to direct-peer queries, while ordinary confirmed client requests complete. SC stop/drop retires client connections; the external DirectListener must separately be stopped and joined before its bind is released. Pending-send/queue cancellation remains covered by the generic controlled-client tests, rather than inferred from wire silence. Rust standalone-client B/IPv6 tests independently capture normal selected-link OriginalBroadcast and configured-foreign DBTN with exact source, destination, interface and Number bytes. Positive reply fences cover UNKNOWN, precedence and invalid/admission refusal; stop and eventual Drop release the socket, and reconstruction starts UNKNOWN. These external ignored Linux tests require the integration `ipv6` feature and isolated observer; ordinary hosted CI does not execute them. They add no Python foreign-device API, configured-client authority or physical-LAN claim. Separate isolated Linux standalone-client BBMD/foreign tests capture own Original-Broadcast versus forwarding traffic and exact DBTN to the configured BBMD. Positive Number fences cover UNKNOWN, BDT/FDT admission/refusal, the refusal of another sender's Forwarded-NPDU in foreign mode, precedence and representative invalid/routed controls; registration NAKs retain DBTN attempts and the timer retries registration. An ordinary client ReadProperty completes during live Number controls, and awaited stop permits exclusive socket rebind before client Drop. No configured client number, new registration policy or complete Annex J claim is added. MS/TP LoopbackSerial tests also cover the standalone client in both execution modes, with the same frame decoding and fences as the full server and shared endpoint below; its own ReadProperty to the peer completes while a Number send is held.

The pre-1.0 Rust helper moved directly from `bacnet_objects::network_port::NetworkNumber` to `bacnet_types::network_number::NetworkNumber`, with no compatibility alias. Its default is UNKNOWN; `configured(number)` returns `None` for reserved 65535. Pure observation reports configured conflicts to the caller for logging. Shared nonrouter packet parsing and reply encoding live in `bacnet_network::network_number`; registered database authority remains in the server/object adapter.

Transport wrappers must delegate `TransportPort::supports_local_nonrouter_number_controls` when preserving these semantics; the default is false. This capability is independent of B/IP registration and conveys no configured-number or control-origin authority.

SC starts UNKNOWN with no configured SC Network Port API; unrelated configured objects provide no authority. SC logical broadcast is the BVLC broadcast destination VMAC. A direct unicast What-Is is valid, but its Number reply uses the Hub broadcast path, never the saved original-direct APDU response capability. Hub-relayed controls do not identify an originating TLS leaf; SC control-origin authorization remains separate (#518). A message from a direct-connection peer is never a logical broadcast, so it can ask but cannot teach.

B/IP BBMD and configured foreign modes start UNKNOWN unless a Network Port is registered for them, which then supplies configured authority as in NORMAL mode. BBMD mode learns admitted Original-Broadcast, BDT Forwarded-NPDU and registered foreign-device DBTN announcements; its own Number reply is a local Original-Broadcast, which it also forwards as a Forwarded-NPDU to its BDT peers and registered foreign devices like its other broadcasts (#937). It rejects an exact self UDP source tuple before forwarded delivery or fanout, preserving the self BDT row and admitted peers on the same IP at different ports. Configured foreign mode accepts a Forwarded-NPDU only from its configured BBMD by unicast, and drops any other, counting it in `ReceiveCounters::forwarded_untrusted` (#1622); it answers by DBTN to its configured BBMD. Logical broadcast conveys no authenticated origin. Registration rejection does not suppress DBTN attempts; the registration retries continue. Shared-endpoint Number wire tests cover BBMD ServerOnly admission and Original-Broadcast replies, foreign ClientOnly forwarding from the BBMD (another sender's forwards teach nothing) and DBTN through registration rejection/retry, and Both requester/responder progress during live controls plus stop/drop socket release. Linux loopback supplies the independent BBMD broadcast capture; foreign direct capture also runs on macOS. Existing controlled endpoint tests separately prove held-send cancellation and resumed stop. Broader shared-endpoint BBMD/foreign behavior remains experimental; only a registered Network Port adds configured authority in these modes.

B/IPv6 starts UNKNOWN unless a B/IPv6 Network Port is registered (#1579), which then supplies configured authority as on B/IP. Normal mode learns admitted OriginalBroadcast announcements and answers by multicast OriginalBroadcast on the selected link. In the Rust configured foreign-device mode, an admitted Forwarded-NPDU from the configured BBMD is a logical broadcast despite its unicast UDP hop; replies use DBTN to that BBMD. A different BBMD endpoint cannot teach. Unicast NNI, routed controls and malformed payloads remain ineligible. Existing selected-link, source-address, destination/interface and VMAC checks still apply. There is no new IPv6 endpoint builder, number setter or Python foreign-device API.

Linux Ethernet full servers and standalone Rust clients start UNKNOWN with no configured Ethernet Network Port authority. The AF_PACKET receive path admits only the bound MAC and all-FF broadcast, before UI, XID or TEST handling; of those, only all-FF is a logical group. As a destination, though, every MAC with the group bit (the low bit of its first octet) set is a group destination (`bacnet_transport::ethernet::is_group_mac`), so no confirmed request goes to a multicast MAC either (#1493). No station sends from a group address, so a frame whose source MAC has the group bit set is dropped before the XID and TEST handlers and before decoding, and counted in `EthernetTransport::group_source_drops()` (#1492): otherwise an answer to it, or to a confirmed request in it, would go to the whole group. This is the local single-link admission policy, not an additional quoted Clause 7 mandate. Existing self-source refusal remains. Actual isolated Docker Ethernet tests independently inspect destination/source, 802.3 length, LLC bytes, exact learned reply flag zero and padding, and verify stop/drop raw-FD release plus canceled transport-stop resumption. No privileged host interface or physical LAN is involved. The [opt-in fixture](../crates/bacnet-integration-tests/tests/ethernet_network_numbers/README.md) requires Linux and CAP_NET_RAW and is excluded from ordinary CI. There is no Ethernet endpoint builder or Python Ethernet API in this slice.

`send_unicast` and `send_broadcast` return an error for a short send, one that
wrote fewer octets than the frame ("short Ethernet send: N of M octets"), and
retry an interrupted one (#1918). An XID or TEST reply that fails or goes out
short is counted in `EthernetTransport::reply_send_failures()` and logged as a
throttled warning.

MS/TP starts UNKNOWN with no configured MS/TP Network Port API. The full server, shared endpoint and standalone client learn only broadcast DataNotExpectingReply announcements; either a local unicast or broadcast query receives a DataNotExpectingReply to station `0xFF` after token opportunity. Both Tokio and DedicatedThread modes use the existing serial/MAC owner. LoopbackSerial tests run all three owners in both modes. They independently decode complete standard frames, check precedence and invalid-control recovery with a later valid response as an ordering fence, and qualify application progress while the Number producer is held: the server and endpoint answer a peer's ReadProperty, and the client's own ReadProperty to the peer completes. Separate post-enqueue and serial-write gates prove canceled stop and drop release that producer without completing a held Number frame. Queue admission alone is not frame transmission; already completed bytes cannot be retracted. This simulator evidence does not qualify physical RS-485 timing, transceiver control or hardware interoperability.

Control work has its own 256-entry receiver and serial worker, so a blocked learning operation or SC Hub write does not stop incoming APDU handling or already-admitted Audit acknowledgment dispatch. A blocked socket writer still serializes physical egress; this does not promise a second concurrent send. Stop seals, aborts and joins that worker before transport cleanup; cancellation retains cleanup ownership. Queued endpoint control sends are caller-owned and canceled with the worker, while a send already started may have reached the wire. The registered-object lease remains with the final socket and admitted work.

Tests cover actual inbound BVLL controls through both B/IP owners and outgoing NPDU observation after a successful real broadcast send, and separate tests cover the unchanged BVLL framing layer. The NORMAL B/IP owner fixture does not capture outgoing BVLL frames. Separate full-server BBMD/foreign tests independently decode actual loopback UDP: Linux BBMD tests distinguish own Original-Broadcast replies from Forwarded-NPDU fanout, and cross-platform foreign tests capture DBTN directly. Positive response fences cover refusal and recovery; held producer tests qualify APDU progress, canceled stop, drop and socket release. This loopback evidence does not qualify a physical LAN. Separate constrained-TLS SC fixtures independently decode actual broadcast-VMAC NNI bytes through both owners and `AnyTransport`; deterministic single-writer socket gates qualify bounded control queues, ACK/handler progress, cancellation and joined teardown. Already-admitted detached ordinary APDU sends retain their existing ownership; canceling Number work is not their retraction. Separate opt-in Linux tests capture full-server normal multicast and foreign DBTN bytes with an independent raw observer/BBMD, and a fresh installed Python extension qualifies normal multicast intake/output on the same isolated topology. These external-network tests are distinct from ordinary CI coverage. These controls do not establish a complete Network Port, Annex U/AB or router profile.


A configured object becomes the receiving port only through explicit selection:
`ServerConfig.registered_network_port = Some(oid)`, the server builder's
`.registered_network_port(oid)`, or the B/IP endpoint builder's method of the same
name (`EndpointSession::with_registered_network_port` for direct composition).
The selected built-in IPV4 object must already exist with instance 1–255,
matching concrete unicast interface and configured UDP port. Port zero is valid
before bind. A NORMAL, foreign-device or BBMD transport may register; a
wildcard interface, a BBMD that also registers as a foreign device, and
non-B/IP links are rejected before publication; declarations alone remain
unregistered.
Custom objects and wrappers cannot impersonate a selected built-in: the database
uses crate-authorized concrete storage access before configuration callbacks.
Borrowed Device read views remain supported; no public mutable downcast is exposed.

Startup validates the actual B/IP capability again after bind and reconciles
only the selected object and optional identity entry with the announced IP, actual
UDP port, derived MAC and B/IP mode; a BBMD must have created its tables by then. Port `APDU_Length` (399) is independently supported at 1476;
Device `Max_APDU_Length_Accepted` (62) may remain 480. Mask, gateway and DNS remain explicit configuration, with
no NIC discovery or fabricated subnet. The obsolete identity `sync_bip_bind`
setter is removed. Configuration/activation writes remain denied, and registered
Out_Of_Service writes, object replacement/removal and adapters are refused before
effects. Protection lasts through admitted work and the final socket/cleanup
owner, including cancellation and Drop; an idle exported role is not a lease.

Full-server RP/RPM and bounded endpoint RP resolve Network-Port instance 4194303
using this owner's selected identity, with concrete ACK object identifiers.
Unregistered responders cannot inherit another owner's association from a shared
database. Mixed RPM succeeds with inline UNKNOWN_OBJECT for an unavailable port
when another property is accessible. Successful target Audit uses the same
concrete object and preserves per-target records. Endpoint responder RPM remains
unsupported. Same-device multiport/router generations, rebind, pending activation
(and with it writes to the BBMD and foreign-device rows, the NAT rows
included), B/IP
multicast, DHCP and full Network Port conformance remain outside this profile.
A B/IPv6 port registers under the same contract; see
[Registered B/IPv6 Network Port](#registered-bipv6-network-port).

`EndpointSession::bip_local_address()` returns the active post-bind announced
address, including the actual ephemeral UDP port, for registered and unregistered
B/IP sessions. It is absent before publication, during/after shutdown and for
other links. This is a logical announced address, not physical NIC provenance.
Cancelled startup can be stopped and joined; transport cleanup failures are
reported by endpoint stop rather than discarded.

## bacnet-endpoint

`bacnet-endpoint` composes client and server roles for one BACnet device under
one transport owner. One `EndpointSession` owns the transport, ingress, and
shared outbound coordinator. Use its builders when both roles need that shared
lifecycle. Standalone `BACnetClient` and `BACnetServer` remain public APIs with
their own service and data-link capabilities; they are not deprecated. The
endpoint responder's narrower service scope is described below.

`EndpointSession`'s transport type defaults to `AnyTransport` (#2043), so
`EndpointSession` alone names a session over any built-in transport. The
builders return the concrete form, such as `EndpointSession<BipTransport>`.

### Builders

```rust
use std::net::Ipv4Addr;
use bacnet_endpoint::bip::BipEndpointBuilder;
use bacnet_endpoint::identity::DeviceIdentity;
use bacnet_endpoint::session::SessionRole;

// One device, both roles, B/IP.
let identity = DeviceIdentity::new(1001, 42)?
    .with_bip_port(1, 0, Ipv4Addr::LOCALHOST, 0)?;
let db = identity.build_database()?;
let mut session = BipEndpointBuilder::new(Ipv4Addr::LOCALHOST, 0, Ipv4Addr::BROADCAST)
    .role(SessionRole::Both)
    .database(db)
    .device(identity)
    .build_session()?;
session.start().await?;
session.broadcast_i_am().await?;
session.stop().await?;
# Ok::<(), bacnet_types::error::Error>(())
```

`ScEndpointBuilder` composes SC (`build_loopback_session` for unit
validation; `build_hub_session` over a caller-dialed `TlsWebSocket`,
`sc-tls` only, proven against the local constrained-TLS hub).
`connect_hub_session(ScHubDialer::new(url, tls))` (`sc-tls`) dials the hub
itself through the dialer `BACnetClient::sc_builder()` uses, so with
`reconnect(...)` and `ScHubDialer::failover_url` the session redials a lost
hub and moves between the primary and failover hubs as a client does (#1946).
Every SC session's `sc_link()` hands out the transport's `ScLinkMonitor`:
`connection_events()` (subscribe before `start()` to see the first
connection) and `connection_status()`, the same stream and snapshot as
`ScTransport::connection_events` and `connection_status`.
`MstpEndpointBuilder` composes one serial owner (simulator evidence only —
no bench or on-wire conformance; timing is RB-26). It runs standard frames
and a 480-octet APDU bound by default; `extended_frames(true)` turns on
extended frames and resolves the requested identity ceiling against 1476.
With standard frames the default identity resolves to 480 before Device generation.
The port declares its own echo, as for a transport built by hand
(`with_echo(Echo::full())`; see [Echo](#echo)).

### Choosing standalone or shared client/server roles

| Standalone construction | Shared endpoint composition |
|---------------------|---------------------|
| `BACnetClient::bip_builder()...build().await` | `BipEndpointBuilder::new(iface, port, bcast).role(ClientOnly).build_session()?` then `start()` |
| `BACnetServer::bip_builder()...build().await` | `BipEndpointBuilder::new(iface, port, bcast).role(ServerOnly).database(db).device(id).build_session()?` then `start()` |
| Client + server on one device | One `...role(Both).database(db).device(id).build_session()?` (B/IP, SC, or MS/TP builder) |
| `BACnetClient::sc_builder()...build().await` | `ScEndpointBuilder::new(vmac, uuid)...connect_hub_session(hubs).await?` (reconnect and failover as on the client), or `build_hub_session(ws)?` over a caller-dialed socket |
| `BACnetServer::sc_builder()...build().await` | Same `ScEndpointBuilder` with `ServerOnly` + `database` + `device` |
| `generic_builder().transport(mstp)...` | `MstpEndpointBuilder::new(serial, station)...build_session()?` (one serial owner) |

Notes: the endpoint server role defaults to `ReadProperty` (+ `Reject`/`Abort`
+ segmentation-`Abort`). The explicit Device-write opt-in below adds one
bounded WriteProperty path, and the ReinitializeDevice opt-in adds that
service through an application handler; full `bacnet-server` parity is out of
scope. The responder supplies exactly the service bits it executes (RP, plus
WP and ReinitializeDevice when enabled) and exposes neither COV
list property, even for a custom database Device. Server-role identity service
lists must include RP and contain no unsupported bits; validation runs before
ingress even when both opt-ins are off. With an opt-in, any declaration within
the executed set is accepted, and that set is committed only after all
validation succeeds. ClientOnly creates no
responder and retains its services vector as a local declaration.
Standalone BBMD helpers (`read_bdt` / `write_bdt` / `read_fdt` / foreign
registration) stay on `BipTransport` and on `BACnetClient` over B/IP (see
[Transport access and BBMD helpers](#transport-access-and-bbmd-helpers));
`BipEndpointBuilder::mode` sets the B/IP mode as on the
standalone builders (see [B/IP modes on the builders](#bip-modes-on-the-builders)),
and `EndpointSession::foreign_registration()` reports a foreign device's
registration.
B/IPv6 has no endpoint builder: compose `EndpointSession::new` over a
`Bip6Transport` (see [Registered B/IPv6 Network Port](#registered-bipv6-network-port)).
Ethernet has no endpoint builder: keep the standalone path there. Do not expect
identical administration across data links.

### Endpoint shutdown and the object database

`EndpointSession::stop()` joins its request owners, removes source membership,
then settles forgotten staged writes and waits for queued durable save attempts,
including any correction that restores the state the object serves (#1581).
This applies to every session role with an attached database. It awaits the
database lock, so release application-held guards to let shutdown progress;
the guard is released before waiting for storage. A stalled backend keeps
shutdown pending and produces periodic warnings. Completion means those save
attempts finished, not that the backend succeeded or the data survived power loss.
Application work that continues independently of the session is not joined.

Canceling `stop()` retains its original dispatch or ingress outcome and one
settlement task. Call it again to finish waiting. The session stays stopping
until settlement completes, then returns the saved outcome. It keeps its object
database through `stop()` and lets go of it when it drops.

Every endpoint holder of the database lets go through
`bacnet_server::server::drop_database_off_runtime` (#1561): the session, the
server role's responder (which a cloned `ServerRoleHandle` or the dispatch task
may hold last), the source Audit runtime (which an audited request in flight
may hold last), the session's Number task and its settlement task. So whichever goes last, in async
code a durable object's final saves run on Tokio's blocking pool, not on a
runtime worker. Dropping a session aborts its settlement task without awaiting
it; storage may still change after drop returns. Await `stop()` for the joined
settlement boundary.


### Authorized endpoint Device writes

`EndpointSession::with_device_writes(authorizer)` or
`BipEndpointBuilder::device_writes(authorizer)` enables WriteProperty for the
one local Device's `Description` and, with a complete source profile,
`Audit_Notification_Recipient`. Supply a mandatory Rust
`bacnet_server::mutation::DeviceWriteAuthorizer`; its decoded context retains the
immediate peer, claimed routed source, transport provenance and invoke ID, and
its `principal()` names a verified direct SC peer (`None` on B/IP, for a routed
request and for hub-relayed ingress). The callback must be fast, nonblocking and
side-effect-free. Refusal or panic denies before mutation.

Startup requires a server role and a concrete built-in local Device in the
attached database (the lowest when it holds several; see
[Databases with several Devices](#databases-with-several-devices)). An optional
`DeviceIdentity` must match that Device
and contain only the service bits the responder executes. Configuration
validation precedes transport startup and any profile/source-ownership changes.
The enabled Device and identity advertise exactly RP+WP, plus ReinitializeDevice
when that is enabled too, including sessions without an identity. Default
sessions keep their existing RP-only responder.
Valid priorities 1–16 are ignored for noncommandable Description. Authorized
NULL relinquishment succeeds without changing its value. Array indices,
out-of-range priorities and other non-string values fail; numeric priority
range errors use SERVICES/PARAMETER_OUT_OF_RANGE. Missing objects/properties
return UNKNOWN_OBJECT/UNKNOWN_PROPERTY; known out-of-scope writes are denied.
Typed Device authority is revalidated under the commit lock, including when
the lower-level responder is used directly. Other targets, properties and
WritePropertyMultiple remain excluded, including source Reporter configuration.

Deterministic request/reply tests cover authorization, framing, routing,
reply channels, group silence, segmentation and shutdown; a B/IP loopback test
covers an authorized write and service-profile readback. This is not general
endpoint mutation parity or inbound replay suppression. The source recipient extension
is described below and in the [Device recipient contract](device-audit-recipient.md).

### Endpoint ReinitializeDevice

`EndpointSession::with_reinitialize(handler)` or
`BipEndpointBuilder::reinitialize(handler)` lets the endpoint execute
ReinitializeDevice through the same `ReinitializeHandler` signature as the
full server (see [The ReinitializeDevice handler](#the-reinitializedevice-handler)),
with the request's `ReinitializeContext` built from the received source,
routing and provenance. `with_reinit_password` / `reinit_password` sets the
password a request must carry; startup refuses a password without a handler,
and `build_transport` refuses either one. Startup requirements match the
Device-write opt-in (a server role and a concrete built-in local Device), and
the Device and identity then advertise ReinitializeDevice next to RP (and WP
when writes are on).

The handler rules are the server's, with one addition: the session answers
inbound requests on a single dispatch task, so a slow or blocking handler, or
after-reply hook, stalls every request behind it. The hooks registered with
`ReinitializeContext::after_reply` run once the egress reports the reply sent,
or the reply channel has taken it. With a source Audit Reporter configured,
the session's Reporter records an accepted reset, backup or restore step as
the server does (#1564), filtered by its Audit_Level and
Auditable_Operations and sent to the Device's recipient. Clause 19.6.2 casts
that Reporter as the source-side one; routing these target-side records
through it, the session's only Reporter, is a local choice. A panic or a returned Reject is answered
`SERVICES / OTHER` and the session keeps serving. A close that wins while the
request waits for the database refuses it before the handler runs.

`EndpointSession::report_device_reset_local()` is the session's counterpart of
`BACnetServer::report_device_reset_local()` (#1837): it records a reset the
application makes for its own reasons as a DEVICE_RESET from this device, with
no invoke ID, through the source Reporter and its Audit_Level and
Auditable_Operations filters. Without a source Reporter it records nothing.
It fails when the session is not running, and returns once the record is
admitted, so call it before restarting.

### Direct endpoint WriteProperty and source WRITE reporting

`ClientRoleHandle::write_property` accepts a direct B/IP IPv4 unicast MAC, a
`bacnet_services::write_property::WritePropertyRequest` (object, property, optional
index, complete encoded property value, optional wire priority), and the required
`bacnet_endpoint::roles::Commandability::{Commandable, Noncommandable}`.
This assertion is required with or without a source Reporter; neither object type,
property identifier, local object state nor the supplied priority establishes it.
The method refuses other endpoint transports and invalid/group destinations before
traffic. There is no routed WP method in this subset.

The shared requester validates zero or more complete TLVs, priority 1–16 when
supplied, and the complete unsegmented APDU size before reserving an Invoke ID.
Empty lists and encoded NULL are distinct valid representations. The wire priority
and bytes remain unchanged. A matching SimpleACK returns `Ok(())`; Error, Reject,
Abort and timeout retain the established error mapping. A wrong-service Error or ACK, or a wrong
ACK shape, cannot complete the write. Error correlation also protects notification
leases in the shared coordinator.

The same session source Audit owner captures live Reporter policy, recipient,
source Device, timestamp, identity and Invoke ID once. Commandable omitted priority
is effective 16 for filtering and reporting, including NULL. Noncommandable writes
ignore priority for Audit, even when it was supplied on the wire. The source
Reporter controls level/operation/priority filtering; remote policy is not consulted.
Eligible attempted writes generate at most one WRITE record across retries, with
complete 0–32-byte `Target_Value` and no value field for larger payloads. The source
never invents remote `Current_Value`, target timestamp, or execution evidence.

Before source admission, cancellation releases caller-owned work. Eligible admitted
writes retain terminal observation after caller cancellation. Nonreported writes
remain caller-owned: cancellation retracts queued requester sends and drops any
in-progress transport future. A transport attempt may already have reached the
peer, so cancellation never proves the write was not executed. Ordinary detached
egress sends retain their existing semantics. The existing 64-operation budget, notification budget,
recipient generation fences, three-second delivery deadline and stop/drop behavior
are shared with reads. Notification failure cannot replace the caller's write result.
Source WP is a bounded extension under #345/#852; WPM, routed writes, standalone
source ownership and other transports remain outside this profile.

### Bounded endpoint source READ reporting

Standalone direct/routed and endpoint ReadProperty share ACK object/property/index
validation (Clause 15.5). Device/Network Port instance 4194303 requests accept only
same-type concrete peer-reported identifiers; other mismatches return decoding
errors. This client contract does not implement the bundled server's Network
Port ingress-port alias mapping (#785).

Endpoint ReadPropertyMultiple accepts 1–64 explicit property occurrences across
nonempty object specifications, with concrete object identifiers. ALL, REQUIRED,
OPTIONAL and wildcard object instances are excluded from this endpoint profile;
standalone RPM retains its broader profile. Array index zero is valid. Shared
RPM request encoding is fallible and validates both lists before appending bytes.

RPM ACK correlation checks all object/property counts, order and identifiers
before returning success or projecting any record. A successful value must echo
the requested index. An inline error may omit a requested index or repeat it,
but cannot substitute another index; an unindexed request requires no index.
The Audit attempt retains the requested index. Indistinguishable duplicate
omitted-index errors cannot reveal a peer's ordering violation. Request and raw
ACK bytes must fit the configured unsegmented max APDU. The server's separate
known-scalar error-index response issue remains tracked in #789.

One RPM operation retains one requester lease, source-operation slot, timestamp,
invoke ID, owned worker and recipient/configuration snapshot across retries and
caller cancellation. Each eligible occurrence produces a separate value-free
READ record, including duplicates. AUDIT_CONFIG excludes Present_Value per
occurrence; returned values remain caller-only. Inline errors retain their
class/code. Whole Error/Abort/Reject, timeout, malformed, mismatched or segmented
outcomes are locally represented by the final operation failure on every eligible
attempted reference; they do not imply remote per-property execution. Notification
admission is independent and bounded through the existing delivery and resource
failure-summary owners; no batch reserves 64 notification permits across request I/O.
Known synchronous egress QueueFull also counts as local resource loss; Closed or
shutdown and already-attempted transport/ACK failures do not. A full-queue summary
returns its count to the same bounded generation-fenced coalescer and waits for
capacity. It never counts itself or retries an ordinary record; stop owns that wait.

After a complete validated RPM ACK, one distinct concrete Device object with at
least one successful property establishes Target_Device for all records in that
operation. Error-only Device results establish none; conflicting successful
Device IDs retain Address attribution without rejecting the otherwise valid ACK.
This is operation-local knowledge, with no discovery cache.

The initiating role supports `read_property`, `read_range`, `read_property_multiple`
and direct B/IP `write_property`, plus explicit
endpoint destinations. ReadRange returns a correlated `ReadRangeAck` with raw
item bytes; empty and multiple-item ACKs each produce one value-free source READ
record. `read_range_with` takes a `ReadRangeValidation`: a lenient read keeps
a page that breaks a rule and is audited as a success. Request encoding validates before output/transaction admission: ALL,
REQUIRED, OPTIONAL, array index zero, zero/non-INTEGER16 counts, and nonconcrete
ByTime components are rejected. Zero position/sequence references are valid and
may match no items. Rust and Python support all-items, position, sequence and ByTime.
Endpoint requests/responses are unsegmented; a received segmented response is a
failed attempted read and is reported using the caller's terminal result.

On direct B/IP IPv4, provision the typed recipient on the built-in Device and
select `EndpointSession::with_source_audit_reporter`. Device recipient choices
resolve through immutable `BipEndpointBuilder::source_audit_device_binding` entries;
a direct Address choice needs no binding. Once the session knows its network's
number, an Address choice naming that number is direct too, and its records go
to that MAC with no DNET (#1403). An audited read routed to that number is
audited as the direct read it then is. A provisioned Address naming a network
the session's number does not name, or not yet, starts unresolved with
CONFIGURATION_ERROR and resolves once the number names it (#1461); see
[Device Audit recipient](device-audit-recipient.md). The local database must have a
concrete built-in local Device (the lowest when it holds several; see
[Databases with several Devices](#databases-with-several-devices)) and the
selected Audit Reporter. Configure the Reporter's READ bit
and audit level before startup; both `ClientOnly` and `Both` sessions support
confirmed and unconfirmed notifications. `Both` additionally requires an explicit
Device write authorizer. Startup itself emits nothing.

Other links work the same way (#2357): B/IPv6, BACnet/SC, MS/TP and any other
transport take Device bindings to a MAC on their own link, in its format, with
`EndpointSession::with_source_audit_device_binding(device, mac)`, or the
builders' `ScEndpointBuilder::source_audit_device_binding(device, vmac)` and
`MstpEndpointBuilder::source_audit_device_binding(device, station)` (there is no
B/IPv6 endpoint builder). A binding there must be a direct unicast MAC: as long
as the node's own and not the node's own, not a group destination by the
transport's rule, and not MS/TP's station 255, a six-octet all-ones broadcast
(SC's broadcast VMAC) or a six-octet all-zero MAC (SC's reserved VMAC, no
Ethernet station). `start` refuses another with SERVICES /
SERVICE_REQUEST_DENIED, and B/IP bindings on another link, or these on B/IP, with
an error. The node's own MAC is checked again once the link has started; B/IPv6,
which learns its VMAC at start, checks it only then, so a binding to it starts
and the Reporter reads CONFIGURATION_ERROR. An
audited client operation on such a link must go to a direct unicast MAC by the
same rule.

A Device behind a router binds on any link, B/IP included (#2371), with
`EndpointSession::with_source_audit_routed_device_binding(device, network, mac)`
or each builder's `source_audit_routed_device_binding(device, network, mac)`.
The network must be 1 to 65534 (0 names the local network and 65535 every
network) and the MAC 1 to 18 octets; its length isn't checked against this
link, since the remote network's link may differ. `start` and the builders
refuse anything else with SERVICES / SERVICE_REQUEST_DENIED, and a Device bound
twice, directly or routed. Records go with DNET/DADR through the router to that
network. The session learns the router from traffic that comes back from the
network (an answer it admits, or a request from a station there) and from an
I-Am-Router-To-Network that lists it (Clause 6.5.3 leaves the method to the
node). Until then, and after a delivery through the learned router is lost
(no answer in time, or a failed send), a record goes with the link's broadcast
MAC instead; a peer's Error, Reject or Abort keeps the router. A confirmed
record's answer comes back naming the network and MAC, and a failure counts
toward AUDITING_FAILURE and sets COMMUNICATION_FAILURE as a direct one does.
Once the session's number is the binding's network, the binding is a direct
one by the link's rule, and a record queued or in flight then goes, and is
answered, as a direct one. An audited client operation routed to a station
on another network (DNET 1 to 65534, a DADR of 1 to 18 octets, which the
requester already requires) is audited too, and its record names the station
by that network and MAC.

```rust
use std::net::{Ipv4Addr, SocketAddrV4};
use bacnet_endpoint::{bip::BipEndpointBuilder, DeviceIdentity, SessionRole};
use bacnet_objects::{audit::AuditReporterObject, traits::BACnetObject};
use bacnet_types::{bitstring::AuditOperationFlags, enums::{AuditLevel, AuditOperation, ObjectType}, primitives::ObjectIdentifier};
# async fn example() -> Result<(), bacnet_types::error::Error> {
let mut db = DeviceIdentity::new(123, 42)?.build_database()?;
let local_device = ObjectIdentifier::new(ObjectType::DEVICE, 123)?;
let logger = ObjectIdentifier::new(ObjectType::DEVICE, 999)?;
db.get_mut(&local_device).unwrap().device_authority_internal().unwrap()
    .provision_audit_recipient(bacnet_types::constructed::BACnetRecipient::Device(logger))?;
let mut reporter = AuditReporterObject::new(1, "Source READ")?;
reporter.set_audit_level(AuditLevel::AUDIT_ALL)?;
let mut operations = AuditOperationFlags::empty();
operations.insert(AuditOperation::READ);
reporter.set_auditable_operations(operations);
reporter.set_issue_confirmed_notifications(true);
let source = reporter.object_identifier();
db.add(Box::new(reporter))?;
let mut session = BipEndpointBuilder::new(Ipv4Addr::LOCALHOST, 0, Ipv4Addr::BROADCAST)
    .role(SessionRole::ClientOnly).database(db)
    .source_audit_device_binding(
        ObjectIdentifier::new(ObjectType::DEVICE, 999)?,
        SocketAddrV4::new(Ipv4Addr::LOCALHOST, 47808),
    ).build_session()?.with_source_audit_reporter(source);
session.start().await?;
// Use session.client().unwrap().read_property(...) or read_range(...) for a direct IPv4 target.
// Trusted runtime writes use the same Device owner; None relinquishes unchanged.
session.write_audit_recipient(None).await?;
session.stop().await?;
# Ok(())
# }
```

`Monitored_Objects` must be absent for this profile: empty and NULL-only lists
are also rejected, atomically before startup consumes the transport. Selecting
a source requires typed Device provision even at NONE; the removed ownership-only
mode and static recipient selector have no compatibility aliases. Unresolved
Device bindings expose CONFIGURATION_ERROR and suppress ordinary records without
changing READ results or consuming an audit sequence. Source policy and the
Device recipient route are sampled before each admitted READ; a later change
does not rewrite an in-flight request's record or destination. The local
`AUDIT_CONFIG` classification excludes `Present_Value` and includes other
properties. Priority filters do not filter READ. Requests selected for source
reporting reject routed, broadcast, or non-IPv4 destinations before traffic.

A record contains the local source Device, one request-time timestamp, the actual
ReadProperty, ReadRange or ReadPropertyMultiple invoke ID shared across retries, and the requested
property/array index. Successful ReadProperty records use the validated ACK's
object identifier, including concrete Device/Network Port replies to wildcard
requests. On failure or without a valid ACK, the record retains the requested
object (including its wildcard alias) as the attempted identity; it does not
infer a concrete remote object from a malformed or mismatched ACK. A validated
successful concrete Device ACK also establishes Target Device for that record,
for either ReadProperty or ReadRange, as required by Table 19-4.
Network Port and other object ACKs, failures and missing valid ACKs retain the
exact direct BACnet address, including the UDP port. No cross-operation remote
Device cache is created. The selected Device recipient or Address identifies the
logger sink; it is never substituted for the operation target. Unknown user, source
object, remote timestamp, priority and property values are omitted. Independent
source and target reports may both arrive; when the source record retains an
address target, it need not correlate with a target record that knows its own Device.

A valid matching ACK has no Result. Peer Error class/code is preserved when
representable. Local records use Clause 18.7 COMMUNICATION codes for timeout and
known Abort/Reject reasons, including proprietary reasons. Reserved or unmapped
reasons (including Reject reason 10), malformed/mismatching ACKs, and ambiguous
local transport failures use COMMUNICATION/OTHER. These are record fields, never
Error PDUs sent to the peer. An already-observed peer terminal takes precedence
over a contradictory local send error. Rejected pre-send admission is silent;
a later retry failure retains evidence of earlier transmission attempts.

Once an audited request transfers to session ownership, dropping its caller
waiter does not cancel it: the session observes the response or deadline and
records once. Ordinary requests retain caller-owned RAII cancellation. There
are 64 whole-operation slots, acquired before asynchronous policy reads, and a
separate shared pool of 64 active audit notifications. Read results do
not wait for audit delivery. Notifications have one absolute three-second
send/ACK deadline, no retries and no ordinary-record backlog. Expired or canceled
queued notification commands are discarded before transport execution; a send
already in progress may have reached the peer when cancellation wins.

Overload, encoding, send and acknowledgment failures update the selected
Reporter's instance-owned Reliability without replacing the read result.
Completion authority includes the configuration generation: an old delivery
cannot clear a newer failure or update health after configuration changes.

Eligible, encodable READ records that fit the APDU but lose admission to the
shared audit permit pool or confirmed invoke-ID pool contribute to one bounded,
memory-only AUDITING_FAILURE batch. The local filtering policy requires a
non-NONE Audit_Level and the AUDITING_FAILURE operation bit. The summary places
the earliest lost record's source timestamp in Target_Timestamp, the local
Device in both Source_Device and Target_Device, and a saturating application
Unsigned count in Current_Value. Other optional fields are absent. Earliest
means record admission order, including reversed completions, sequence wrap and
changes of clock representation. Encoding/size errors, filtering, pre-send
rejection, closed admission, transport/ACK failures and summary failures do not
contribute. Failed summaries never recursively produce another summary.

One owned worker waits passively for actual semaphore or shared coordinator
capacity; requester-only releases also wake it. Further losses coalesce into
sequential batches, without queuing or replaying ordinary records. Each batch
belongs to one immutable Reporter instance, configuration generation, delivery
mode and destination. Changes discard incompatible pending counts, including
A-to-B-to-A changes without another READ. Active Device/Reporter removal and
replacement are denied. A new context
can supersede the single pending slot; stale completions cannot transfer their
counts into it. Target reporting instead retains bounded captured historical
contexts, as described in [delayed target Audit reporting](delayed-target-audit.md). Admitted notifications retain the three-second total deadline and
no retries.

`stop()` seals admission, cancels operations and notifications, and joins owned
workers before uninstalling under the DB guard. Canceled stop retains sealed
protection and join handles for a later stop; Drop cancels and retains structural
protection only until owned task frames quiesce. Source projection and configuration
restrictions deactivate on sealing. Shutdown and context changes can lose
undelivered records and pending counts. This is not a durable delivery promise
or full Audit Reporting/BIBB/BTL conformance. Other source operations, multiple Reporters,
selector semantics, batching/send delay, standalone source ownership and other
transports remain outside this subset.


### Object-owned Audit policy

Analog Value and Binary Value support independently optional, writable
`Audit_Level`, `Auditable_Operations`, and `Audit_Priority_Filter` properties.
Color and Color Temperature support the first two the same way (#1525); their
tables have no `Audit_Priority_Filter`, and neither object has a commandable
property for one to filter.
Provision `bacnet_objects::audit::ObjectAuditPolicy` through `set_audit_policy`
before registration. `None` omits a property; DEFAULT level and
`AuditPriorityPolicy::Inherit` (a present NULL priority filter) inherit the selected
Reporter's settings. Metadata and Property_List expose only provisioned rows.
Only commandable AV/BV instances expose the optional Audit_Priority_Filter;
it applies to commandable-property writes, not Description or lifecycle
operations. Noncommandable instances retain the other supported provisioned
Audit fields. Provisioning does not install or enable a Reporter.

Target READ/WRITE/CREATE/DELETE use the effective instance policy. The selected
Reporter's NONE level remains the master suppression boundary. With an enabled
Reporter, an actual object Audit_Level change is recorded across NONE and despite
a cleared WRITE bit. Actual Auditable_Operations changes bypass WRITE only while
the effective object level is enabled. Equal-value and failed writes use ordinary
filters. Each WPM element captures its pre-state; later elements see committed
policy. Successful BV CREATE uses the created policy, DELETE captures it before
removal, and failed CREATE uses Reporter fallback. Network AV creation remains
unsupported. Source reporting ignores remote object policy.

For those eligible actual setting changes, network WP, each WPM element and
`BACnetServer::write_local` prepare the immediate notification before assigning
the built-in policy field. Unavailable route, runtime, send capacity, confirmed
lease or APDU fit returns SERVICES/SERVICE_REQUEST_DENIED without changing that
field, consuming a clockless sequence or retaining a worker/lease. WPM keeps its
successful prefix and stops at the denied element. This stronger admission rule
is a local policy, not a Standard-mandated write rejection. A successful admission
owns one bounded delivery attempt; later send/ACK failure cannot undo the write.
Ordinary, equal and NULL writes keep their existing best-effort behavior. These
mandatory records bypass the separately configured [delayed target queue](delayed-target-audit.md).

`BACnetServer::write_local` uses the same target observer, with local Device
provenance and no invoke ID. Device recipient changes still emit only their
old/new pair. Application Input/noncommandable Value updates through `set_present_value_local`
are silent to the target Audit observer;
raw object/database authoring bypasses notification ownership.

The AV/BV object clauses (§12.4 printed185/PDF187; §12.8 printed211/PDF213)
inherit the Reporter's priority filter when the object row is absent or NULL.
Generic §19.6.3 (printed820/PDF822) conflicts for the absent case. This bounded
implementation follows the object-specific clauses; the 2024-04-29 errata does
not resolve that wording and adds the commandability condition. Other object
families and broader Audit completion remain open.

### Object profile rows

Most object tables list `Tags`, `Profile_Location` and `Profile_Name` as
optional rows. `bacnet_objects::object_profile::ObjectProfile` holds the three;
an object that carries one serves the rows its fields provision (#1553). The
Color, Color Temperature, Lighting Output, Binary Lighting Output, Analog Value,
Binary Value, Multi-state Value, Analog Input, Binary Input, Multi-state Input,
Analog Output, Binary Output, Multi-state Output and Device objects take one through
`set_profile` before registration, which checks it first and
refuses a bad one without changing anything. An unprovisioned object serves and
lists none of them, so its wire behaviour, Property_List and PICS are as before.
Standalone objects append the rows in table order: Tags, Profile_Location,
Profile_Name. A running Device view sorts its complete property list by identifier.
They are independent of a Value object's Present_Value access and source tracking,
and of an Input object's Out_Of_Service state. Input Present_Value simulation
writes and internal application updates retain their existing ownership rules.
Output profiles also remain independent of command priorities, Value_Source,
command timestamps and feedback; attaching Tags storage does not persist commands.
Device profiles preserve the clock, segmentation, identity, Audit recipient and
executor-owned COV/service/binding views. Full servers accept Device Tags writes
through the ordinary durable path. Endpoint responders retain their narrower
Device write allowlist: even with Device writes enabled, Tags is refused before
authorization or saving. Their default RP-only and optional RP/WP service sets
stay unchanged; metadata describes the object's ordinary capability, not an
expansion of endpoint admission. Existing standalone descriptor order is preserved.

- `Tags` is a BACnetARRAY of `bacnet_types::constructed::BACnetNameValue`, a
  name with an optional primitive `PropertyValue`, whose codec
  is `bacnet_encoding::constructed::{encode_name_value, decode_name_value}`.
  The 2024-04-29 errata restricts each value to one primitive: Date and Time
  are allowed separately, but their pair is refused. `None` is a semantic tag;
  `Some(PropertyValue::Null)` is a valued tag.
  Reads return each element as `PropertyValue::ApplicationData`. Peers write it
  whole, one element by index, or its size at index 0, which truncates or
  appends empty semantic tags (Clause 12.1.5.1); an index past the end is
  INVALID_ARRAY_INDEX and doesn't grow it. A name with a semicolon is
  VALUE_OUT_OF_RANGE (Annex Y.1.4), more than `MAX_TAGS` (1024) elements is
  NO_SPACE_TO_WRITE_PROPERTY, an element of another datatype INVALID_DATA_TYPE
  and one that doesn't decode INVALID_DATA_ENCODING.
- `Profile_Location` and `Profile_Name` belong to the application and are
  read-only over the network, as their O code allows; the PICS lists them as
  readable only. `set_profile` takes an empty location or one whose URI scheme
  is http, https or bacnet, and a profile name that starts with a decimal vendor
  identifier and a dash.

Objects built with `new` or `with_access` keep Tags in memory. Color, Color
Temperature, Lighting Output and Binary Lighting Output also provide
`with_tags_persistence(instance, name, Arc<dyn TagsPersistence>)`. The Value
constructors accept an explicit `PresentValueAccess` before the storage argument:

- Analog Value: `with_tags_persistence(instance, name, units, access, storage)`.
- Binary Value: `with_tags_persistence(instance, name, access, storage)`.
- Multi-state Value: `with_tags_persistence(instance, name, number_of_states, access, storage)`.

The Input constructors retain their normal arguments and append storage:

- Analog Input: `with_tags_persistence(instance, name, units, storage)`.
- Binary Input: `with_tags_persistence(instance, name, storage)`.
- Multi-state Input: `with_tags_persistence(instance, name, number_of_states, storage)`.

The Output constructors likewise preserve their normal arguments:

- Analog Output: `with_tags_persistence(instance, name, units, storage)`.
- Binary Output: `with_tags_persistence(instance, name, storage)`.
- Multi-state Output: `with_tags_persistence(instance, name, number_of_states, storage)`.

Device accepts `DeviceObject::with_tags_persistence(config, storage)`; the existing
`DeviceConfig` and `DeviceObject::new(config)` keep their defaults.

For example, construct a writable Analog Value with
`AnalogValueObject::with_tags_persistence(1, "Temperature", EngineeringUnits::DEGREES_CELSIUS, PresentValueAccess::Writable, storage)?`,
then call `set_profile` to provision the desired rows. `storage` is an
`Arc<dyn TagsPersistence>` supplied by the application. The shared
`bacnet_objects::object_profile::{TagsPersistence, TagsSnapshot,
FileTagsPersistence}` contract attaches application-owned storage to those
objects. This is an opt-in product durability feature; optional Tags rows do
not establish a universal Standard persistence requirement.

Call `set_profile` to provision the rows after constructing the object. A
successful saved Tags write overrides the configured array, including a saved
empty array. No saved write is distinct from a saved empty array. Storage never
provisions a row: `tags: None` keeps Tags absent from reads, writes, Property_List
and PICS even when old Tags are stored. Removing and later reprovisioning Tags
reapplies the saved override. Profile_Location and Profile_Name remain separately
provisioned and are never part of the saved payload. `set_profile` validates
before changing anything and retains the attached store; a valid provisioning
change supersedes any staged Tags write through the existing correction path.
Configured defaults are not saved merely by provisioning them.

Tags writes validate a prospective array before submitting a save. The object
serves it only after the backend reports success; a failed save returns
DEVICE/OPERATIONAL_PROBLEM and leaves the old served array. Backend implementations
must refuse a save without replacing their previous snapshot. Whole-array,
index-0 resize and indexed-element writes save the complete resulting array.
WritePropertyMultiple composes its Tags changes in order, saves the final
applicable state once, and retains normal successful-prefix behavior on a later
failure. The bundled server stages network and `write_local` saves while releasing
the database lock. Direct synchronous object/database writes wait in their caller,
as with other persistent objects.

Attached storage enforces `MAX_TAGS_SNAPSHOT_BYTES` (1 MiB for the complete encoded
snapshot including its identity/version header) in addition to `MAX_TAGS`.
Oversized writes fail with NO_SPACE_TO_WRITE_PROPERTY before the backend is
called. This is an opt-in storage resource limit, not a BACnet limit; memory-only
objects retain their existing limits. Both file and custom loaded snapshots are
checked for the same Tags semantics and encoded-size limit. The file backend also
rejects another object's identity, unsupported format versions and malformed data.

The existing durable writer handles abandoned stages, correction, maintenance,
graceful stop and object Drop. `wait_for_tag_saves` waits for queued attempts; it
does not convert a failed attempt into successful persistence. Stop waits for
correction attempts after canceling requests. Restoring the served state still
requires a successful backend correction. `FileTagsPersistence::new(path)` takes
an explicit application path and uses the shared synchronized temporary-file and
atomic replacement backend. Parent-directory synchronization after rename is
best effort and logged on failure. A successful save or local file round trip
does not qualify power-loss survival; the backend's actual guarantees apply.
The file backend does not coordinate competing owners or processes at one path.

Cloning a Color, Color Temperature, Lighting Output or Binary Lighting Output
object copies its served data into a memory-only object. Application clones and COV snapshots do not inherit persistence,
pending writes or saved-override authority; clone/drop neither saves nor corrects,
settles or waits on the source writer. Changes to a clone remain local to it.
Typed remote Tags decoding is available through the Rust client helper, Python
reads and CLI reads. Other object families remain separate work
(#1584); this Rust provisioning surface adds no Python server provisioning API.

### Target Device Audit recipient

The standalone target profile uses `DeviceObject::provision_audit_recipient` for
initial state and `AuditReportersConfig { reporters }` for selection. Active local
and authorized network recipient writes share atomic admission of the change's two
notifications: to the old and the new recipient, or to the new one and by global
broadcast when the old one is an Address the network number does not name.
See the [Device recipient contract](device-audit-recipient.md) for supported routes,
metadata, failure semantics and shutdown ownership. The endpoint source profile
uses the same typed Device value and a source-owned paired delivery path; it has
the narrower role, route and service boundaries described above.

### Multi-device batch concurrency

`BACnetClient::{read_property_from_devices, read_property_multiple_from_devices,
write_property_to_devices}` take `Option<std::num::NonZeroUsize>` for their
concurrency limit. `None` uses 32; `Some(NonZeroUsize::new(1).unwrap())` serializes
the requests. Zero is unrepresentable at this boundary. All three retain their
`Vec` results in completion order and complete empty batches. Each
`DeviceReadResult`, `DeviceRpmResult` and `DeviceWriteResult` now includes
`request_index: usize`, the zero-based occurrence in the original input vector,
including duplicate identical requests to one Device. The existing `device_instance`
and typed `Result` outcomes remain; requests are consumed without cloning a full
request or encoded write value into the result. Use the index to correlate with
caller-owned input metadata. This is a pre-1.0 result-shape change without aliases.

Dropping the batch future cancels pending requests and stops queued work without
returning a partial vector; already-sent remote writes cannot be retracted.
`DeviceWriteRequest` Debug shows the encoded value length instead of its bytes;
RP/RPM result Debug omits successful ACK payloads. Values remain accessible through
the public outcomes, and other error/debug formatting is not a secrecy boundary.
