---
section: Fixed
---
- **Wire:** The MS/TP transport now runs the portable Clause 9 master core:
  maintenance polls after 50 token passes, a 20 ms poll wait, the waiting
  states' handling of unexpected and invalid frames, turnaround before every
  frame, per-station generation slots, and broadcast requests delivered (#1608).
