# BACnet CLI Reference

The `bacnet` command-line tool provides interactive and scripted access to BACnet networks for device discovery, property reading/writing, diagnostics, and packet analysis. Plain `bacnet` on a terminal, or `bacnet tui`, opens a full-screen terminal UI; see [Terminal UI](#terminal-ui). Every other command is a one-shot command that prints its result and exits, as a table at a terminal or as JSON with `--json` or through a pipe.

**Screen readers.** The terminal UI redraws a whole screen at a time, which
screen readers follow poorly. The one-shot commands cover the same work
(`discover`, `read`, `readm`, `write`, `subscribe` and the rest below) and
print plain lines: use them with `--json` for output that reads the same every
time, or with `--format table`.

## Installation

Download a release binary (see [Pre-built Binaries](#pre-built-binaries)), or
build it with Cargo.

`bacnet-cli` is published on crates.io with each release from 0.12.0:

```bash
cargo install bacnet-cli --locked --features sc-tls
```

For changes merged after the release, install from a checkout:

```bash
# From a checkout of this repository
cargo install --path crates/bacnet-cli --locked

# With packet capture support (requires libpcap)
cargo install --path crates/bacnet-cli --locked --features pcap

# With BACnet/SC support
cargo install --path crates/bacnet-cli --locked --features sc-tls

# With MS/TP over a serial port
cargo install --path crates/bacnet-cli --locked --features serial

# With the MCP server for AI agent hosts (`bacnet mcp`)
cargo install --path crates/bacnet-cli --locked --features mcp
```

The features combine (`--features sc-tls,pcap,serial,mcp`). Packet capture needs libpcap
and its headers (`libpcap-dev` on Debian and Ubuntu). The `serial` feature
builds on Linux, macOS and Windows; the Linux release binary has it, and the
macOS and Windows ones don't yet (see [MS/TP](#mstp)).

## Global Options

| Flag | Default | Description |
|------|---------|-------------|
| `-i, --interface <IP>` | (see below) | Network interface IP to bind |
| `-p, --port <PORT>` | `47808` | BACnet UDP port |
| `--share-port` | off | Share `--port` with other programs on this host that bind it the same way; BACnet/IP and BACnet/IPv6 only. See [Port sharing](#port-sharing) |
| `-b, --broadcast <IP>` | `255.255.255.255` | Broadcast address for WhoIs |
| `-t, --timeout <MS>` | `6000` | APDU timeout in milliseconds |
| `--routed-path-limit <ROUTER/NETWORK=MAX_NPDU>` | | Size requests to `NETWORK` through the router at `ROUTER` to at most `MAX_NPDU` octets of NPDU for this run (without it, 228); repeat it for more paths, before the command. See [Routed path limits](#routed-path-limits) |
| `--min-interval-ms <MS>` | `0` | Least time from the latest confirmed request to a device finishing (or being sent, while it is still outstanding) to the next, at most 3600000, so paging or polling leaves a slow device room for others |
| `--foreign-bbmd <ADDR>` | | Run as a foreign device registered with this BBMD (`ip`, `host`, or either with `:port`), so broadcasts reach its network. With `--ipv6`, an IPv6 address (`ip`, `[ip]` or `[ip]:port`) or a host name, and `--device-instance`. See [Foreign-device mode](#foreign-device-mode) |
| `--ttl <N>` | `300` | Time-to-live in seconds of a foreign-device registration, for `--foreign-bbmd`, `register` and `discover --bbmd` |
| `--renewal <SECS>` | half the TTL | Seconds between `--foreign-bbmd` registrations, less than `--ttl` |
| `--nat-global-address <IP:PORT>` | | Our address and port as the `--foreign-bbmd` BBMD records them when a NAT router translates the registration. The TUI's Network screen finds our FDT entry there; nothing sent changes. Needs `--foreign-bbmd` (or a named TUI profile with a BBMD) |
| `--bip-multicast <GROUP>` | | Join this IPv4 multicast group (class D) as a B/IP-M node: broadcasts go to the group and only the group's are taken. Needs `--interface`; BACnet/IP only, not with `--foreign-bbmd`. See [Multicast mode](#multicast-mode) |
| `--bip-multicast-ttl <TTL>` | `1` | Multicast TTL for `--bip-multicast`, 1 to 255; raise it for a group that spans IP routers |
| `--bip-multicast-port <PORT>` | `--port` | UDP port of the `--bip-multicast` group; needed with `--port 0`, and for several stacks on one host at one address |
| `--ipv6` | | Use BACnet/IPv6 transport |
| `--ipv6-interface <IP>` | | IPv6 interface address |
| `--device-instance <N>` | | Device instance whose VMAC the CLI uses on `--ipv6`; needed where the link has no multicast, such as Linux loopback |
| `--sc` | | Use BACnet/SC transport |
| `--sc-url <URL>` | | SC hub WebSocket URL |
| `--sc-failover-url <URL>` | | SC failover hub, used when the primary can't be reached or its reconnects run out; turns on `--sc-reconnect` |
| `--sc-reconnect` | off (a profile: on) | Redial a lost SC hub with backoff: 10 s doubling to 10 min, 10 attempts |
| `--sc-connect-timeout <MS>` | 10000 | Bound on each SC hub dial and handshake, 1 to 600000 ms |
| `--sc-ca <FILE>` | required for SC | Trusted site CA certificate(s) in PEM; no system-root fallback; read up to 1 MiB |
| `--sc-cert <FILE>` | | SC TLS certificate PEM (read up to 1 MiB) |
| `--sc-key <FILE>` | | SC TLS private key PEM: one unencrypted key (read up to 1 MiB) |
| `--sc-vmac <HEX>` | | SC local VMAC as 12 hex digits or separated bytes |
| `--sc-device-uuid <UUID>` | | SC device UUID as 32 hex digits or hyphenated text |
| `--mstp <PORT>` | | Join an MS/TP trunk as a master station on this serial port; needs `--mstp-mac` and the `serial` feature. See [MS/TP](#mstp) |
| `--mstp-mac <MAC>` | required with `--mstp` | This station's MAC, 0 to 127; no other device on the trunk may use it |
| `--mstp-baud <BAUD>` | `38400` | 9600, 19200, 38400, 57600, 76800 or 115200 (Clause 9.2.3) |
| `--mstp-max-master <MAC>` | `127` | Highest master MAC on the trunk (Max_Master), 0 to 127, at least `--mstp-mac` |
| `--mstp-max-info-frames <N>` | `1` | Frames this station sends each time it holds the token (Max_Info_Frames), 1 to 255 |
| `--mstp-rt-priority <N>` | | Linux only: run the station's token handling under `SCHED_FIFO` at priority N, 1 to 99. See [MS/TP](#mstp) |
| `--mstp-cpus <CPUS>` | | Linux only: pin the station's token handling to these CPUs, such as `2,3` |
| `--format <FMT>` | auto | Output format: `table` or `json`, and `csv` for [`inventory`](#device-inventory) alone; a format the command doesn't print is refused. See [Output formats](#output-formats) |
| `--json` | | JSON output shorthand; it outranks `--format` |
| `-v` | | Verbosity (`-v`, `-vv`, `-vvv`) |
| `--allow-write` | | Let a command that changes a device run; see [Write guard](#write-guard) |
| `--no-tui` | | With no command, print the usage instead of opening the terminal UI; see [Plain `bacnet`](#plain-bacnet) |
| `--yes` | | Confirm communication control and reinitialize without typing the target; needed when stdin is not a terminal |

**Loopback:** with `-i 127.0.0.1` and the default `-b 255.255.255.255`, a
local broadcast (`discover` without `--bbmd`, a Who-Has, a bare instance
resolved locally) fails before anything is sent: the socket is bound to
`0.0.0.0`, so the host would route the broadcast onto the LAN (#2691).
Unicast commands are unaffected. Pass `-b 127.255.255.255` to discover on
loopback on Linux; see the
[Python guide](python-api.md#loopback-interfaces-and-broadcasts) for macOS
and Windows.

Output auto-detects: tables in TTY, JSON when piped. Log lines (warnings, and
more with `-v`) go to stderr in every mode, so stdout carries only the
command's output and a warning can't corrupt its JSON.

<a id="output-formats"></a>**Output formats:** `--format table|json|csv` or
`--json` picks the output, and `--json` outranks `--format`. Every one-shot
command prints `table` and `json`, except these:

| Command | Formats |
|---|---|
| `inventory` | `table`, `json` and `csv` |
| `export 223-experimental` | none: it writes Turtle |
| `tui`, `mcp` | none |

A command that changes a device prints a status line as its `table`, and
`{"status": "ok", "message": ...}` as its `json`. An unknown `--format`, or
one the command doesn't print (`csv` outside `inventory`, either flag on a
command with none), is a usage error: the CLI exits with status 2 before
anything is sent, and stderr names the formats the command prints, as in
`bacnet read: --format csv is not available; this command supports table and
json`. `--format` is checked even when `--json` outranks it.

<a id="json-streams"></a>**JSON documents and streams:** a command that prints
once prints one JSON document. The two long-running commands, `subscribe` and
`capture`, print [JSON Lines](https://jsonlines.org/) instead: one compact JSON
object a line, from the first line to the last, each written and flushed when
it happens, and nothing else on stdout (notes, progress and log lines go to
stderr). Each object names its kind in `type`:

| `type` | Line |
|---|---|
| `subscribed` | `subscribe`'s first line, once the subscription is in place: `status` (`ok`) and `message` |
| `cov` | A notification `subscribe` received (see [COV Subscriptions](#cov-subscriptions)) |
| `packet` | A packet `capture` read (see [Packet Capture](#packet-capture)) |
| `missed` | A gap: `count` notifications or packets the stream lost because the command fell behind (below). For `subscribe` it counts every notification the client received and the command never read, for any object, device or process id, including ones `subscribe` would not have printed |
| `error` | The last line of a stream that fails once it is running, with `message` as stderr prints it after `Error: `; the exit status is the usual 1 |

A command that can't keep up, as when its reader is slow, loses what comes
meanwhile; a `missed` line, `{"count":3,"type":"missed"}`, says so in the
stream, stderr notes it in every format, and the stream goes on. In
`subscribe` it comes exactly where the gap is: `count` is how many
notifications overflowed the client's buffer of 64 (a notification lost on
the network can't be counted). A consumer that needs a value current should
read it again (`bacnet read`) rather than wait for its next change. A live
`capture` counts the packets the operating system dropped, where libpcap
reports drops (some platforms report none). Its line marks a count, not a
boundary: it comes when the capture learns of the drops, so up to a
buffer's worth of packets after it can still precede the gap, though none
from after the gap comes before it. Reading a file loses nothing.

An error before a stream starts (a subscription the device refuses, a capture
device that won't open) leaves stdout empty, as with any command. A stream
stopped by Ctrl+C, SIGTERM, `--count` or the end of a capture file ends with
no closing line. So does one whose reader goes away (`| head -1`): the
command stops quietly with status 0, as at Ctrl+C, and `subscribe` cancels a
finite subscription first. It notices only when it next writes a line, so a
subscription whose value doesn't change keeps running until a notification
arrives, and the cancel can take as long as the request timeout and its
retries (`--timeout`, 6 seconds by default, tried four times). Any other
failed write to stdout, such as a full disk, is an error (status 1). A
consumer can read the stream a line at a time:

```bash
bacnet --json subscribe 192.168.1.100 ai:1 \
  | jq --unbuffered -r 'select(.type == "cov") | .values.PRESENT_VALUE'
```

**Device text:** strings a device supplies (values, object names, state
texts, event messages) are cleaned in table and text output, as the terminal
UI shows them: control characters (an escape sequence, a bell, a tab, a
newline) and line or paragraph separators print as spaces, and invisible
format characters (a bidirectional override, a zero-width space) are
dropped, so a device can't move the cursor, break a row or reorder what
follows. A zero width joiner stays, keeping an emoji sequence one picture.
Nothing marks a cleaned string. JSON output keeps the device's exact text,
with control characters escaped as JSON requires; a script that prints a
JSON string to a terminal should clean it first.

**Interface selection:** A one-shot command without `--interface` binds `0.0.0.0`. The terminal UI on BACnet/IP without `-i` lists the available network interfaces in a dialog; named B/IP profiles use their saved interface.

<a id="port-sharing"></a>**Port sharing:** on BACnet/IP and BACnet/IPv6 the
CLI claims its `--port` (#2366, #2385). When another program on this host
already holds the port
(a BACnet device, a BMS, another `bacnet`), the CLI fails at once with an
error naming the port, rather than binding beside it. Give the CLI another
port (`-p 47809`, or `-p 0` for one the OS picks, which hears only the
broadcasts sent to that port), stop the other program, or pass `--share-port`
to bind beside it as earlier releases did. With sharing, broadcasts reach
both programs, but each unicast to the port reaches only one of them (on
Linux the one that bound last), so either program's replies can go astray.
The other program must share the port too, and macOS and the BSDs never let
two programs share a port on `0.0.0.0` this way. On BACnet/IPv6 (`--ipv6`)
the port is claimed and shared the same way, with or without
`--foreign-bbmd`: a second B/IPv6 program on the host and port, which earlier
releases let in, now needs `--share-port` on both, and then both hear the
multicast groups while each unicast reaches only one. On macOS and the BSDs
two normal B/IPv6 programs on one port never both started, with or without
the flag; what changed there is that a normal one and a foreign device
(`--foreign-bbmd`) on one port, which used to both start in either order, now
need `--share-port` on whichever starts later. `--share-port` has no
effect with `-p 0`, nor on BACnet/SC or MS/TP. A named B/IP profile
keeps the choice as `share_port = true` in its `[bip]` table; `bacnet tui
--profile NAME --share-port` turns it on for that run, and `bacnet mcp serve
--profile NAME` refuses the flag, as it refuses every transport flag, so set
it in the profile and authorize the profile again. Passive listening (`--passive`)
always binds the port shared, since it only listens beside another stack;
that stack must share the port too.

## Target Resolution

Commands that take a `<target>` argument accept several formats:

| Format | Example | Description |
|--------|---------|-------------|
| IPv4 address | `192.168.1.100` | Direct BIP target (default port 47808) |
| IPv4:port | `10.0.1.5:47809` | Direct BIP target with explicit port |
| B/IPv6 device | `bip6:1234` | The VMAC of device instance 1234 (0 to 4194303), with `--ipv6` |
| B/IPv6 VMAC | `bip6:0x40ABCD` | Any 3-octet VMAC, as the CLI prints B/IPv6 addresses |
| IPv6 bracket | `[2001:db8::10]` | B/IPv6 address (port 47808), resolved to the VMAC of the node there |
| IPv6:port | `[fe80::1%3]:47809` | The same with a port; a link-local address takes a numeric zone |
| 6-octet MAC or SC VMAC | `02:00:00:00:00:01`, `020000000001` | A MAC as six hex octets, such as a BACnet/SC VMAC; not on B/IPv6 or MS/TP |
| MS/TP station | `mstp:5`, `mstp:0x05` | A station on the trunk, 0 to 254, with `--mstp`; device tables print MS/TP addresses this way |
| Device instance | `1234` | Looks up address from discovered device cache |
| DNET:instance | `2:1234` | Routed device (network:instance) |
| DNET:0xMAC | `2:0x05` | Routed station by its MAC on that network (MS/TP station 5 here) |
| DNET:0xMAC:one-station | `5:0xFF:one-station`, `9:0x0012:one-station` | Routed station whose MAC looks like a broadcast or group address but is one station (below) |

When using a device instance number, the device must have been previously found via `discover` in the same process. A one-shot command starts with an empty device table, so give it an address, a `bip6:` or `mstp:` target, or a routed `DNET:instance` target, which it looks up itself.

**Routed targets.** `read`, `readm`, `read-range`, `alarms`, `alarm-summary`,
`enrollment-summary`, `file-read`, `file-write`, `write`, `writem`, `subscribe`, `control`, `reinit`, `time-sync`,
`create-object`, `delete-object` and `ack-alarm` (`ack`) take
`DNET:instance` and `DNET:0xMAC`. When the device isn't in the discovery table
yet, `DNET:instance` sends a Who-Is for that instance on the named network.
`DNET:0xMAC` directs its Who-Is to the named station. A MAC that is a
broadcast or group form on its network (`2:0xFF`, two octets starting `0x00`
or `0xFF`, `0xFFFFFF`, six octets starting `FF:FF:FF:FF`) is refused as no
station. A station that really is at such a MAC, an ARCNET station 255
(`5:0xFF`) or a gateway's two-octet virtual station (`9:0x0012`), is written
with a third field, `5:0xFF:one-station` or `9:0x0012:one-station` (#2738):
you say the address is one station, and the request goes there. The suffix is
for exactly the MACs it lifts, the one octet `0xFF` and two octets from
`0x0001` to `0x00FF` or `0xFF00` to `0xFFFE`, and the CLI refuses it
anywhere else, naming why (an ordinary station, `0x0000`, `0xFFFF`, three or
six octets, a device instance). A device at such an address is named by its
address, never by `DNET:instance`. The write ledger, the audit file and
the targets the CLI resolves write the suffix, so a saved target reads back
as it was. Discovery and COV-source tables show a device's routed source
as the router passed it on, without the suffix: the suffix is the
operator's word that the MAC is one station, and an I-Am can't give it
(typing such a row back is refused, naming the suffixed form). A device
that is the only claimant of an instance at such an address is named by
that address too.
The TUI's device table lists no device at such an address (an I-Am can't
mark itself), so its commands refuse the form and point to the one-shot
commands and the MCP tools. The CLI waits up to
three seconds for a reply, then sends the service request through the router
that relayed it. `read-range --all` keeps every metadata read and range request routed
to that device while paging its log. `file-read` routes every stream or record
window; `file-write` retains stream access and requires `--allow-write`.
`control` and `reinit` retain their write and confirmation guards. `time-sync`
requires `--allow-write`; its success reports local send completion, not remote
clock acceptance. Both local and `--utc` choices retain the existing UTC-derived
calendar fields. Object creation/deletion and alarm acknowledgment require
`--allow-write`; acknowledgment retains both caller-supplied timestamps. The
BVLC commands `bdt`, `fdt`, `register` and `unregister` address local B/IP peers
and refuse routed targets. On BACnet/SC, device
tables show a VMAC as hex octets (`02:00:00:00:00:01`), which every target argument takes back.

<a id="routed-path-limits"></a>**Routed path limits.** The client sizes every
request through a router to a limit for that path, the router and the
destination network: 228 octets of NPDU, the least every router must carry
(Table 6-1), unless set by hand or lowered by the router. A router that
refuses a request as too long (reason 4, in its Reject-Message-To-Network)
lowers its path's limit, except for a request of 228 octets or fewer, which no
router that follows the standard refuses: the client doesn't believe such a
reject, logs a warning, and the request runs on to its answer or its timeout
(#2665). An older router that really carries less than 228 octets therefore
shows as timeouts. Set its path's limit for the run with
`--routed-path-limit ROUTER/NETWORK=MAX_NPDU`, before the command:

```bash
bacnet --routed-path-limit 192.168.1.20:47808/5=128 read 5:1234 ai:1 pv
```

`ROUTER` is the router's address on this network in any target form,
`ip:port` or `ip` on B/IP, `mstp:N` on MS/TP, `bip6:0x...` or `[ipv6]:port` on
B/IPv6, hex octets on BACnet/SC, as `whois-router` prints it; `NETWORK` is 1
to 65534. Repeat the flag for more paths, each path once. A limit below 228 is
taken; one that leaves no request the 50-octet minimum APDU after the routed
header (under 66 on B/IP, 61 on MS/TP) is refused before the command sends
anything, and so are a router named as a device or as a station behind a
router (`1234`, `5:0x0a`) and one path named twice, however its router is
written. A path's limit lasts for the run only. `tui`, `mcp`, plain `bacnet`,
`capture`, `sc-check` and `mstp-ports` refuse the flag rather than ignore it.
In the TUI, the command bar's `path-limit DEVICE SIZE` sets the limit of the
path to a device for the session, and `path-limit DEVICE clear` puts the
default back. DEVICE is a device from the device table as `watch` takes it
(`1234`, `5:1234`, `5:0x0a`) or `.` for the device open in Browse or selected
on the Devices screen; the path is the router and network the client reaches
that device through, and a device on this network, which has none, is
refused. `path-limit ROUTER/NETWORK=SIZE` and `path-limit ROUTER/NETWORK
clear` name the path by its router instead, in the flag's forms but one: a
B/IPv6 router is named by its `bip6:0x...` VMAC, since the TUI refuses a
socket address rather than ask the router for its VMAC. A router form always
has a `/` between the router and the network and a device never has one, so
the first word says which form it is. They send nothing, and work at every
write level. When a device behind a router stops answering after a small
request was refused there, the browser says so under its failed read and
names the command, the device form first.

After the command, the CLI prints the client's routed paths to stderr when
something happened that the command line didn't ask for: a path learned a
limit from a router, the client dropped a too-long reject, or it refused an
answer that came by another path than its request took (#2831). With `-v` it
prints them whenever a path holds a limit. Stdout stays the command's own
output. With table output it is a table, one row a path (the router in the
link's own form, the network, the limit in force, where it comes from:
`default`, `configured` or `learned`, the configured and learned limits, and
whether a small request was refused there), a line with the two counts of
rejects the client did not believe, and a line with the count of answers it
refused for the path they came by. With JSON output it is one line:

```json
{"routed_paths":[{"router":"192.168.1.20:47808","network":5,"max_npdu":228,"source":"default","configured_max_npdu":null,"learned_max_npdu":null,"below_minimum_reject_seen":true}],"too_long_reject_drops":0,"below_minimum_reject_drops":4,"off_path_answer_drops":0,"hint":"a router refused a request of 228 NPDU octets or fewer as too long, ..."}
```

`too_long_reject_drops` counts rejects that could answer a larger frame of an
earlier request on the same path, and clears by itself;
`below_minimum_reject_drops` counts rejects for a request of 228 octets or
fewer. `off_path_answer_drops` counts answers for a device's open request
that came from another station than a routed request's router, or were
relayed with this network's own number as SNET for a request sent straight
to the device: a rise means a station is answering for other devices. When
the
command timed out after such a reject, `hint` (a `Hint:` line
in a table) names the flag to set for each path that drew one; otherwise it is
`null`.

<a id="network-rejects"></a>**Network rejects.** A router that won't pass a
request on toward its network for another reason ends the command at once,
with no retry, and the error names the router in the link's own form, the
network, the reason by name and number, and whether the device can have the
request (#2724):

```text
Reject-Message-To-Network from router 192.168.1.20:47808: no route to network 5 (not-directly-connected, reason 1); the request never reached the device
```

That is reason 1 (no route), 6 (an address length the router found invalid),
0 (other), 5, or a reason the standard doesn't define. After a retry the
error ends "an earlier attempt may have reached the device" instead: a write
may have taken effect. A reject a farther router sent reads "through router
X, from 5:0x0A". A busy router (reason 2) leaves the request to its retries;
if they run out, the timeout names the router ("BACnet abort: tsm-timeout;
on the way, Reject-Message-To-Network from router ...: busy for network 5").
The TUI's browser shows the same text under a failed read, and MCP's reads
return it as a `network-reject` error, or a timeout with `router_busy`. The
next request to that network goes through the same router again.

**B/IPv6 targets are VMACs.** A B/IPv6 node is addressed by its 3-octet VMAC,
not its IPv6 address (Clause U.1.3), and a device's VMAC is its device instance
(Clause H.7.2), so `bip6:1234` reaches device 1234 without discovery. The CLI
turns an `[IPv6]` or `[IPv6]:port` target into a VMAC before the command runs,
asking the node there with a unicast Virtual-Address-Resolution (Clause U.5);
it fails after three seconds when nothing answers. Device tables, COV output
and the TUI show B/IPv6 addresses as `bip6:0x0004D2`, which every target
argument takes back. A `bip6:` target without `--ipv6` is refused.

`--device-instance` gives the CLI the VMAC of that instance on `--ipv6`.
Without it the CLI picks a random VMAC at each start, and must first ask the
link whether another node already has it, by multicast. A link with no
multicast, such as Linux loopback (`--ipv6-interface ::1`), can't carry that
question, so pass `--device-instance` there.

## Write Guard

A one-shot command that changes a device is refused unless the command line
has `--allow-write`. Communication control and reinitialize also need `--yes`
when stdin is not a terminal; at a terminal without `--yes` they ask you to
type the device instance (or, for an address target, the target as you gave
it) and send nothing unless it matches. Both flags are global, so they go on
either side of the subcommand. A refused command sends nothing: it stops
before the CLI binds a socket.

| Class | Commands (aliases) | Needs |
|---|---|---|
| read | `discover` (`whois`), `find` (`whohas`), `read` (`rp`), `readm` (`rpm`), `read-range` (`rr`), `alarms`, `alarm-summary`, `enrollment-summary`, `file-read`, `bdt`, `fdt`, `whois-router`, `routing-table`, `subscribe` (`cov`) with a finite lifetime (the default), `register`, `mstp-ports`, `capture`, `sc-check`, `tui`, `mcp`, `help` | nothing |
| write | `write` (`wp`), `writem` (`wpm`), `create-object`, `delete-object`, `file-write`, `ack-alarm` (`ack`), `time-sync` (`ts`), `unregister`, `subscribe --lifetime 0` | `--allow-write` |
| device management | `control` (`dcc`), `reinit` | `--allow-write`, plus `--yes` or the typed confirmation |

`subscribe` and `register` stay read commands: each leaves an entry on the
remote device only so that it can deliver what the CLI watches (a COV
subscription, a foreign-device registration), the entry lapses on its own, and
the TUI makes both from its read-only level. `subscribe` asks for a 300-second
subscription unless told otherwise, renews it while it watches and cancels it
when it stops (see [COV Subscriptions](#cov-subscriptions)). `subscribe
--lifetime 0` asks for one that never expires and stays after the CLI exits, so
it is a write. `unregister` is a write: the BBMD drops whichever foreign-device
entry has the address the request names (the CLI gives its own, but the BBMD
can't tell). The TUI's session levels use the same classes: a read-only
session runs reads, an armed write session runs writes, and device management
needs an armed session on a profile marked `dangerous`. `tui` and `mcp` are
read commands to the guard because each guards its own writes one by one (see
[Write sessions](#write-sessions) and [MCP server](#mcp-server)).

A refused one-shot exits with status 4 and prints nothing on stdout. With
table output the reason goes to stderr as `ERROR: ...`. With JSON output
(`--json`, `--format json`, or stdout not a terminal) stderr gets one line of
JSON in this shape, which scripts can rely on:

```json
{"error":"refused","reason":"allow-write-required","command":"reinit","class":"device-management","missing":["--allow-write","--yes"],"message":"reinit is a device-management command and needs --allow-write and --yes (stdin is not a terminal, so it can't be confirmed by typing); nothing was sent"}
```

| Field | Values |
|---|---|
| `error` | always `refused` |
| `reason` | `allow-write-required`, `yes-required`, `not-confirmed` (the typed text didn't match, or input ended), `unclassified` |
| `command` | the subcommand's full name, also when an alias was typed (`wp` is `write`) |
| `class` | `write` or `device-management` (`null` for `unclassified`) |
| `missing` | the flags that would have let it run, possibly empty |
| `message` | the same reason as a sentence, for people; its wording may change |

**The TUI** ignores both flags: its writes need an armed write session (see
[Write sessions](#write-sessions)). Profiles apply only to the TUI and
`bacnet mcp serve`, so there is no profile setting for one-shot commands.

### Exit status

| Status | Meaning |
|---|---|
| 0 | The command completed |
| 1 | It failed while running: a timeout, an error or reject from the device, a bad value, a transport that wouldn't start |
| 2 | Usage error from the argument parser (an unknown flag, a missing argument, a [format](#output-formats) the command doesn't print, or no command where the terminal UI can't open); nothing is sent |
| 3 | `sc-check` could not complete (see [the SC check guide](sc-check.md)) |
| 4 | The write guard refused the command; nothing is sent |

A usage error (2) is decided before the write guard (4): `write` with a
format it doesn't print exits 2 whether or not `--allow-write` is given.

## Commands

### Offline SC credential inspection

`bacnet sc-check --sc-cert node.pem [--sc-ca site-ca.pem] [--sc-key node.key]`
inspects local files without creating a client or connecting to a hub. It needs
the `sc-tls` feature and is new in 0.14.0; 0.13.0 binaries don't have it. `--at-unix <SECONDS>` selects a reproducible signed Unix
time. The identity file is required; trust and key inputs are optional.

Output is human-readable in a terminal and JSON through a pipe, with explicit
`--format table|json` and `--json` overrides. Exit 0 permits warnings, 1 reports
local inspection errors, 2 rejects usage, and 3 means inspection/output could
not complete. Transport flags such as `--sc` and `--sc-url` are rejected even
though credential paths use the existing global flags. With `--sc-ca`, it also
reports whether a CA in that file issued the certificate directly. Read the
[command contract and examples](sc-check.md) for diagnostics, JSON fields, the
same checks before every SC dial, and an OpenSSL recipe for a lab PKI.

### Terminal UI

```bash
bacnet                                   # on a terminal: the same as `bacnet tui`
bacnet tui                               # create, select or preview a profile
bacnet tui --profile plant-a             # preview this saved connection
bacnet tui --profile plant-a --port 47808 # explicit flags override saved settings
bacnet tui --no-profile                  # flags-only connection, no profile I/O
bacnet tui -i 10.0.1.5                   # bind this interface, skip the picker
bacnet --ipv6 tui                        # BACnet/IPv6
bacnet --sc --sc-url wss://hub:443 --sc-ca ca.pem --sc-cert me.pem \
  --sc-key me.key --sc-vmac 02:00:00:00:00:09 \
  --sc-device-uuid 00112233-4455-6677-8899-aabbccddeeff tui   # BACnet/SC
bacnet --mstp /dev/ttyUSB0 --mstp-mac 3 tui   # MS/TP (serial feature); confirm the join with y
bacnet --mstp /dev/ttyUSB0 --mstp-mac 3       # the same, without `tui`
bacnet tui --mstp-monitor /dev/ttyUSB0   # listen to an MS/TP trunk; J finds a MAC to join as
bacnet tui --fps 5 --log-file tui.log    # lower redraw rate, keep a log file
bacnet tui -i 10.0.1.5 --capture-device en0   # also capture the wire (pcap feature)
```

`bacnet tui` opens a profile dialog (B/IP, BACnet/SC or MS/TP) before connecting. With no saved
profiles it opens creation; with one it previews that connection; with several
it shows a picker. `--profile NAME` selects one directly. The Devices screen is
a live table of I-Am answers, with a Who-Is form. The status bar shows the
session level: `READ-ONLY` by default (discovery, reads, finite COV
subscriptions and foreign-device registrations), a red `WRITE mm:ss` while a
write session is armed (`WRITE+DANGER mm:ss` on a profile with
`dangerous = true`; see [Write sessions](#write-sessions)), or `PASSIVE`.
Screens: `1` devices, `3` watch list, `4` network, `5` SC, `6` MS/TP, `7`
[capture](#capture-screen) and, while agents can attach, `8` the agent pane
(see `bacnet mcp connect` below). The design is in
[docs/design/tui.md](design/tui.md).

Explicit global network flags without `--profile`, or `--no-profile`, start
the existing flags-only connection flow and do not read or write profiles or
workspaces. B/IPv6 uses that flow only; named profiles support B/IP,
BACnet/SC and MS/TP. Global flags can appear before or after `tui`. With `--profile`, a
flag for the other transport (say `--port` on an SC profile) is an error.

**Tui flags:**

| Flag | Default | Description |
|------|---------|-------------|
| `--profile <NAME>` | | Preview a named B/IP, SC or MS/TP profile; explicit global flags override saved values |
| `--no-profile` | | Use flags only, without profile/workspace I/O; conflicts with `--profile` |
| `--passive` | | Transmit nothing: no client is built, so no discovery, reads, subscriptions, registrations or writes. On B/IP it listens for announcements instead (see [Passive](#passive-listening)). The ledger can still be viewed |
| `--mstp-monitor <PORT>` | | Listen to an MS/TP trunk on this serial port without transmitting (the `serial` feature). Takes `--mstp-baud` and `--mstp-max-info-frames`, and on Linux `--mstp-rt-priority` and `--mstp-cpus`, which only a station joined from it gets (the monitor itself runs normally); not `--mstp`, `--mstp-mac`, `--mstp-max-master`, another transport's flags or `--profile`. See [MS/TP monitor](#mstp-monitor-and-safe-join) |
| `--fps <N>` | `20` | Redraws per second, 1 to 60. Idle screens are not redrawn |
| `--log-file <FILE>` | | Append log lines to this file as well as the in-app log pane |
| `--max-rate <N>` | `20` | Confirmed requests a second across the browser and the watch list; 0 for no cap |
| `--cov-lifetime <SECS>` | `300` | Lifetime of the watch list's COV subscriptions, 10 to 28800 |
| `--poll-interval <SECS>` | `10` | Least time between two polls of a watched point, 1 to 3600 |
| `--capture-ring <N>` | `50000` | Frames the Capture screen keeps, 1 to 1000000, at about 0.5 to 1 KB each; the oldest go first |
| `--capture-device <DEVICE>` | | Also capture B/IP datagrams on the `-p` port from this network device with libpcap (the `pcap` feature; capture rights needed) |

`-v` and `-vv` raise the log level from info to debug and trace.

#### Plain `bacnet`

`bacnet` with no command opens the terminal UI when stdin and stdout are both
terminals and `TERM` isn't `dumb`. Its global flags carry over exactly as they
do before `tui`: `bacnet --sc --sc-url ...` opens an SC session, and `bacnet
--mstp /dev/ttyUSB0 --mstp-mac 3` asks before it joins the trunk, as `bacnet
... tui` does. The `tui` flags (`--profile`, `--fps` and the rest) take their
defaults; name `tui` to set them.

Otherwise it prints the usage to stderr, prints nothing on stdout, and exits
with status 2, as for any other usage error. That happens in a pipe or a
script, when `--no-tui` is given, when the `BACNET_NO_TUI` environment variable
is set to anything but empty or `0`, and in a build without the `tui` feature.
`--no-tui` and `BACNET_NO_TUI` matter only when no command is given: every
other command ignores them.

**Requirements.** stdin and stdout must be a terminal and `TERM` must not be
`dumb`; otherwise `bacnet tui` exits 1 with a hint on stderr and writes nothing
to stdout. The same hint appears, with exit status 1, when the terminal refuses
raw mode (as MSYS and mintty terminals on Windows do). Use the one-shot
commands (`bacnet discover --json`) in scripts and pipes. 80x24 is the smallest
supported terminal and 120x40 shows the full table; below 80x24 the TUI shows a
notice until the window is resized. Colour follows `NO_COLOR`. On Windows use
Windows Terminal or conhost; mintty and Git Bash are not supported.

**Exit status.** 0 after `q` or a second Ctrl-C. Connection failures remain in
the UI so settings can be corrected and retried. Terminal/internal failures
exit 1, with the reason on stderr. When a
signal ends it, the terminal is restored first; on Unix the status then follows
the Unix shell convention of 128 plus the signal number (130 for SIGINT, 129 for
SIGHUP, 143 for SIGTERM), and on Windows a console close or Ctrl-Break exits 1.

**Interface selection.** In flags-only B/IP sessions without `-i`, a dialog
lists the IPv4 interfaces (a single one is used without asking). An
explicit broadcast value survives either choice. Profiles use their saved
interface; `0.0.0.0` binds all interfaces.

**Profiles and connection lifecycle.** Press `p` to open the profile dialog,
`x` to disconnect or cancel a connection attempt, and `c` to reconnect. A
profile reconnect opens its preview again. Disconnect must finish before
another profile can be loaded or edited. Disconnecting a BACnet/SC session
sends the hub a Disconnect-Request and a close with status 1000 (#2520).
Failed connection attempts keep the TUI open. Rows, duplicates and running
operations are reset between sessions; late events from a previous session
cannot repopulate the new one. If a
Who-Is cancellation cannot enter a command queue, its status shows the
failure; Ctrl-C retries immediately and `x` disconnects. The queued Who-Is
may still run until cancellation is accepted or the connection is retired.

In the profile picker, Up/Down choose, Enter previews, `n`, `s` or `m`
creates a B/IP, BACnet/SC or MS/TP profile and `r` reloads the list. In a
preview, `e` edits, `r` reloads the file and re-checks it, `p` returns to the
list, `n`, `s` or `m` creates another profile, and `x` disconnects a live session
while the dialog stays open. The editor uses Tab/Shift-Tab and Backspace;
Enter saves without connecting. Once an SC profile has a VMAC and device UUID,
the editor shows them read-only; change them only by editing the file. Save errors retain the draft.
Esc explicitly discards it and returns to the saved preview (or the picker
for a new profile), where `r` reloads from disk. If a file changed externally,
the refused save leaves that file untouched; discard, reload and edit again.
A blank BBMD selects Normal mode and clears the saved renewal; a BBMD selects
Foreign Device mode. Blank renewal uses half the TTL. Port `0` requests an ephemeral local UDP port.

An SC profile names a primary hub URL (`wss://`, with a host and a nonzero
port if one is given), an optional failover hub URL, and the paths of the CA,
certificate and key PEM files. Only the paths are saved, never PEM text, key
bytes or passwords; relative paths are made absolute on save. A blank VMAC or
device UUID is generated when the profile is first saved (or first connected,
for a hand-written file) and kept from then on, so the device UUID stays the
same across restarts. An SC profile reconnects with backoff after it loses its
hub, primary-only profiles included, so a long session survives a hub restart:
by default the first retry comes after 10 s, the delay doubles up to 10 min,
and 10 rounds are made, each trying the primary and then a failover hub, if
one is set. `reconnect_max_retries = 0` gives up at the first loss, and
`reconnect_max_retries = "unlimited"` keeps trying for as long as a hub can be
dialled, which needs `reconnect_initial_delay_ms` of at least 1000; a file
without the key makes the 10 rounds. The connection view shows the rounds,
`0` as no recovery. `reconnect = false` turns this off (a lost hub then stays
down) and is refused with a failover URL, since the failover hub is reached by
reconnecting. The backoff (`reconnect_initial_delay_ms`,
`reconnect_max_delay_ms`, at most 600000, ten minutes, the most Annex AB.6.1
lets the reconnect wait grow to, and `reconnect_max_retries`) and the connect
timeout (`connect_timeout_ms`, 1 to 600000, default 10000) can be set in the
file, and a value out of range is a profile error naming its key; the editor
offers the connect timeout and reconnect on/off. `--sc-failover-url`, `--sc-reconnect` and
`--sc-connect-timeout` override a profile like the other flags, and give a
flags-only session the same settings (reconnect stays off there unless one of
the first two is given).

Before a connection is attempted, the preview checks that each named file
opens for reading, and on Unix warns when the key file is readable by group or
others. With `sc-tls` it also runs the credential lint of
[`bacnet sc-check`](sc-check.md#before-a-dial) on them: an expired or
not-yet-valid operational certificate, or a key that does not match it, is an
error; expiry within 30 days, or a certificate no CA in the CA file issued
directly, is a warning. An error names the problem and refuses the connection;
nothing is sent until it passes. Warnings hold the connection until `y`
accepts the ones shown, and the check runs again just before the dial.

The preview shows the settings after CLI overrides. Explicit values win even
when equal to defaults, such as `--port 47808`, `--timeout 6000` or
`--min-interval-ms 0`. They are not written to the profile by a connection or
an authorization save. `--renewal` and `--nat-global-address` may use a named
profile's saved BBMD.

On first use, `a` explicitly attests that you are authorized to use BACnet on
the displayed network. Its timestamp must be saved successfully before the
client is built. Enter alone does not attest. Subsequent connections use Enter
or `c`; editing saved network settings clears the old attestation. The safety
policy is `writes = "session"` (the default: `W` may arm a write session) or
`"never"` (`W` says why and arms nothing), and `dangerous = true`, which needs
`writes = "session"`, allows dangerous operations inside an armed session
(commanding priority 6, and `:dcc` and `:reinit`).

The config root is the platform directory returned by
`directories::ProjectDirs::from("", "", "bacnet").config_dir()`. The dialog
shows its path. `BACNET_CONFIG_DIR` replaces it completely, including all
per-profile workspaces. Profiles are `profiles/NAME.toml`; workspaces are
`workspaces/NAME/` and hold the session ledger (`ledger.json`), the audit log
(`audit.jsonl`), watch-list CSV logs and, for a profile with an MCP plan
grant, the plan's write count (`plan-budget.json`).
Names use 1–64 ASCII letters, digits, `_` or `-`, excluding Windows device
names. New-profile saves never overwrite an existing name. Failed saves keep
the previous file, except when only the final directory sync fails: the error
then says the new file is already in place (it may not survive a power loss),
and saving the same profile again goes through (a new BACnet/SC profile's
editor keeps the VMAC and device UUID it was given, so the retry matches the
file). A filesystem that can't sync
a directory at all counts as synced, with one warning in the log. Errors stay
visible. Reload after changing a file outside
the TUI. A profile uses this versioned schema:

```toml
version = 1
transport = "bip"
# authorized_at_unix is added only after explicit first-use attestation.

[bip]
interface = "127.0.0.1"
port = 0
broadcast = "127.0.0.255"
timeout_ms = 6000
min_interval_ms = 0
ttl = 300
# bbmd = "127.0.0.2:47808"
# renewal_secs = 30
# nat_global_address = "203.0.113.7:61000"  # needs bbmd; display only
# share_port = true  # as --share-port; see Port sharing

[safety]
writes = "session"
dangerous = false
```

An SC profile has an `[sc]` table instead of `[bip]`:

```toml
version = 1
transport = "sc"

[sc]
hub_url = "wss://hub.example.com:443/bacnet"
# failover_hub_url = "wss://hub2.example.com:443/bacnet"
ca = "/etc/bacnet/site/ca.pem"
cert = "/etc/bacnet/site/node.pem"
key = "/etc/bacnet/site/node.key"
vmac = "22:10:20:30:40:50"                           # generated when blank
device_uuid = "6f1c2a9e-4407-4b3d-9a51-0e7c8821d40b" # generated when blank
timeout_ms = 6000
min_interval_ms = 0
connect_timeout_ms = 10000
reconnect = true                  # false: a lost hub stays down (no failover then)
reconnect_initial_delay_ms = 10000
reconnect_max_delay_ms = 600000
reconnect_max_retries = 10        # 0: no recovery; "unlimited": no limit

[safety]
writes = "session"
dangerous = false
```

An MS/TP profile has an `[mstp]` table. `port` and `mac` have no default;
the rest default as shown:

```toml
version = 1
transport = "mstp"

[mstp]
port = "/dev/serial/by-id/usb-FTDI_USB-RS485-if00-port0"
mac = 3
baud = 38400
max_master = 127
max_info_frames = 1
timeout_ms = 6000
min_interval_ms = 0

[safety]
writes = "session"
dangerous = false
```

Local connection does not establish that a BBMD accepted registration. See
`L` for the first outcome; refusal or timeout is logged while renewal retries
continue. Disconnect stops local renewals and releases the client; it does
not promise immediate deletion of the remote FDT entry. The remote entry
expires according to its TTL plus grace (J.5.2.2–J.5.2.3).

**Devices screen.** Press `d` for the Who-Is form:

| Field | Values |
|---|---|
| Scope | Local broadcast (the default), global broadcast, directed (one address), or remote network |
| Target | For directed: `IP` or `IP:port` on BACnet/IP; `bip6:N`, `bip6:0xVMAC` or `[IPv6]:port` on BACnet/IPv6, where the address is resolved to the VMAC of the node there before the Who-Is goes; an SC VMAC as 12 hex digits on BACnet/SC. For remote network: the network number |
| Range | Blank for every instance, `N`, or `LOW-HIGH` (0 to 4194303) |
| Listen | Seconds to show the request as running while replies arrive (1 to 60, default 3) |

A global or unbounded Who-Is can draw a reply from every device on a site, so
the first Enter shows a one-line warning with the number of devices already
known, and a second Enter sends it. The table shows instance, address,
network, vendor ID, max APDU, segmentation and time since the last I-Am. A
routed device's address is its station in the CLI's target syntax,
`NET:0xMAC` (`2:0x7F000001C335`, or `2:0x05` for an MS/TP station), which
the one-shot commands and the command bar take back as a target. The router
it answered through is in a `Via` column when the whole column fits, and
otherwise left out. Each column is as wide as its header or its widest cell,
so a wide terminal leaves the spare room at the right; instance and address
are never cut. The filter also matches the router. When two addresses answer
for the same instance, a `DUPLICATE` banner names both (a routed one as
`2:0x05 via ROUTER`) until only one does; the table keeps the row it showed
first, and a request naming that instance fails with both addresses, so name
the device by its address. If the UI falls behind a burst of I-Am traffic, events
are dropped rather than queued without limit; the status bar's `drop` counter shows how many, and the
table is refreshed from the client's discovery table afterwards.

**Keys:**

| Key | Action |
|---|---|
| `p` | Profile picker/editor/preview (profile-enabled sessions only) |
| `c` | Reconnect; named profiles return to the resolved preview |
| `x` | Disconnect or cancel connection; wait for resources to be released |
| `d` | Who-Is form |
| `/` | Filter rows by instance, address, network or vendor; Enter keeps the filter, Esc clears it |
| `Enter` | Browse the selected device |
| `1` / `2` / `3` / `4` / `5` / `6` / `7` / `8` | The devices / Browse, the open device's browser / the watch list / the Network screen (BBMD tables on B/IP; the Networks tab on every transport) / the SC screen / the MS/TP screen / Capture / the agent pane, the attached agents' MCP calls and the write requests waiting for you (only while the profile's MCP listener runs; otherwise `8` stays and says so). The status bar's strip numbers those that apply to the session (Network once connected, SC on SC, MS/TP with a serial port, Agents with a listener), with the one shown in brackets. `1` keeps an open browser as it was, and `2` shows it again; with no device open, `2` stays on the devices and says so |
| `:` | Command bar: `watch DEVICE OBJECT [PROPERTY]`, `csv on`, `csv off`, `writem DEVICE OBJECT PROPERTY VALUE[@P] ...`, `bbmd [ADDRESS]`, `find NAME`, `find --dnet N NAME`, `find --global NAME`, `path-limit DEVICE SIZE`, `path-limit DEVICE clear`, `path-limit ROUTER/NETWORK=SIZE`, `path-limit ROUTER/NETWORK clear`, `mstp rotation MS`, `mstp hold MS`, `mstp listen SECS`, `mstp scan SECS`, `mstp scan cancel`, `dcc enable`, `dcc ACTION [MINUTES|forever]`, `reinit STATE`; the footer shows the syntax of the commands matching what is typed |
| `W` | Arm a write session, or disarm the armed one |
| `w` / `n` | On an open object, in a write session: write a property / relinquish a priority slot |
| `u` | The session ledger |
| `s` / `S` | Next sort column / reverse the order |
| arrows, `j`/`k`, `PgUp`/`PgDn`, `Home`/`End` | Move |
| `L` | Show or hide the log pane |
| `?` | Help: the global keys, this screen's, and the commands; the movement keys scroll it |
| `Ctrl-C` | Close a dialog or cancel the running Who-Is/connection attempt; press again within 2 s to quit |
| `q` | Quit; with changes still in the ledger, the exit guard asks first |

**Device browser.** Enter on a device opens its card (vendor, model, firmware,
protocol revision, supported services and object types, Max APDU,
segmentation, Database_Revision), its Object_List grouped by object type, and
the selected object's properties. From 120 columns the panes sit side by side;
below that only the focused pane is shown and Tab switches between them. Enter
on an object reads it; `/` filters the objects, `r` reads again and Esc goes
back to the devices. A commandable object also shows its 16 command
priorities with the one in control marked `>`, Relinquish_Default and
Present_Value. Status is shown as text badges as well as colour: `[ALM]` in
alarm, `[FLT]` fault, `[OVR]` overridden and `[OOS]` out of service.

The browser reads with one ReadPropertyMultiple per object, falling back to
ReadProperty for each property when a device refuses it, and reads an
Object_List too large for one answer element by element. A device never has
more than one of the browser's requests outstanding, and `--max-rate N` caps
the requests a second across all devices (default 20; 0 for no cap). Writes
go through a write session (below).

**Watch list.** `a` on an object in the browser watches its Present_Value;
`:watch 1234 ai:1 [property]` on the command bar watches any property of a
device in the table, named by its instance, as `dnet:1234` for a routed one,
or by the routed station the table shows, `2:0x05`. A network typed that the
table disagrees with is replaced by the table's, and the footer says so
("2001 is on network 2, not 3"). `3` shows the list: device
(`2:1234` when routed), object, the object's name, property, value, units,
status flags, source, the age of the last value and a sparkline. Columns fit
their content and the device and object are never cut. Below 120 columns the
property shows only when some row watches another property than
Present_Value, and units are left to the value's symbol; from 120 columns
the property always shows, and from 160 the units column too, with more room
for names and the sparkline. `x` stops watching the selected row.

Each row subscribes for COV with a finite lifetime (`--cov-lifetime`, default
300 s) that is renewed before it runs out: SubscribeCOV for Present_Value,
SubscribeCOVProperty for anything else. Removing a row, and quitting, cancel
its subscription on the device; the status bar's `COV` counter is how many
subscriptions the session holds. A renewal that fails turns the row to
polling and it subscribes again later, waiting longer each time it fails.
Routed rows subscribe too (#1790). A device that refuses COV is polled instead: one
ReadPropertyMultiple per device for up to 16 rows (asked again a row at a
time when the answer would be too large), a point at most every
`--poll-interval` seconds (default 10) counted from the end of its last
poll, and within the shared `--max-rate`; a device that stops answering is
polled again after a wait that doubles up to a minute. The watch list keeps
at most one of its own requests outstanding per device. The browser keeps
its own one-per-device limit, so a device you browse while watching can
have one of each, and the renewals are sent by the client outside both
limits and `--max-rate`, once per lifetime. The list's title shows the
request rate over the last 10 s. Notifications the TUI couldn't
keep up with count in the `drop` counter. With a profile, `:csv on` logs every
value to `watch-<time>.csv` in the profile's workspace and `:csv off` stops.
Its columns are `unix_ms,device,object,property,value,status_flags,source,network`:
`device` is the plain instance and `network` a routed device's network,
empty on the local network. The list runs on the same watch hub as the MCP server
(`bacnet_ops::watch`).

**Network screen.** Its BBMD tabs are for B/IP, and its Networks tab (below)
works on every transport. `4` shows the foreign-device panel and one BBMD's
tables. With `--foreign-bbmd` (or a profile with a BBMD) the panel shows the
BBMD, the TTL, the last BVLC-Result, a countdown to the next registration and
the lease left; a refused registration raises a red banner on every screen.
A B/IPv6 foreign device (`--ipv6 --foreign-bbmd`) gets the same panel without
the tables: the BBMD, named by its host name and the address it stands for, or
`(not resolved yet)`, the TTL, the BBMD's answer to the latest registration and
how long ago it came (`registered, accepted 12 s ago`, `REFUSED 4 s ago`, `no
answer to the last 2 registrations`, or `waiting for the BBMD's host name to
resolve`), the broadcasts refused while waiting, the host name's lookups and
failures with the newest reason, the registrations sent and refused (to every
BBMD it has used), and the releases of BBMDs it left (#2388). The status bar
reads `FD held`, `refused` or `no answer` as on B/IP, and a refusal or silence
raises B/IP's banner; after a refusal it says broadcasts go undelivered, since
B/IPv6 only logs the BBMD's refusal of each. A registration counts as unanswered
once its renewal goes first: B/IPv6 renews at half the TTL whatever the answer.
One that a Network Port activation replaces at once counts only once the BBMD has
been silent for 3 seconds. `:bbmd`, `r` and `m` read tables on B/IP only, and say
so on other transports.
Once the BBMD accepts, the TUI reads its FDT and shows the entry the BBMD
recorded for us, the address it forwards broadcasts to. Behind a NAT router
the BBMD records the router's address instead: give it with
`--nat-global-address IP:PORT` (or `nat_global_address` in the profile), and
the entry at that address is marked as ours (`us, via NAT` in the FDT, and
`NAT-translated from` our local address in the panel, or `via NAT` when the
line is short). It wins over an entry at our local address, which may be
another site's device on the same private range or a stale entry; without
the option, or with no entry at it, the local entry is ours. When neither
address has an entry, the panel names both addresses, or, with no global
address set, our own and the option. `:bbmd ADDRESS` reads any other BBMD,
and `:bbmd` alone goes back to ours, as the footer says meanwhile. Tab
switches between the BDT, with what each entry's mask means for forwarding,
the FDT, with each entry's seconds left (`!` and `expiring` under 30 s), and
the consistency matrix; `r` reads again. `m` reads the BDT of every BBMD the
tables lead to (up to 16) and shows which lists which: a peer listed one way
only, a BDT without its own entry, a BBMD listed with different masks, and
BBMDs that refuse the read or don't answer are flagged. Entries the survey
never reads (unresolved, unspecified, broadcast, directed broadcast,
multicast, loopback or our own address) are listed under the findings with the
BBMD that listed them and the reason, and BBMDs past the grid's limit of 32
are counted. Every read is a BVLC request; nothing is written. The matrix
matches BBMDs by address, so a BBMD reached at an address other than its own
BDT entry (behind NAT, its global address in peers' tables and its private one
in its own) shows as two rows, one flagged with no entry for itself.

**Who-Has and the Networks tab.** `:find NAME` broadcasts a Who-Has on this
network alone for the object named NAME (the rest of the line, exactly as
typed, apostrophes and runs of spaces included; a name that is one quoted
word, `"Zone  Temp"`, is unwrapped, and `:find ""` closes the panel like
`:find` alone). `:find --dnet N NAME` asks one remote network and
`:find --global NAME` every network, as the one-shot `find` does (#2596); a
name that starts with `--` is quoted. With no answer yet, the panel of a
search of this network alone says that only this network was asked and how to
widen it. The panel lists the
devices whose I-Have answers it in a panel below the device table (beside
it from 160 columns, when both fit at their content widths): the
device, the object as the browser labels it (`analog-input 3`), the object's
name (cut with `…` when it doesn't fit, control characters shown as spaces),
the address it answered from as the device table writes it, the router in a
`Via` column, and the network. The name has the room first: the `Via` column
is shown only when it fits beside every name in full. `:find` alone closes
the panel. The Network screen's last tab, Networks, works on every
transport: `r` clears the map and broadcasts a Who-Is-Router-To-Network, and
each router that announces itself, asked or not, is listed against the
networks it reaches. A network number that more than one router claims is
flagged DUPLICATE: two networks may share the number, the routers form a
loop, or the route moved since the last search. The tab's title shows the
local network's number once a Network-Number-Is is heard, and a router's
Reject-Message-To-Network for a message the TUI sent is shown in the footer
with the network and the reason, in kebab-case (`not-directly-connected`).

**SC screen.** `5` shows the BACnet/SC hub connector: its state, the hub in
use (primary or failover) and its VMAC, the latest reconnect attempt and its
backoff, and how long ago the hub was last heard with the latest heartbeat
round trip. Beside it are the local VMAC, the profile's device UUID, the hub
VMAC and any duplicate-VMAC refusals. Tab and Shift-Tab switch the middle
panel between the connected hub's certificate chain (subject, issuer, expiry),
the connection doctor, and **My credentials**: this node's own certificate,
chain and CA file as the pre-dial lint read them (subject, issuer, key
algorithm, SAN, EKU, days to expiry with a warning at 30 and an alarm at 7),
the key match, whether a CA in the CA file issued the certificate directly,
and every finding, with a note on where the hub name check is stricter than
the Annex AB.7.4 default. A dial the lint refused opens that view. The doctor walks a failed dial through its phases (URL,
DNS, TCP, TLS, the WebSocket upgrade with the hub subprotocol, and
Connect-Request/Accept), marks the one that failed and says what to try: an
untrusted CA, an expired or future-dated certificate (with clock skew when it
is close), a key mismatch, a missing client-authentication key usage, a proxy
that drops the upgrade or refuses it with an HTTP status (which the hint
names), an upgrade answer with a bad WebSocket header, a malformed one or
one with an HTTP version or status it cannot accept, an address with no
route (#2463), a dial that stalls (placed on the step it stalled in), a hub
that never answers the Connect-Request, or a duplicate VMAC. Below the hint it
names the failure's BACnet error code (Annex AB.7.5), such as
`TCP_CONNECTION_REFUSED` or `WEBSOCKET_ENDPOINT_LEAVES` for a hub that closed
the WebSocket going away, and the timeline's line for a failure ends with it
(#2438). A failed connect opens
the doctor. Connects, losses, reconnect attempts, failover, each failed probe
of the primary while on the failover hub, and the primary's return go on the
screen's timeline and in the log pane, and the status bar
names the hub in use. The one-shot `--sc` commands, and `bacnet mcp serve` on
an SC profile, end a failed dial's error line with the same code, as in
`(BACnet/SC error code TCP_CONNECTION_REFUSED)`.

**Joining an MS/TP trunk.** An MS/TP session adds a master to the trunk's
token ring, which every station on it notices, so the TUI asks before it opens
the port: a dialog states the station, baud rate, Max_Master and
Max_Info_Frames, lists the serial ports (the one given first, then the
others `mstp-ports` lists; a profile's own port only), and joins on `y`. Like
the write session's T2 changes, nothing but `y` goes ahead; Esc goes back to
the profile, or quits a flags-only session before its first join. Every later
join (`c` after a disconnect or a failed join) shows the dialog again, and
declining it then leaves the session disconnected. On a profile session each
confirmed join is written to the workspace's `audit.jsonl` (event `mstp-join`,
with the port, station, baud, Max_Master and Max_Info_Frames) before the port
opens. Unlike a write, whose audit record failing is only logged, a join that
can't be recorded is not made. `--passive` joins nothing. The
one-shot commands take `--mstp` itself as the request.

**MS/TP screen.** `6` shows this station (port, MAC, baud rate, Max_Master,
Max_Info_Frames), whether it holds the token, the master state (Clause 9.5.6
names), the next station and the one it polls, and a warning when it believes
it is the only master. Beside it are the transport's counters, read once a
second: frames received and sent, NPDUs delivered, tokens passed, retried and
regenerated, invalid and aborted frames, reply timeouts, postponed and late
replies, frames from another station with this MAC, queue refusals, serial
errors, and how late the station's timers fired: the count 5 ms or more late
(the transport's threshold), the largest lateness and, where the pane is tall
enough, how many fell in each lateness band (under 1 ms, 1-2, 2-5, 5-10, 10-25
and 25 ms or more). A Tokio timer fires up to about 2 ms late by its own
rounding, so the first two bands are ordinary. `z` counts from now (the
transport keeps its totals; the screen shows the change since), and Space
pauses the screen or follows the counters again. After `z` the largest
lateness is exact once a later one comes; until then it shows a bound, `<N ms`
(the top of the highest band that moved) or `≤N ms` (the largest before).
Frames themselves are on the Capture screen (`7`).

#### MS/TP monitor and safe join

`bacnet tui --mstp-monitor PORT` opens the port to listen only and runs at the
`PASSIVE` level: no client is built, the port's write side is dropped as it
opens, and the status bar reads `listen only`. The MS/TP screen (`6`, shown
first) opens with a summary (port, baud rate, uptime, stations heard, timestamp
resolution), which goes on to a second line on a narrow terminal rather than
being cut, and has five views, Tab to change:

- **Stations**: a map of every address, masters 0 to 127 and slaves 128 to
  254, each marked `M` master (passes the token or polls), `S` slave (only
  answers), `R` router (sends routed or network-layer messages) or `x` silent
  (heard before, or sent requests, but quiet for 10 s); then a row per station
  with its role in words, the device instance once its I-Am is seen, its frames
  and when it was last heard. From 160 columns the map and the table sit side
  by side; a table with more stations than rows ends with `+N more`.
- **Token ring**: the successor chain, the rotation time (shortest, mean and
  longest, with a sparkline of recent rotations), and per master the tokens it
  got, how long it held each, the frames it sent per token, token retries and
  its Max_Master as its polls show it: `N` once its polls wrap there, `≥N` the
  highest it has polled so far, `?` before any poll.
- **Findings**: a Max_Master that leaves a station out (only when the polls
  show the exact value), a Max_Master more than 8 above the highest station,
  a gap of more than 8 empty addresses between two masters, a rotation over
  2 s and a hold over 500 ms, each with a suggestion. The two 8s are rules of
  thumb, not values from the standard. `:mstp rotation MS` and
  `:mstp hold MS` move the time thresholds.
- **Errors**: header and data CRC errors, malformed or oversize frames,
  partial frames, noise, lost tokens with when and who started the ring again,
  and extended (COBS, Clause 9.10) frames, which are decoded but not
  interpreted. `z` counts from now and Space pauses. The timestamps are only
  as good as the adapter: the screen shows the 16 ms a USB adapter adds.

- **Scan**: explicit receive-only baud measurements, described below. Up and
  Down (or `+` and `-`) select a row's detailed decoder errors on a narrow
  screen; wide screens show the components together.

**Baud scan.** `:mstp scan SECS` measures 9600, 19200, 38400, 57600, 76800
and 115200 baud (the rates in Clause 9.2.3), for 1 to 3600 whole seconds per
rate. Start from a live monitor; a participant cannot scan. The worker waits
for the previous input to close, opens a fresh receive-only input at each
rate, purges pending input, and starts fresh decoder counters. The displayed
seconds are actual measurement time, excluding the wait for close.

The score is valid frames divided by valid frames plus header-CRC, data-CRC,
malformed and aborted-frame events. Noise octets are shown separately. A rate
needs at least one valid frame to be suggested. Equal best ratios stay
ambiguous, even when their frame counts differ; all-zero valid counts mean
insufficient traffic. Failed, incomplete or cancelled scans cannot identify
a global best, and saturated counters withhold ranking. This is a sampling
heuristic: sparse traffic and decoder errors do not establish UART framing,
electrical quality or confidence that a physical trunk uses the suggested rate.

`:mstp scan cancel` retains partial evidence. Completion and manual cancellation
restore the **original configured rate**, with fresh ordinary monitor counters,
while retaining the scan report. A suggestion never changes the selected rate,
joins the trunk or writes a profile. Disconnect, quit and session replacement
close the current input without restoration. A safe restoration failure shows
Stopped; failed or unproven release ends the session and prohibits another open.

Scanning clears join proposals and refuses joins until the original monitor
is live again. It ends the ordinary capture subscription, finishes pending
capture accounting and keeps historical rows; candidate traffic stays out of
that ring. Reopen Capture explicitly after restoration to start a new subscription.

`J` starts the safe join: the monitor listens for 10 s (`:mstp listen SECS`
changes that), then proposes a free MAC that a master polls and that is within
every Max_Master the line shows, with a Max_Master that reaches every station
heard and `--mstp-max-info-frames`. `+` and `-` pick another free MAC; Enter
opens the same join confirmation as `--mstp`, and `y` there stops the monitor,
closes the port and joins on it, so only one of them holds the port at a time.
Enter and `y` each check the proposal against the newest reading first: if
a station has turned up at that MAC, the dialog closes and the wizard
proposes again. Until the participant session starts the screen stays on the
monitor; a join the worker refuses leaves it listening, with the reason
shown. From then on the session is a participant (`READ-ONLY`), and a later
join is confirmed again. If the join fails once the monitor has closed the
port (the port can't be opened, say), `c` confirms a join again; to listen
again, quit and restart with `--mstp-monitor`. With `--passive` the wizard proposes but never joins. The
monitor is the place to start on an unfamiliar trunk; like the participant, it
has hardware evidence only on Linux, and macOS and Windows are experimental.

#### Capture screen

`7` opens a live list of frames and starts capturing on first use. The
sources:

- **This node's own traffic**, from the transport's frame tap: every B/IP or
  B/IPv6 BVLL message, every BACnet/SC message (in plaintext, since the tap
  sits inside TLS: something no wire capture can show), and on MS/TP every
  frame the station sends or hears, tokens and polls included. Each new
  session subscribes again; the tap starts when the screen is first opened,
  so an SC session's Connect-Request has gone by then.
- **Every frame on an MS/TP trunk**, from the monitor (`--mstp-monitor`),
  line errors included.
- **The wire** with `--capture-device DEVICE` (the `pcap` feature): IPv4
  B/IP datagrams on the `-p` port, between any nodes, for the whole run.
  It needs capture rights rather than running the TUI as root: on macOS
  the ChmodBPF launch daemon that Wireshark installs, on Linux
  `sudo setcap cap_net_raw,cap_net_admin=eip "$(command -v bacnet)"`. With
  the tap running too, this node's own datagrams appear twice, once from
  each source; one the socket failed to send appears once, from the tap,
  which takes a datagram as it is handed to the socket. If libpcap stops (no rights, the device gone), the list's
  bottom line says why.

The list shows, from 120 columns, the frame number, the time (UTC), the
link, the direction (`in`, `out`, or `--` for the monitor's frames), source
and destination as the device table writes them, the link message, the APDU
type, the invoke ID, the service, and any error, reject, abort or NAK. Below
120 columns a one-character mark (`→` out, `←` in, `-` heard on the wire)
replaces the link and direction, and the rest folds into one `Info` column
that starts with the invoke ID (`#7 conf-req read-property`), so a cut keeps
it. A routed NPDU names its routed ends in the CLI's target syntax
(`2:0x05`, or `2:*` for a broadcast on network 2); from 150 columns a `Via`
column shows the link peer it went through. Names are kebab-case
(`read-property`, `original-unicast-npdu`, `bvlc-result`). Errors are
highlighted. Below the list, the selected frame decodes into a tree, layer by
layer down to the service's tags, beside a hex view that marks the octets of
the field selected in the tree (below 120 columns the pane shows the tree,
or the hex view once Tab reaches it). Only the selected frame is decoded.

The ring keeps the newest 50,000 frames (`--capture-ring`); each takes
about 0.5 to 1 KB, its octets and summary, so the default ring holds up to
about 50 MB. Frames captured before a session ended stay. The title counts
frames, the dropped ones (lost before the ring: a full tap queue, a lagging
monitor stream or a busy screen; exact while a source runs) and `LIVE`, or
`PAUSED +N` with the frames the filter would show that arrived since. Keys:

| Key | Action |
|---|---|
| Space | pause the list, or follow the newest frame again; moving the selection pauses too |
| Tab, Shift-Tab | list, tree, hex view; going to the tree or hex view pauses |
| arrows, `j`/`k`, PgUp/PgDn, Home/End | move in the focused pane |
| Enter | in the list, go to the tree (and pause); in the tree, open or close the node |
| Left, Right | in the tree or hex view: close the node (or go to its parent), open it |
| `/` | filter; Enter applies it, Esc on the screen clears it |
| `e`, `E` | export the frames the filter keeps to pcap: B/IP as Ethernet, or as raw IPv4 |
| `z` | forget every frame |
| Esc | clear the filter, then back to the devices |

Filter terms, space-separated, must all match: `dev:N` (from or to device
N's address in the device table, a routed device's as its `NET:0xMAC`
station, or its I-Am; looked up again as the table learns devices),
`mac:TEXT` (in the source or destination), `net:N` (SNET or DNET),
`svc:NAME` (a service's requests, ACKs and errors; `svc:ReadProperty`,
`svc:read-property` and `svc:READ_PROPERTY` are the same), `pdu:TYPE` (the
start or end of the APDU type: `pdu:confirmed`, `pdu:ack`, `pdu:error`;
`pdu:network`, `pdu:link`), `errors` (an Error, Reject or Abort PDU, a BVLC
or SC NAK, a frame that doesn't decode, and the monitor's line errors),
`bcast`, and any other word as text in the row. So `svc:ReadProperty
errors` keeps only Error responses to ReadProperty.

`e` and `E` export the frames the filter keeps into the profile's
workspace or, without a profile, the working directory:
`capture-<UTC time of the last frame>-bip.pcap` (`e`, Ethernet, LINKTYPE 1)
or `-ipv4.pcap` (`E`, raw IPv4, LINKTYPE 228), and `-mstp.pcap` (LINKTYPE
165, each frame from its preamble), for the links it has frames of. A name
that is taken gets `-1`, `-2` and so on; no file is replaced, a file that
can't be finished is removed, and the footer lists what was written. For
tapped B/IP frames the IPv4 and UDP headers are made up from the endpoints
(the UDP checksum is zero, which IPv4 allows); a broadcast the tap took in
is written with this node's address as its destination, since that is
where the tap saw it arrive. Wireshark and `tshark -r` read the files as
BVLC, BACnet and BACnet-APDU, or MS/TP. B/IPv6 and BACnet/SC frames are not
exported yet.

#### Write sessions

The TUI is read-only until `W` arms a write session. Arming needs a profile
whose policy allows it (`writes = "session"`), because the profile's
workspace holds the ledger and the audit log; a flags-only session can't arm.
The arm dialog shows the site and network, takes an optional reason or ticket,
and a length in minutes (default 15, at most 480). While armed the status bar
is red with a countdown; at zero the session disarms itself, and `W` disarms
it early. Only one session at a time may change a profile's ledger: a second
`bacnet tui` on the same profile can't arm, and says which process holds it.
Raising a profile's write policy (`never` to `session`, or `dangerous` to
true), or using a profile saved before write policies existed, asks for the
authorization attestation again before connecting.

In the browser, with an object open, `w` writes a property (Present_Value by
default, at priority 16 by default for a commandable object) and `n`
relinquishes a priority slot (writes NULL to it). Values use the one-shot
`write` syntax (`42`, `72.5`, `true`, `active`, `"text"`, `null`); a number is
sent as the datatype the property already holds, and a typed `null` is a
relinquish. `:writem DEVICE OBJECT PROPERTY VALUE[@P] ...` sends several writes
to one device as one WritePropertyMultiple; each property may appear only once
in a batch, because a failed batch names the failing write without its
priority.

The command bar splits its line into words itself (all but `:find`, which
takes the rest of the line after a `--dnet N` or `--global`). Single or double quotes group words, and a
backslash makes the quote, whitespace character or backslash after it plain
text; a quote left open is an error. A quoted or escaped VALUE is a
CharacterString, with any priority after the last quote or escape:
`:writem 1001 av:1 description "two words"`, `... Zone\ 2` or
`... "Zone 2"@12`. A quoted number, such as `'72.5'`, is a string too, so a
numeric property refuses it.

Before every write the TUI reads the object's priority array, Present_Value,
Relinquish_Default and Out_Of_Service, then shows a preview: the old and new
slot or property value, who holds the slot (empty, our earlier write, or
another commander, whose value the write replaces without telling them), and
whether Present_Value will change; a write at a weaker priority than the one in
control won't change it. The preview then asks for a confirmation that depends
on the tier:

| Tier | Changes | Confirm with |
|---|---|---|
| T1 | Priorities 9 to 16, non-commandable properties | Enter |
| T2 | Priorities 3, 4, 7 and 8; Out_Of_Service; relinquishing another commander's slot; any `writem` batch | `y` |
| T3 | Priorities 1, 2 and 5 (life safety, critical equipment) | typing the device instance, then Enter |
| Blocked | Priority 6, which the standard keeps for minimum on and off times | refused, unless the profile sets `dangerous = true` (then T3) |

Enter and `y` are ignored for 300 ms after a preview opens, so a repeating key
can't confirm a write unseen, and a preview left unconfirmed for two minutes is
declined. Just before sending, the TUI reads the targets again; if a pre-image
or a slot's holder changed since the preview, nothing is sent and the result
says to review it again. A priority array that was read but isn't 16 values
refuses the write. Esc declines; nothing is sent and the audit log records it.
The result shows
each write's outcome; one the device's policy refuses
(SERVICE_REQUEST_DENIED) is shown as `DENIED by the device's policy`, apart
from other errors.

**Device management.** `:dcc enable`, `:dcc disable-initiation|disable
[MINUTES|forever]` (also `:control`) send DeviceCommunicationControl, and
`:reinit STATE` sends ReinitializeDevice, with the one-shot `control` and
`reinit` names for the action and state. A disable without MINUTES (1 to
65535) lasts 15 minutes; `forever` sends no duration, so it lasts until
enabled again or a restart; `enable` takes no duration. The one-shot
`control` is unchanged. Both go to the device open on the Browse screen, or the
selected row on the Devices screen; anywhere else, or with nothing
selected, they are refused and say so. They need an armed write session on
a profile with `dangerous = true`; without it, and in a passive or
monitor-only session, they are refused with the reason, and the write worker
checks the same rules again before sending. A masked prompt takes the
password: each character shows as `*`, a blank one sends none, at most 20
characters (Clauses 16.1.1.1.3 and 16.4.1.1.2), and Esc cancels and clears
it. The password is held only as `audit::Secret`, which never prints its
text, and it is dropped once the request is sent or declined. The T3
confirmation follows: type the device instance, then Enter. The result shows
the device's acknowledgement or error; a refusal by the device's policy
(SERVICE_REQUEST_DENIED) shows as `DENIED by the device's policy`, as a
refused write does. Neither request is kept in the
ledger, because revert can't undo it. The audit record (event `dcc` or
`reinit`) names the service, the device, the state, the duration, the tier
and the outcome, with a `password` field written as `[redacted]` when one was
sent; the password reaches only the request on the wire. The capture masks
it with `*` (same length) in any frame this node sent or heard on the wire
before the frame enters the ring, marks the frame "password redacted", and
exports it masked.

**Ledger.** Every change still in effect is kept with its pre-image in
`ledger.json`, saved before each request goes out and after each answer, so it
outlives a crash. A slot counts as ours only while it still holds what we
wrote; one someone has overwritten since is treated as another commander's.
`u` lists the ledger, and `R` then `y` reverts everything, latest write first:
our slots are relinquished, or given back the value another commander had
there; other properties (Out_Of_Service included) get their old value back. A
write to one array element (`state-text[2]`) keeps that element's old value and
reverts just that element; if the element couldn't be read before the write,
revert leaves the entry and says the old value is unknown. Writing index 0 (the
array's length) is a resize, which is never reverted. Element and whole writes
to one array revert to the array as it was before the first of them. Each
entry keeps the address its write went to, and a revert goes back there, so
two devices sharing an instance keep their entries apart (#2560): after a
restart a device on this network is written to at once, with no Who-Is, and
one behind a router whose route was lost is asked for on its own network
first. An entry from an earlier release, which kept only the instance, is
looked for by that instance first, as before. Reverting
needs a connection but not an armed session. Quitting with entries in the
ledger, or with a write session request still out, opens the exit guard: `r`
reverts all and quits, `k` keeps them, records that in the audit log and quits
(also when passive or disconnected), Esc cancels. Entries left by an earlier
run, whether kept or left by a crash, are listed when the next session on the
profile starts; one a crash cut off mid-request is recorded as unknown. Changes
an AI agent made through [`bacnet mcp serve`](#mcp-server) on the same profile
are in the same ledger, marked `[mcp: NAME]` with the OS user who ran the
server, and revert like the TUI's own.

**Audit log.** `audit.jsonl` in the workspace gets one JSON object a line,
flushed and synced: UTC time, OS user, host, the front end (`front_end`:
`tui`, or `mcp` with the agent's `principal`), profile, transport and local
address, session level, the event, and for a write its target, service,
parameters, priority, pre-image and outcome (ack, error class and code,
denied, reject, abort, timeout or not sent). An outcome's `class`, `code` and
`reason` are strings: the name, or the decimal number for a value without one
(`"WRITE_ACCESS_DENIED"`, `"300"`). A `sending` record goes in before
each request. Arming, disarming, refusals, declined confirmations, reverts and
kept entries are recorded too; a session that ran out shows as
`write-session (expired)`. Fields
named for a secret (`password`, `token`, `authorization`, `secret`, `key`) are
written as `[redacted]`. Reads are not logged. This
is a client-side record, separate from BACnet's own audit reporting.

<a id="passive-listening"></a>**Passive.** `--passive` builds no client at all, so nothing is transmitted;
discovery, browsing, watching and arming are refused with a notice. The
status bar shows `PASSIVE`. On B/IP (broadcast or unicast, not multicast) it
binds a receive-only UDP listener on the chosen interface and port, and the
link state reads `listening` once the bind succeeds. Router announcements
fill the Networks tab, and `:find NAME` filters the I-Haves overheard so far,
and new ones, by exact name without sending a Who-Has (so `--dnet` and
`--global` are refused there); object names are learned from those I-Haves. Foreign-device settings are
ignored: there is no registration, renewal, responder or send path. B/IPv6,
BACnet/SC, B/IP multicast and participant MS/TP sessions are refused in this
mode; the MS/TP monitor (`--mstp-monitor`) still works. The listener sees only
UDP traffic delivered to this host, not other switched unicast traffic, so it
is not a packet capture. It keeps at most 4,096 recent I-Have observations and
4 MiB of their strings, and at most 128 routers with 128 networks each,
evicting the least recently heard first.

**Footprint.** The status bar's `COV n` and `FD` show the state this session
holds on other devices: COV subscriptions, and our entry in a BBMD's
foreign-device table. `FD` appears only with a registration and says
where it stands (`held`, `pending`, `refused`, `no answer`, `lapsed` or
`waiting for name`), on B/IP and B/IPv6 alike, from the same state the
Network screen's banner reads. `ledger n` counts changes still in effect.

**Status bar and footer.** Both fit their width by priority: at 80 columns
the least useful fields and keys go first, while the link state, the
session level, `? help` and `q quit` always stay. A notice sits at the
footer's left beside the keys, and goes when the screen changes or a dialog
opens. A failed connection's footer shows its cause in a few words with the
recovery keys (`p settings`, `c retry`); the device screen and the log pane
keep the whole error. Before a profile connects the status bar reads
`no profile`. Each screen's footer lists only keys that work there, so the
SC and MS/TP screens of a session on another transport offer just the way
back (and `p` for profiles). Below 120 columns the browser's priority array
is a pane of its own, after Properties in the Tab order, so the properties
keep the whole width.

The `tui` cargo feature is on by default from 0.14.0, so the release binaries
and a plain `cargo install bacnet-cli` include it. `--no-default-features`
builds a lean CLI without it (add back what you need, such as
`--no-default-features --features sc-tls`): ratatui and crossterm aren't built,
`bacnet tui` prints rebuild advice, and plain `bacnet` prints the usage. The
one-shot commands and their JSON output are the same with or without the
feature.

### MCP server

```bash
bacnet mcp authorize --profile plant-a          # once, in a terminal: review and consent
bacnet mcp serve --stdio --profile plant-a      # what an agent host's configuration launches
bacnet mcp serve --stdio --passive              # decode and list only; sends nothing
bacnet mcp connect --profile plant-a            # attach to the TUI that has plant-a open
```

`bacnet mcp serve --stdio` runs a [Model Context Protocol](https://modelcontextprotocol.io)
server for an AI agent host on stdin and stdout until the host closes them.
From 0.15.0 the prebuilt release binaries include it. A source build enables
it with the `mcp` cargo feature, which brings `tui` along for its profiles;
a build without it prints rebuild advice for `bacnet mcp`. Stdout carries only JSON-RPC; logs go to stderr (`-v` or `RUST_LOG`
set their level), with one line per read call and a summary at shutdown
always on. SIGINT or SIGTERM (Ctrl-C on Windows) shuts it down gracefully.
Experimental in 0.15.

**mcp serve flags:**

| Flag | Description |
|------|-------------|
| `--stdio` | Serve on stdin and stdout, the transport an agent host launches (required) |
| `--profile <NAME>` | Named B/IP, BACnet/SC or MS/TP profile to connect with; its `[mcp]` table limits what the agent may reach. Needed unless `--passive`; global transport flags, `--share-port` among them, are refused with it, since they would change the transport that was authorized (set `share_port` in the profile instead) |
| `--passive` | Build no client and send nothing: only the tools that need no network are offered (`bacnet_decode`, and `bacnet_discover`, which only lists) |

**mcp connect flags:**

| Flag | Description |
|------|-------------|
| `--profile <NAME>` | The profile a `bacnet tui` has open. Without it, `connect` attaches to the only profile whose TUI is listening, and asks for a name when there are several |

`bacnet mcp connect` attaches an agent host to a running `bacnet tui`
instead of starting a client of its own. It passes its stdin and stdout
to the local socket the TUI opens in the profile's workspace (on Windows,
a named pipe whose name comes from the workspace and secret files in
it, one of them new on each TUI run), byte for byte, so the agent's reads go
through the TUI's client, transport and rate meter, and the profile's UDP
port isn't contended for. The agent host launches it as it launches
`bacnet mcp serve`. The TUI listens only on a profile authorized for MCP
(below), unless its `[mcp]` table sets `tui_listener = false`; the status
bar shows `MCP n` with the agents attached. Over the socket or pipe the tools are
read-only unless `mcp_writes = "elicit"`: then each write an agent asks
for opens the TUI's preview dialog, and only your confirmation there
sends it. Disarming the TUI refuses every request still waiting
(`not-armed`). Screen `8`, the agent pane, lists every call the agents
made, newest first, with its outcome and cost (the requests charged to it),
and the write requests waiting for you with their ages; the watch list's
rate meter shows the agents' share. Agent hosts often end a tool call after
about 60 s, while a request may wait up to 120 s here: raise the host's
tool timeout if it has one. The table's rates join the TUI's only while an
agent is attached. Only your own OS user can connect.
On Unix the workspace is kept at mode 0700 (a looser one is narrowed when
the listener starts), the socket is 0600, and each connection's peer
credentials are checked. On Windows the pipe's access list grants your
user alone, it takes no remote clients, and each client's process must
run as your user; `connect` checks the TUI's process the same way.
Refusals go to the audit log. The listener
holds `mcp.lock` in the workspace, so a second TUI on the profile doesn't
listen, and without `--profile` `connect` picks the only profile whose
lock is held. With no TUI listening, `connect` exits
non-zero with a message on stderr; when the TUI closes the profile, it
exits cleanly. Details are in [docs/mcp.md](mcp.md#attached-to-the-tui).

Live traffic needs an authorized profile. `bacnet mcp authorize --profile
NAME` shows what the profile's `[mcp]` table lets an agent reach (networks,
devices, broad discovery, and any writes or plan grant), and records consent
in that table when you type the profile's name. It needs a terminal, so an
agent can't run it. Widening the table later (more networks or devices, broad
discovery, a higher rate or cap, a network taken off `slow_networks` or
`fast_networks`), offering writes, letting the client arm, adding or changing
a plan, or changing the profile's transport clears the authorization; dropping
a plan doesn't. Authorizing a profile with an `[mcp.plan]` starts the plan's
write count at zero in `plan-budget.json`, beside the ledger: the count holds
across `bacnet mcp serve` restarts, and only authorizing again starts it
afresh. A plan authorized by an earlier release has no count, so its writes are
refused until it is authorized again. A running `bacnet mcp serve` reads the
authorization when it starts: after authorizing again, restart it to pick up
the new plan and its fresh count; until then it keeps spending the old count.

The `[mcp]` table is optional; every key in it is too. Left out, the server
may reach every network and device at the default rates, with no broad
discovery and no writes:

```toml
[mcp]
networks = [0, 2001]          # 0 is the local network
devices = ["1000-1999", "5"]
slow_networks = [2001]        # MS/TP behind a router: 2 requests a second
broad_discovery = false
mcp_writes = "elicit"         # offer bacnet_write and bacnet_revert (default "never")
mcp_arm = "elicit"            # the host's confirmation may arm a session (default "never")
tui_listener = true           # let agents attach to `bacnet tui` (default: on once authorized)

[mcp.plan]                    # writes approved in advance, without a prompt
devices = ["1201"]
properties = ["present-value"]
priority_min = 8              # 8 and 16 by default
max_writes = 50
hours = 4                     # 1 to 8, counted from `bacnet mcp authorize`
```

Writes go through the same planner, tiers, ledger and audit log as the TUI's
[write sessions](#write-sessions), in the profile's workspace. Without a plan,
the agent host's own confirmation can approve only T1 writes (priorities 9 to
16, or a property that isn't commandable); priority 6 is always refused, and
device management (`dcc`, `reinit`) isn't offered. The TUI's ledger lists the
agent's changes, and `R` reverts them like its own. The tools, resources,
limits and every key are in [docs/mcp.md](mcp.md); the website's
[AI agents](https://jscott3201.github.io/rusty-bacnet/guides/ai-agents/) guide
walks through setting up an agent host.

### Device Discovery

```bash
bacnet discover                          # discover the devices on this network
bacnet discover 1000-2000                # discover devices in instance range
bacnet discover --wait 5                 # wait 5 seconds for responses (default: 3)
bacnet discover --target 192.168.1.100   # directed (unicast) WhoIs
bacnet discover --dnet 2                 # one remote network, through its router
bacnet discover --global 1000-2000       # every network: a global broadcast
bacnet discover --bbmd 10.0.0.1          # register once as a foreign device, then discover
bacnet --foreign-bbmd 10.0.0.1 discover  # discover through the BBMD as a foreign device
```

With no scope flag the Who-Is is a local broadcast: it reaches every device
on this BACnet network, across BBMDs and to foreign devices, but no router
passes it on, so devices behind routers don't hear it (#2560). `--dnet N`
asks one remote network and `--global` every network. On a large routed site
every device answers a global Who-Is, so give it a range, or name the network.

**Discover flags:**

| Flag | Default | Description |
|------|---------|-------------|
| `--wait <N>` | `3` | Seconds to wait for responses |
| `--target <ADDR>` | | Send directed WhoIs to a specific IP address |
| `--dnet <N>` | | Broadcast on one remote network (1 to 65534) instead, through its router |
| `--global` | | Broadcast on every network instead: a global broadcast, which every router passes on |
| `--bbmd <ADDR>` | | Register once as a foreign device with this BBMD, for the global `--ttl`, before discovering (BIP only). The Who-Is still goes out as a local broadcast; `--foreign-bbmd` sends it through the BBMD |

`--target`, `--dnet` and `--global` are one choice: give at most one.

```bash
bacnet find "Zone Temp"                 # find objects by name on this network (WhoHas)
bacnet find "Zone Temp" --wait 5        # wait 5 seconds for responses
bacnet find "Zone Temp" --dnet 2        # one remote network, through its router
bacnet find "Zone Temp" --global        # every network: a global broadcast
bacnet find "Zone Temp" --target 192.168.1.100   # directed (unicast) WhoHas
```

The name is one word: quote one with spaces. `--name "Zone Temp"` says the
same; giving both, or neither, is a usage error (exit 2).

`find` takes the scope flags `discover` takes (#2596). With none, the Who-Has
is a local broadcast: it reaches every device on this BACnet network, across
BBMDs and to foreign devices, but no router passes it on. `--dnet N` asks one
remote network, `--global` every network, and `--target` one station on this
network; give at most one, and `--dnet` refuses 0 and 65535 as `discover`
does. Every device that hears a Who-Has searches its objects for the name, so
on a large routed site ask the network that holds the object.

`find` prints every I-Have that answers within the wait from the scope it
asked, one row per device, object and station: an I-Have heard from
elsewhere during the wait is not an answer, and a station's copy through a
router on this client's own network is its local answer, as `discover` shows
it. Each row says where the answer came
from as `discover` writes a device: the station's address, or for a device
behind a router the router's address, with the network (`DNET`) and the routed
station (`2:0x05`). With `--json` it prints an array, empty when nothing
answered; `network` and `station` appear only for a routed answer:

```json
[{ "device": 1234, "object": "ANALOG_INPUT:7", "name": "Zone Temp", "address": "192.168.1.20:47808" }]
```

When a search of this network alone finds nothing, `find` adds a note on
stderr, in either output format, that only this network was asked and that
`--dnet` or `--global` asks further: a miss there doesn't mean the site has no
such object. The JSON on stdout stays the array, and the exit status is 0, as
for a `discover` that finds nothing. `find` stops collecting at 4,096 answers
and says so on stderr: the list may then be cut short.

**Find flags:**

| Flag | Default | Description |
|------|---------|-------------|
| `--name <NAME>` | | The object name, as a flag instead of the positional NAME |
| `--wait <N>` | `3` | Seconds to wait for responses |
| `--target <ADDR>` | | Send a directed WhoHas to one station on this network |
| `--dnet <N>` | | Broadcast on one remote network (1 to 65534) instead, through its router |
| `--global` | | Broadcast on every network instead: a global broadcast, which every router passes on |

```bash
bacnet whois-router                      # routers and the networks they reach
```

### Reading Properties

```bash
bacnet read 192.168.1.100 ai:1 pv              # read present-value
bacnet read 192.168.1.100 analog-input:1 present-value  # full names work too
bacnet read 192.168.1.100 device:1234 object-name
bacnet read 192.168.1.100 ai:1 ol[3]            # read array index (object-list[3])
bacnet read 192.168.1.100 ai:1 all              # read ALL properties via RPM

# Read multiple properties (ReadPropertyMultiple)
bacnet readm 192.168.1.100 ai:1 pv,object-name ao:1 pv

# Read range (trend logs, lists)
bacnet read-range 192.168.1.100 trend-log:1 log-buffer
bacnet read-range 192.168.1.100 trend-log:1     # defaults to log-buffer
bacnet read-range 192.168.1.100 trend-log:1 --position 1 --count 50
bacnet read-range 192.168.1.100 trend-log:1 --sequence 1200 --count -20   # backward
bacnet read-range 192.168.1.100 trend-log:1 --time 2026-10-05T09:00 --count 50
bacnet read-range 192.168.1.100 trend-log,1 --time "2026-10-05 1 09:00:00.00"  # the RDF forms
bacnet read-range 192.168.1.100 trend-log:1 --all --count 100            # the whole log
bacnet --min-interval-ms 50 read-range 192.168.1.100 trend-log:1 --all --sequence 1201
```

`read`, `readm`, `read-range` and `subscribe` show values decoded for the
object and property they belong to, the same way the terminal UI does; see
[Value output](#value-output) below.

`read` and `readm` interpret Tags as named values: a whole array looks like
`["exhaust", "floor"=3]`, an indexed element like `"floor"=3`, and index zero
prints the count. An empty array prints `[]`. Names and text values are quoted
and escaped; a semantic tag has no equals sign, while a valued NULL prints
`"name"=null`. Invalid Tags bytes produce one `[invalid Tags] [raw ...]`
marker for the complete payload. JSON keeps the `object`, `property` and
string `value` fields, with an array index included in the property name, and
adds the typed `decoded` form.

#### Value output

Text output names what the device sent:

- enumerations by name in kebab case: `offnormal`, `open-loop`,
  `degrees-fahrenheit`; a binary object's state as `active` or `inactive`. A
  number the property's enumeration doesn't name prints as the number;
- with `read` and `readm`, a binary or multi-state object's state (its
  Present_Value, Relinquish_Default, a Priority_Array slot and the like)
  followed by the object's own text: `active (Running)`, `2 (Low)`. The
  texts are the object's Active_Text and Inactive_Text, or its State_Text,
  read once the value has been read with one more request an object (a
  ReadPropertyMultiple for a binary object's pair), unless the read already
  holds them (`read bv:1 all`). On a device without ReadPropertyMultiple,
  after one refused RPM a command, each text goes by its own ReadProperty.
  A refused read, an empty text or a state past the end of State_Text keeps
  the plain form, `active` or `2`, and a device that stops answering then
  keeps it for the rest of the command without failing it. The texts come
  from the device: control characters in them print as spaces and
  invisible format characters are dropped. The JSON `value` text changes
  for every such state (`inactive` becomes `inactive (Inactive)`); scripts
  should read `decoded`, unchanged: the number for a multi-state state,
  `{"value": 0, "name": "inactive"}` for a binary one. A single state
  printed this way writes back unchanged, whatever its text holds;
- bit strings with names as the set bits, `in-alarm | fault`, or `none`;
  other bit strings as their bits, `bits(0101)`;
- objects as `analog-input 1`, dates as `2026-10-19`, times as `07:00`
  (seconds and hundredths when they aren't zero), REALs with every digit;
- constructed values decoded: timestamps, Weekly_Schedule days (`Mon 07:00 =
  72.5, 18:00 = null`), exception schedules, Date_List entries, references,
  Recipient_List destinations (`device 99 process 7: Mon-Fri 08:00-17:00,
  confirmed, to-offnormal | to-fault | to-normal`), Event_Parameters,
  Active_COV_Subscriptions, Device_Address_Binding, a Command's actions,
  Group and Global Group members, shed levels, Scale and Prescale, and the
  access control lists. Event_Parameters name the algorithm and its
  fields, `unsigned-range: delay 30 s, low 10, high 300`; a value under a tag
  the standard doesn't assign lists its fields by context tag, each field's
  octets as `[raw …]` since their datatype isn't known: `30: [0] [raw 1e],
  [1] [raw 0a]`;
- a list or array whole, every element, in brackets; an indexed read of an
  array as its one element (`weekly-schedule[3]` is Wednesday), and index 0
  as the array's size;
- a value with a context tag and no decoded form (a vendor's property, a
  Lighting_Command) as its tags, in wire order (#2618): each context field
  by its tag, a constructed one with its members in parentheses, and
  application values decoded inside, `[0] [raw 02], [1] (1.5, "hi"), 7`.
  A context-tagged primitive's octets stay `[raw …]`, since only the
  property's datatype says what they are, and so does an application value
  inside that doesn't decode;
- anything that doesn't decode as hex, `[raw 0e 0f]`, the one spelling every
  command uses for undecoded octets.

Names follow one rule: identifiers the command echoes back, the `object` and
`property` columns and fields, keep their canonical UPPER_SNAKE form
(`ANALOG_INPUT:1`, `PRESENT_VALUE`), the form the arguments and the Python
bindings use; values are written in kebab case, as the terminal UI writes
them. A property that `readm` couldn't read is such an echoed outcome and
prints in the canonical form, `ERROR: PROPERTY:UNKNOWN_PROPERTY`; an error
inside a value, such as a Group member's, is part of the value and prints in
kebab case, `error property:unknown-property`.

JSON keeps each value's text in `value` and adds its typed form under
`decoded`; `subscribe` puts the texts in a `values` map and the typed forms
in a `decoded` map, both keyed by property. Enumerations, bit strings,
objects and numbers carry their numbers, so scripts needn't depend on the
names' spelling:

| Value | `decoded` |
|-------|-----------|
| NULL, BOOLEAN | `null`, `true`, `false` |
| Unsigned, Signed, REAL, Double | a number (`{"float": "NaN"}` for a non-finite one); JSON doesn't say which of the four it was |
| CharacterString | a string |
| OCTET STRING | `{"octets": "0a0b"}` |
| ENUMERATED | `{"value": 2, "name": "offnormal"}`; no `name` when the enumeration isn't known |
| BIT STRING | `{"bits": "0100", "names": ["fault"]}`, first bit first; no `names` when the bits have none |
| Date, Time | `{"date": "2026-10-19"}`, `{"time": "07:00"}` |
| Object identifier | `{"type": "analog-input", "type_number": 0, "instance": 1}` |
| Constructed element | `{"element": "daily-schedule", "text": "Mon 07:00 = 72.5"}`: its kind and the text form |
| A value shown as its tags | `{"element": "tagged", "text": "[0] [raw 02]", "fields": {"data": {"raw": "0902"}}}`: the tags as text, and the value's octets under `fields.data` |
| Several values, a list or array | an array of the above |
| Octets that don't decode | `{"raw": "0e0f"}` |

A constructed element's `text` is for display, like the table: its wording
may change, so don't parse it. Branch on `element`; structured fields may
join it later without removing `text`. The kinds are `access-rule`,
`action-list`, `address-binding`, `authentication-factor`,
`authentication-factor-format`, `authentication-policy`, `bdt-entry`,
`calendar-entry`, `cov-subscription`, `daily-schedule`, `date-range`,
`destination`, `device-object-property-reference`,
`device-object-reference`, `event-parameter`, `fdt-entry`, `host-n-port`
(a Network Port's FD_BBMD_Address and BACnet_IP_Global_Address, shown as
a BDT entry shows its BBMD), `name-value`, `object-property-reference`,
`port-permission`, `prescale`, `property-access-result`,
`read-access-result`, `read-access-specification`, `recipient`, `scale`,
`shed-level`, `special-event`, `stage-limit-value`, `tagged`, `time-stamp`
and `value-source`.

An `event-parameter` element also has `fields`, an object of the value's
members by their snake-case names in wire order, each in the forms above:
`algorithm` first (an enumerated named as its event type), then the
algorithm's members, references as `device-object-property-reference`
elements and change-of-state values as `property-state` elements (a state is
named where its enumeration is known; one carried through the extended-value
choice reads `sc-connection-state connected` or `sc-hub-connector-state
connected-to-failover` for choices 258 and 259, and any other as
`extended-value 260 2`, its tag then its value):

```json
{
  "element": "event-parameter",
  "text": "unsigned-range: delay 30 s, low 10, high 300",
  "fields": {
    "algorithm": {"value": 11, "name": "unsigned-range"},
    "time_delay": 30,
    "low_limit": 10,
    "high_limit": 300
  }
}
```

An error result (`readm`) has no `decoded`. `read-range` adds `decoded` beside
`items` for a list that isn't a log; log records keep their text form, and an
Event Log notification adds its typed `event_values`.

`--position`, `--sequence` and `--time` pick the range, each with `--count`
(default 100; negative reads backward). `--time` takes the device's local time
as `YYYY-MM-DDTHH:MM[:SS[.hh]]`. The heading shows the result flags
(FIRST_ITEM, LAST_ITEM, MORE_ITEMS) and the first sequence number, so a page
that left items out says so. A read shows an answer that breaks a ReadRange
rule anyway and names the rules under `violations` (in the heading and the
JSON); `--strict` refuses such an answer instead. `--all` pages through a
log's Log_Buffer from the oldest record, or from the start given, `--count`
records a page, and ends with `pages=` and `next:`, the flags that resume the
read later; JSON adds `pages`, `next` and `gaps`. When an error stops it part
way, such as a timeout, it prints what it read and `next:` first. A device
whose sequence numbers are inconsistent (it answers from before the record
asked for) fails; read it with `--all --position 1`.

`read-range` decodes the Log_Buffer of a Trend Log, Event Log, Trend Log
Multiple or Audit Log record by record, showing each record's timestamp, datum
(a value, log status, time change, event notification or audit notification)
and, for a Trend Log, status flags (blank when none is set). JSON output
lists them under `records`, with `result_flags` and `first_sequence_number`,
and the hex of anything from the first record that doesn't decode under
`undecoded`. A logged value prints as a value does. A log record doesn't say
which property it came from, so once the device has answered the first
ReadRange of a Trend Log or Trend Log Multiple's Log_Buffer, `read-range`
reads its Log_DeviceObjectProperty once (one request more per command,
however many pages `--all` reads, and none for a device that doesn't
answer) and names
each value by the property it samples: an Event_State log prints
`offnormal`, a Status_Flags log `in-alarm`, and a binary object's
Present_Value `active`. A Trend Log Multiple names each member's value by
its own reference. When that read fails or names nothing, when a member's
reference is empty, or when a value's type doesn't fit the property (a REAL
where an enumeration was expected), the value prints as logged: an
enumeration as `enum 3` and a bit string as its bits. When a column samples
the state of a binary or multi-state object on the same device (its
Present_Value, Relinquish_Default, a Priority_Array slot and the like),
`read-range` then reads that object's Active_Text and Inactive_Text, or its
State_Text, and shows each state with its text: `active (Running)`, `2
(Low)`. That is one request more an object, once per command, for at most 8
objects (the rest of a large Trend Log Multiple keeps plain states). A
refused read, an empty text or a state past the end of State_Text keeps the
plain form, `active` or `2`. The texts come from the device: control
characters in them print as spaces, and invisible format characters
(bidirectional overrides and isolates, zero-width characters) are dropped,
as they are from object names. An Event Log
notification ends with its event values in braces, each named for its event
type:

```text
ALARM OUT_OF_RANGE ANALOG_INPUT:3 NORMAL -> HIGH_LIMIT "too hot" {exceeding value 101.5, flags in-alarm, deadband 1, limit 100}
ALARM CHANGE_OF_STATE ANALOG_INPUT:3 NORMAL -> OFFNORMAL {state active, flags in-alarm | out-of-service}
```

Its JSON record adds `event_values`, a `notification-parameters` element
whose `fields` hold `event_type` (an enumerated) and each value by its
snake-case name in the [Value output](#value-output) forms:

```json
{
  "element": "notification-parameters",
  "text": "out-of-range: exceeding value 101.5, flags in-alarm, deadband 1, limit 100",
  "fields": {
    "event_type": {"value": 5, "name": "out-of-range"},
    "exceeding_value": 101.5,
    "status_flags": {"bits": "1000", "names": ["in-alarm"]},
    "deadband": 1.0,
    "exceeded_limit": 100.0
  }
}
```

Every event type the stack decodes has its fields, from
`change-of-bitstring` to `change-of-timer`. A value the standard leaves open,
such as a command failure's feedback, is decoded as application values, and
kept as `{"raw": ...}` when it isn't one; an optional value the device left
out is `null`. Other
properties list their elements under `items`, each decoded as above, where
anything that doesn't decode ends the list as `[raw ..]`.

**Aliases:** `rp` = read, `rpm` = readm, `rr` = read-range

### Device inventory

```bash
bacnet inventory 192.168.1.100                           # every object: name, units, states
bacnet inventory 1234 --values                           # with each value, state and priority in control
bacnet inventory 1234 --details                          # with each Device_Type and Profile_Name
bacnet inventory 2:1234 --types ai,ao,msv --values       # some object types only
bacnet inventory 192.168.1.100 --format csv > ahu1.csv   # one row an object
bacnet inventory 192.168.1.100 --values --json > ahu1.json
```

`inventory` lists a device's objects as point records: for each object its
name, description, units, state texts and whether it takes commands. It
reads every object the device's Object_List names, of any type, a vendor's
included.

**Inventory flags:**

| Flag | Description |
|------|-------------|
| `--types <TYPES>` | Only these object types, comma-separated, by the target grammar's names (`ai`, `msv`, `trend-log` and so on) |
| `--values` | Also read each object's Present_Value, Status_Flags, Event_State and Reliability, and the priority in control of one that takes commands: four more properties an object (five on an output), so a request holds 3 to 5 objects instead of 6 to 16 |
| `--settings` | Also read each object's COV_Increment, Min_Pres_Value, Max_Pres_Value, Relinquish_Default and Polarity, where its type has them |
| `--details` | Also read each object's Device_Type and Profile_Name: two more properties an object |
| `--format table\|json\|csv`, `--json` | How to print; a table at a terminal and JSON through a pipe unless given |
| `--csv-exact` | Write device text exactly in the CSV, without the formula guard; needs `--format csv`, and is refused with any other output (status 2) |

- **What is read.** Object_Name and Description of every object; Units of
  the analog and integer types, Accumulator and Pulse Converter; a binary
  object's Active_Text and Inactive_Text; a multi-state object's
  Number_Of_States and State_Text. With `--settings`, a binary input's or
  output's Polarity too (`normal` or `reverse`); a binary value has none.
  With `--values`, each object's Event_State and Reliability, named
  (`normal`, `no-fault-detected`), and the priority in control of one
  that takes commands: an output's (or Access Door's, or a lighting
  output's) own Current_Command_Priority, which the 2020 tables require
  there but is treated as optional, since a device built to an earlier
  revision may not have it (left empty, no problem), or what a value
  object's Priority_Array
  shows, at no request of its own. It reads `8 (operator, manual)`, `10
  (site defined)`, or `relinquish default` when no priority holds a
  command. With `--details`, each object's Device_Type and Profile_Name,
  as the device wrote them. Event_State is required on the types whose
  property tables require it outright, such as the analog, binary and
  multi-state objects. Reliability is treated as optional on every type,
  though some tables require it (Access Door, Schedule, Network Port and
  others), for the same reason; Device_Type and Profile_Name are optional.
  An output is commandable by its type; a value object, or an object of a
  type this release doesn't know, is commandable when it has a
  Priority_Array, which is read to find out. An
  optional property an object lacks is left empty; only the device's
  answer that the property is unknown counts as lacking it, and any other
  error for it is listed as a problem. A property that should
  have read and didn't is listed with the device's error under the object's
  problems and never fails the command; an object the device refuses is a
  row whose properties are all problems. A value of another datatype than
  the property has on that object type is a problem too, naming what came
  back (`not a Real (got an Unsigned, 5)`), and is left empty; so is one
  that can't be decoded, such as text in a character set this tool doesn't
  convert. A State_Text entry that isn't a string is a problem the same
  way, with or without `--settings`. A value a point list couldn't be
  built with is shown as the device gave it and named under problems: an
  empty name, units past 65535, a state count outside 1 to 1024 or state
  texts that don't match it, an analog setting that isn't a finite number,
  a negative COV increment, a minimum above the maximum, a polarity past
  1, and where the object holds a relinquish default (an output, or a
  value with a priority array) a binary one past 1 or a multi-state one
  that names no state.
- **What it costs.** The device summary, the Object_List, then one
  ReadPropertyMultiple for each batch, filled in Object_List order up to
  16 objects or 32 properties, whichever comes first: 10 analog inputs, 8
  binary inputs or analog values, 6 multi-state values, 16 objects of a
  type that reads only its name and description. N objects of one type
  that each read p properties take N divided by the batch's size, rounded
  up, where the size is the smaller of 16 and 32/p rounded down: 31 analog
  inputs, at three properties each, take 4 requests. That is about N/8 + 2
  requests for a typical controller, N/4 + 2 with `--values`, one at a
  time. `--values` adds four properties an object (five on an output,
  its Current_Command_Priority among them), so 4 analog inputs or outputs
  go in a batch and 3 binary or multi-state outputs. `--settings` adds up
  to four properties an object, so fewer objects fit a batch and a device
  with many of them takes more requests: a binary input then reads five
  (its Polarity among them) and goes six a batch, a binary output six and
  goes five. `--details` adds two: 6 analog inputs a batch, 5 binary
  inputs. A target given by address
  costs one more, a read of the Device object by the wildcard instance. A device that can't send a batch's answer for its
  size is asked for that batch an object at a time, and for at most half
  as many objects a batch from then on, down to one: at most four such
  refused batches. A device that fails a whole ReadPropertyMultiple with
  an error of its own, not a refusal of the service, has that batch read
  by ReadProperty and the next one tried by ReadPropertyMultiple again:
  one wasted request a batch. A device that
  refuses ReadPropertyMultiple costs one refused request, then a
  ReadProperty a property: 13 for the summary, one for the Object_List, and
  two to five an object (four more with `--values`, five on an output;
  two more with `--details`).
- **Output.** Stdout carries only the data, and a one-line summary goes to
  stderr in every format. The table cleans device text for the screen
  (control characters as spaces), and shows the values', settings' and
  details' columns when they were read and a problems column when any
  object has one. JSON keeps device text exactly as the device sent it, and so does
  CSV but for its formula guard (below).
- **Exit status.** 0 when every object was read, also when the device has
  none of the selected types (stderr says so). 1 when the device doesn't
  answer or refuses its Object_List, or an Object_List read element by
  element fails partway (the error names the element: `Object_List element
  3 of 40: ...`), with nothing on stdout; and 1 when it goes silent
  while its objects are read: what was read is still printed, and stderr
  says how many objects were not read.

`--json` prints one document. `device.properties` holds the summary by
property name; each value is its text under `value` and its typed form under
`decoded`, as in [value output](#value-output). `cov` is what is known of
SubscribeCOV at the device (`unknown`, `not-offered`, `offered`, `accepted`
or `refused`). `unread` lists the objects not read when `stopped`, the
error's text, is set:

```json
{
  "address": "192.168.1.100:47808",
  "device": {
    "instance": 1234,
    "name": "AHU-1",
    "properties": { "vendor-name": { "value": "\"Acme\"", "decoded": "Acme" } }
  },
  "cov": "offered",
  "points": [
    {
      "device": "192.168.1.100:47808",
      "device_instance": 1234,
      "object": { "type": "analog-input", "type_number": 0, "instance": 1 },
      "name": "Zone Temp",
      "description": "Room 101",
      "device_type": null,
      "profile_name": null,
      "units": { "value": 64, "name": "degrees-fahrenheit", "symbol": "°F" },
      "state_texts": { "active": null, "inactive": null, "states": [] },
      "number_of_states": null,
      "commandable": false,
      "relinquish_default": null,
      "cov_increment": null,
      "min_present_value": null,
      "max_present_value": null,
      "polarity": null,
      "present_value": { "value": "72.5 °F", "decoded": 72.5 },
      "command_priority": null,
      "status_flags": { "value": "none", "decoded": { "bits": "0000", "names": [] } },
      "event_state": { "value": "normal", "decoded": { "value": 0, "name": "normal" } },
      "reliability": { "value": "no-fault-detected", "decoded": { "value": 0, "name": "no-fault-detected" } },
      "problems": []
    }
  ],
  "unread": [],
  "stopped": null
}
```

Every record has every field, `null` where there is nothing to say. An
object's priority in control is `{"value": "8 (operator, manual)",
"decoded": 8}`, its `decoded` `null` with the value `relinquish default`
when no priority holds a command. A
problem is `{"property": "units", "error": "PROPERTY:UNKNOWN_PROPERTY"}`.
Property names, in `problems` and as the keys of `device.properties`, are
in kebab case (`units`, `vendor-name`).
The field names are stable.

`--format csv` prints a header and one row an object, the columns always
these and in this order:

```text
device,device_instance,object,name,description,device_type,profile_name,units,state_texts,number_of_states,commandable,relinquish_default,cov_increment,min_present_value,max_present_value,polarity,present_value,command_priority,status_flags,event_state,reliability,problems
192.168.1.100:47808,1234,analog-input:1,Zone Temp,"Room 101, east",,,degrees-fahrenheit,,,false,,,,,,72.5 °F,,none,normal,no-fault-detected,
192.168.1.100:47808,1234,multi-state-value:1,Mode,,,,,Off|Low|High,3,true,,,,,,2 (Low),"8 (operator, manual)",none,normal,no-fault-detected,
```

- `object` is `type:instance`, the form the other commands take; `units` is
  the unit's name; the values are their text, as the table shows them.
- `state_texts` joins a binary object's Inactive_Text and Active_Text, or a
  multi-state object's State_Text from state 1, with `|`. A `|` or a `\`
  inside a text is written `\|` or `\\`.
- `problems` joins each `property: error` with `; `.
- A field holding a comma, a double quote or a line break is put in double
  quotes with its quotes doubled (RFC 4180); other fields are bare, and an
  empty field means nothing to say. Rows end with a line feed.
- A spreadsheet runs a cell that starts with `=`, `+`, `-`, `@`, a tab or
  a carriage return as a formula. So a `name`, `description`,
  `device_type`, `profile_name` or `state_texts` cell that starts with one (for `state_texts`, the joined
  cell) gets an apostrophe before it, which a spreadsheet shows as text:
  `=1+1` is written `'=1+1`. Leading spaces and line breaks before such a
  character don't hide it. A program that reads the CSV back sees the
  apostrophe in guarded cells: use `--csv-exact` or JSON for machine use.
  A value cell holding device text is guarded
  the same way, though a string value prints in double quotes and so
  never starts with one. Numbers (`-40`), addresses, objects, units and
  `problems` are never changed. `--csv-exact` turns the guard off and
  writes device text exactly; JSON is always exact.

### Standard 223 export (experimental)

```bash
bacnet export 223-experimental 192.168.1.100 > ahu1.ttl
bacnet export 223-experimental 1234 --base-iri https://example.com/site/ -o ahu1.ttl
bacnet export 223-experimental 192.168.1.100 --types ai,ao,msv,integer-value --write-priority 8
```

Proposed ASHRAE Standard 223 is a semantic model of a building: its
equipment, how the equipment connects, and the properties it observes and
actuates. Its draft ontology ties a model's property to a BACnet point with
an external reference. `export 223-experimental` writes that part for one
device, as Turtle: one 223 property for each analog, binary and multi-state
input, output and value and each integer value, with a reference naming
the device, the object by identifier and by name, and `present-value`.
`--types` narrows the objects read, by the target grammar's type names
(`ai`, `msv`, `integer-value` and so on); by default it reads all ten
types.

- Inputs become observable properties, outputs and values with a
  Priority_Array actuatable ones, and values without one plain properties.
  Analog points and integer values are quantifiable; binary points use the
  ontology's neutral logical kind; each multi-state point gets an
  enumeration kind of its own, one member a state, named by its State_Text.
- The units of analog points and integer values go out as QUDT units and
  quantity kinds where the export's table maps them (about 90 common HVAC,
  lighting and energy units).
- `--write-priority N` (1 to 16) names a command priority in the reference
  of every actuatable point. Present_Value itself is never read or written.
- Node names come from object identifiers, so they don't change when an
  object is renamed: `<BASE>device-1234/analog-input-3.present-value`. The
  default base, `http://example.org/bacnet/`, is a documentation domain;
  pass your own with `--base-iri`. The base must be ASCII, start with a
  scheme (`http:`, `urn:` and so on), hold no space, control character,
  backtick or any of `<>"{}|^\`, use `%` only in a two-digit hex escape,
  hold at most one `#`, and end in `/` or `#`. Give each site or
  internetwork a base of its own: a device instance is unique only within
  one internetwork, so two sites' exports under one base can name
  different devices with the same node.
- Stdout carries only the Turtle, or nothing with `-o FILE`, which writes a
  new file and refuses one that exists. A summary goes to stderr either
  way; `--format` and `--json` are refused. When the device has no object
  of the selected types, the model is empty, the header and stderr say so,
  and the exit status is 0.
- It reads as [`inventory`](#device-inventory) does, the ten exported
  types only: the device summary, its Object_List and one
  ReadPropertyMultiple for each batch of exported objects, six to ten
  objects a request, one at a time. A device that refuses
  ReadPropertyMultiple costs one refused request, then a ReadProperty a
  property: 13 for the summary, and 3 per analog input or output, 4 per
  analog value, integer value, binary input or output or multi-state input
  or output, and 5 per binary or multi-state value. A target given by
  address costs one more: a read of its Device object by the wildcard
  instance, to learn the device's instance number. If the device stops
  answering partway, the export writes what was read, says so in its
  header, and exits 1.

**Limits.** The draft and this export can change between releases, which
is why the command name says experimental.

- It is a point list, not a building model: no equipment, connections or
  sensors. An integrator adds them.
- Shape validation warns that each observable property has no sensor
  observing it, and that each actuatable property has no equipment it
  actuates. Both are expected for a point list.
- The draft's identifier pattern refuses instance 0. An object or a device
  numbered 0 has no identifier string in its reference; its name still
  identifies it, and a comment marks the gap.
- A unit the table doesn't map is exported with QUDT's unknown quantity
  kind and no unit, since the draft requires a quantity kind on every
  quantifiable property, plus a comment naming the BACnet unit. The header
  counts these points.
- An object that can't give its Object_Name (one the device refuses
  altogether, say), the Units of an analog object or an integer value, or
  a multi-state object's Number_Of_States is skipped, with a comment where
  it would have been. The header counts the skipped objects.
- Device text (names, descriptions, state texts) is kept exactly, escaped
  so the file stays ASCII, except U+0000, which a string literal can't
  hold: it becomes U+FFFD, and the header counts each one.

The header comment names the Open223 ontology copy the mapping was written
against. The project's golden exports were validated against that copy,
which is kept in `testdata/open223/`; `scripts/check-223.py` validates any
export (`-o FILE`) against its shapes with pySHACL. A live export isn't
validated as it is written.

The MCP server offers the same export to agents as the tool
`bacnet_export_223` ([MCP server](mcp.md#standard-223-export-experimental)).

### Writing Properties

```bash
bacnet --allow-write write 192.168.1.100 av:1 pv 72.5              # write a float value
bacnet --allow-write write 192.168.1.100 av:1 pv 72.5 --priority 8 # with priority (1-16)
bacnet --allow-write write 192.168.1.100 bv:1 pv true               # boolean
bacnet --allow-write write 192.168.1.100 bv:1 pv active              # enumerated (active=1)
bacnet --allow-write write 192.168.1.100 av:1 pv null --priority 8   # relinquish
bacnet --allow-write write 192.168.1.100 av:1 on "\"Zone Temp\""    # character string
bacnet --allow-write write 192.168.1.100 av:1 pv 72.5@8             # inline priority syntax
bacnet --allow-write write 192.168.1.100 av:1 pv enumerated:3       # explicit enumerated
bacnet --allow-write write 192.168.1.100 sc:1 pv date:2024-03-15    # date value
bacnet --allow-write write 192.168.1.100 sc:1 pv time:14:30:00      # time value
bacnet --allow-write write 192.168.1.100 nc:1 pv object:ai:1        # object identifier value
bacnet --allow-write write 192.168.1.100 ai:1 reliability open-loop  # enumeration by name
bacnet --allow-write write 192.168.1.100 ai:1 event-enable "to-offnormal | to-normal"  # named bits
bacnet --allow-write write 192.168.1.100 trend-log:1 start-time "2026-10-25 14:30"   # date-time
```

Every `write` needs `--allow-write` (see [Write guard](#write-guard)).

**Write multiple properties (WritePropertyMultiple):** each object is followed
by its comma-separated `property=value` writes, each value with an optional
`@priority`. Like `write`, it needs `--allow-write` and takes routed targets.
A comma ends a write only when a property and an `=` follow it, so a value
may hold commas: `pv=object:ai,1`, `ef=in-alarm,fault`. A value that holds a
comma, a real property name and an `=` (`desc=heat, mode=auto` writes
Description `heat` and Mode `auto`) needs quotes, which a comma never splits:
`desc='"heat, mode=auto"'`. The TUI's `:writem` command takes a different grammar, `OBJECT PROPERTY VALUE`
groups separated by spaces; the one-shot takes `OBJECT prop=value,...`.

```bash
bacnet --allow-write writem 192.168.1.100 av:1 pv=72.5@8,desc='"Zone Temp"' av:2 pv=68.0
```

**Aliases:** `wp` = write, `wpm` = writem

**Value formats:**

| Format | Example | BACnet Type |
|--------|---------|-------------|
| `null` | `null` | Null |
| `true` / `false` | `true` | Boolean |
| `active` / `inactive` | `active` | Enumerated (1/0) |
| Integer | `42`, `-5` | Unsigned / Signed |
| Float | `72.5`, `1e10` | Real |
| Quoted string | `"hello"` | CharacterString |
| `enumerated:N` | `enumerated:3` | Enumerated |
| `date:YYYY-MM-DD` | `date:2024-03-15` | Date (use `*` for unspecified) |
| `time:HH:MM:SS[.hh]` | `time:14:30:00` | Time (use `*` for unspecified) |
| `object:type:inst` | `object:ai:1`, `object:ai,1` | ObjectIdentifier |

Inline priority: append `@N` to any value (e.g., `72.5@8`, `null@16`).
`write` refuses a value whose `@N` differs from its `--priority`, sending
nothing, since which one was meant is unknown; the same priority in both
is fine.
[Input Forms](#input-forms) lists every form an object, a date or a time
takes, the coming BACnet RDF encoding's among them.

**Values by name.** `write` and `writem` know the property they write, so
a value can be typed as [Value output](#value-output) prints it, and a value
read pastes back as a write:

- a plain number for an analog or integer object's value (Present_Value,
  Relinquish_Default, a Priority_Array slot, COV_Increment, High_Limit,
  Low_Limit, Deadband) is sent as the property's datatype: `72` for an
  Analog Value is REAL 72.0, Double for a Large Analog Value, INTEGER or
  Unsigned for the integer objects. A number past the datatype's range is
  refused. A REAL holds whole numbers exactly only up to 16,777,216 (2^24);
  past that it keeps about seven significant digits. A number for an
  enumerated property is sent as ENUMERATED;

- an enumeration by name, in kebab case, UPPER_SNAKE or any case
  (`open-loop`, `OPEN_LOOP`), or by number; a binary object's state as
  `active` or `inactive`, with or without the object's text after it
  (`active (On)`); a multi-state state by number, its text allowed after
  it (`2 (Heat)`);
- a named bit string by its set bits, `in-alarm,fault` or `in-alarm |
  fault` (quote a `|` for the shell; `writem` takes the comma form too, as no
  property name follows the comma), as 0/1 digits first bit first (`1100`), or
  `none` for no bit set (an empty value is refused, so a blank field never
  clears every bit); a bit string without names as `bits(0101)`;
- a date as `2026-10-19`, with a weekday (`2026-10-19 Mon`, or as a digit,
  Monday 1, `2026-10-19 1`), `*` for any field, the special months and days
  by name (`*-even-months-last-day`), or `any date`; a time as `07:00`, `14:30:05` or `14:30:05.25`, `*` for any
  field, or `any time`; hundredths are two digits (`.05`, `.50`). The
  `date:` and `time:` prefixes take the same forms;
- a date-time as a date then a time, `2026-10-19 Mon 07:00`, or
  `unspecified`; for a property that holds one (Start_Time, Stop_Time,
  Modification_Date, a DateTime Value's Present_Value and similar), a date
  alone leaves the time unspecified;
- a timestamp (Last_Restore_Time, an `event-time-stamps[N]` element) as
  `seq 42`, a time, or a date and time.

A mistyped name is refused with the valid names, or the nearest few when
the enumeration is long:

```text
Error: unknown BinaryPV 'actve'; expected one of: inactive, active (or a number)
```

The explicit forms (`enumerated:N`, `date:`, `time:`, `object:`, a quoted
string, `null`, `true`/`false`) keep their meaning for every property.

**Constructed values as JSON.** A Weekly_Schedule day, an
Exception_Schedule special event, a Date_List calendar entry and a
Recipient_List destination are typed as JSON: one element for an indexed
write (`weekly-schedule[2]`, `exception-schedule[1]`), a JSON list of them
for the whole property (a Weekly_Schedule is seven days, Monday first). The
shapes follow the Python bindings' typed constructors, with dates and times
written as above:

| Element | JSON |
|---------|------|
| Day | `[["07:00", 72.5], ["18:00", null]]`; an entry may also be `{"time": "07:00", "value": 72.5}` |
| Calendar entry | `{"kind": "date", "date": "2026-12-25"}`, `{"kind": "date_range", "start_date": "2026-07-01", "end_date": "2026-07-04"}` or `{"kind": "week_n_day", "month": 12, "week_of_month": 1, "day_of_week": 1}` (`null` or 255 for any); a week-n-day may instead be one text, `{"kind": "week_n_day", "week_n_day": "12,1,1"}` (`*` for any; see [Input Forms](#input-forms)) |
| Special event | `{"period": <calendar entry or "calendar:1">, "time_values": <day>, "priority": 10}` |
| Destination | `{"recipient": "device:99", "process_identifier": 7}`, optionally with `valid_days` (`["mon", "tue"]` or Python's bit number), `from_time`, `to_time`, `issue_confirmed_notifications` and `transitions` (`["to-offnormal"]` or a number); left out, a destination covers every day, all day, every transition, unconfirmed. A recipient may also be `{"kind": "device", "object_identifier": "device:99"}` or `{"kind": "address", "network_number": 5, "mac_address": "0a:00:00:64:ba:c0"}` |

An entry's value is a JSON null, boolean or number (a whole number is
Unsigned, or Signed when negative; one with a decimal point or an
exponent, or too large for either, is a REAL, refused past a REAL's range) or a
string in the value grammar above (`"active"`, `"enumerated:3"`; a
CharacterString keeps its inner quotes, `"\"Occupied\""`). A field the
shape doesn't know is refused, and every error names where it is:

```bash
bacnet --allow-write write 192.168.1.100 schedule:1 weekly-schedule[2] '[["07:00", 72.5], ["18:00", null]]'
bacnet --allow-write write 192.168.1.100 calendar:1 date-list '[{"kind": "date", "date": "2026-12-25"}]'
```

In the TUI, type JSON in the write form's Value field; the `:writem` bar
splits on spaces and reads a quoted word as a string.

### COV Subscriptions

```bash
bacnet subscribe 192.168.1.100 ai:1                     # unconfirmed COV, 300 s, renewed
bacnet subscribe 192.168.1.100 ai:1 --confirmed          # confirmed COV
bacnet subscribe 192.168.1.100 ai:1 --lifetime 60        # 60 s, renewed
bacnet --allow-write subscribe 192.168.1.100 ai:1 --lifetime 0   # never expires
```

Subscribes and then watches for COV notifications in real time. Press Ctrl+C
(or send SIGTERM, on Unix) to stop watching. The subscription asks for a
lifetime of 300 seconds unless `--lifetime` says otherwise; the CLI renews it 30
seconds before it would run out (for a short lifetime, halfway through) and
cancels it when the watch stops, so nothing is left on the device. A renewal
that fails ends the watch with an error, after the cancel. `--lifetime 0` asks
for a subscription that never expires (Clause 13.14.1.1.4): it is not renewed
or cancelled, it stays after the CLI exits, and it needs `--allow-write`. A
process killed outright (SIGKILL) can't cancel; its subscription runs out with
its lifetime.

Each notification's values are decoded for the monitored object, as `read`
decodes them; JSON adds their typed forms under `decoded`, keyed by property.
Its sender, the link peer it came from (the router, for a routed device),
prints in the link's own form, as other commands print a peer: `source=` in
the text and `source_mac` in JSON, `192.168.1.100:47808` on BACnet/IP, a
`bip6:` VMAC on BACnet/IPv6, `mstp:5` on MS/TP and hex octets on BACnet/SC.
A routed device's station is `routed_source` (`2:0x05`); each reads back as a
target.

With `--json` (or through a pipe) the watch is a stream of
[JSON Lines](#json-streams): the `subscribed` line, then a `cov` line a
notification, as each arrives. A renewal or cancel that fails ends it with an
`error` line. Notifications that overflow the watch's buffer while it falls
behind are noted on stderr and, in JSON, marked by a `missed` line where
they would have come, with their count ([gaps](#json-streams)); read the
object again if you need its present value. For example, the opening line
and the device's first notification:

```json
{"message":"Subscribed to ANALOG_INPUT:1 (process_id=4242; lifetime 300s, renewed while watching, cancelled on exit). Watching... (Ctrl+C to stop)","status":"ok","type":"subscribed"}
{"decoded":{"PRESENT_VALUE":72.5,"STATUS_FLAGS":{"bits":"0000","names":[]}},"delivery":"unconfirmed","device":"device:1234","object":"ANALOG_INPUT:1","routed_source":null,"source_mac":"192.168.1.100:47808","source_network":null,"time_remaining":300,"type":"cov","values":{"PRESENT_VALUE":"72.5","STATUS_FLAGS":"none"}}
```

**Alias:** `cov` = subscribe

### Alarms and Events

```bash
bacnet alarms 192.168.1.100                              # active events and unacknowledged transitions
bacnet alarms 192.168.1.100 --max 50                     # stop after 50 objects
bacnet alarm-summary 192.168.1.100                       # objects in alarm (GetAlarmSummary)
bacnet enrollment-summary 192.168.1.100                  # event-initiating objects (GetEnrollmentSummary)
bacnet enrollment-summary 192.168.1.100 --acked not-acked --state active
bacnet enrollment-summary 192.168.1.100 --event-type out-of-range --priority 1-100 --class 5

bacnet --allow-write ack-alarm 192.168.1.100 ai:1 --state 1 \
  --timestamp sequence:417 --ack-time time:14,30,00,00
bacnet --allow-write ack-alarm 192.168.1.100 ai:1 --state 1 --source "operator" \
  --timestamp time:14,29,58,25 \
  --ack-time "datetime:2026,9,2,3;14,30,00,00"
```

`alarms` lists every object with an event state other than normal or a
transition not yet acknowledged (GetEventInformation). A device can answer
in pages; `alarms` asks for the next page, from the last object, until the
device says there are no more or `--max` objects (default 10000) have
arrived. The table shows each object, its event state, the transitions
acknowledged (`Acked`) and enabled, the notify type, the time of each
transition's last event (to-offnormal, to-fault, to-normal) and their
notification priorities (`3/5/200`, in the same order). When `--max` stops
the reading early, a last line says the device holds more.

`alarm-summary` lists the objects in alarm with their state and
acknowledged transitions (GetAlarmSummary). `enrollment-summary` lists
event-initiating objects with their event type, state, notification
priority and notification class (GetEnrollmentSummary); a device returns
only the objects that match all the filters given. The standard keeps both
services only so clients can reach older devices, and advises newer ones
not to serve them (Clauses 13.10 and 13.11), so a current device may reject
them; `alarms` works everywhere. The `enrollment-summary` filters:

| Flag | Default | Description |
|------|---------|-------------|
| `--acked <F>` | `all` | `all`, `acked`, or `not-acked` (an unacknowledged transition) |
| `--state <S>` | (any) | `offnormal`, `fault`, `normal`, `all`, or `active` (not normal) |
| `--event-type <T>` | (any) | An event type by name: `out-of-range`, `change-of-state`, ... |
| `--priority <P>` | (any) | Notification priority, `MIN-MAX` (0 to 255) or one value |
| `--class <N>` | (any) | Notification class number |

Names take either spelling, `not-acked` or `NOT_ACKED`. All three commands
take routed targets.

In JSON, `alarms` prints `{"summaries": [...], "more_events": false}`, and
`alarm-summary` and `enrollment-summary` print an array. Each field is a
value in the [Value output](#value-output) forms, keyed in snake case:

```json
{
  "object": {"type": "analog-value", "type_number": 2, "instance": 1},
  "event_state": {"value": 3, "name": "high-limit"},
  "acknowledged_transitions": {"bits": "011", "names": ["to-fault", "to-normal"]},
  "event_enable": {"bits": "111", "names": ["to-offnormal", "to-fault", "to-normal"]},
  "notify_type": {"value": 0, "name": "alarm"},
  "event_timestamps": {
    "to_offnormal": {"element": "time-stamp", "text": "2026-10-25 Sun 14:30:05"},
    "to_fault": {"element": "time-stamp", "text": "seq 42"},
    "to_normal": {"element": "time-stamp", "text": "07:00"}
  },
  "event_priorities": {"to_offnormal": 3, "to_fault": 5, "to_normal": 200}
}
```

An `alarm-summary` entry has `object`, `alarm_state` and
`acknowledged_transitions`; an `enrollment-summary` entry has `object`,
`event_type`, `event_state`, `priority` and `notification_class` (`null`
when the device left it out).

**ack-alarm flags:**

| Flag | Default | Description |
|------|---------|-------------|
| `--state <N>` | (required) | Event state to acknowledge (0=normal, 1=fault, etc.) |
| `--timestamp <SPEC>` | (required) | Exact timestamp from the original event notification |
| `--ack-time <SPEC>` | (required) | Caller-selected time of acknowledgment |
| `--source <S>` | `bacnet-cli` | Acknowledgment source string |

Both timestamp flags take a timestamp as the CLI prints one, so a printed
timestamp pastes back: `seq 417`, a time (`14:29:58.25`), or a date and time
(`"2026-10-25 Sun 14:30:05"`; a date alone leaves the time unspecified), with
the date and time forms of [Writing Properties](#writing-properties). They
also take the strict grammar:

- `sequence:<0..65535>`
- `time:<hour>,<minute>,<second>,<hundredths>`, or `time:HH:MM[:SS[.hh]]`
  as `write` takes it
- `datetime:<full-year>,<month>,<day>,<day-of-week>;<hour>,<minute>,<second>,<hundredths>`

Date years are `1900..2154`; months are `1..14`, days are `1..34`,
days-of-week are `1..7`, and Time uses hours `0..23`, minutes/seconds
`0..59`, and hundredths `0..99`. Any Date/Time component may be `255`
when BACnet's unspecified value is intended (use full-year `255` for an
unspecified year). Values are preserved exactly and neither timestamp is
inferred from a clock. Quote `datetime:` values in command shells because the
grammar contains a semicolon. `--timestamp` must come from the original event
notification; `--ack-time` is explicitly chosen by the caller. `alarms`
shows each transition's last event time in the printed form, which
`--timestamp` takes as shown (quote it for the shell).

**Alias:** `ack` = ack-alarm

### Device Management

```bash
# Communication control
bacnet --allow-write control 192.168.1.100 disable-initiation --duration 5
bacnet --allow-write control 192.168.1.100 disable-initiation
bacnet --allow-write control 192.168.1.100 enable
bacnet --allow-write control 192.168.1.100 disable-initiation --password secret

# Reinitialize
bacnet --allow-write reinit 192.168.1.100 coldstart
bacnet --allow-write reinit 192.168.1.100 warmstart --password secret
bacnet --allow-write reinit 192.168.1.100 start-backup
bacnet --allow-write --yes reinit 1234 activate-changes   # in a script
```

Communication control and reinitialize need `--allow-write`. At a terminal they
then ask you to type the device instance (or the address target as given)
before anything is sent; add `--yes` to skip that, which a script must do
because its stdin is not a terminal. See [Write guard](#write-guard).

**Control actions:** `enable`, `disable`, `disable-initiation`. `disable` is
deprecated, and a rusty-bacnet server refuses it under every DCC policy.

**Control flags:**

| Flag | Description |
|------|-------------|
| `--duration <M>` | Duration in minutes |
| `--password <P>` | Password, 1 to 20 characters; leave the flag out to send none |

**Aliases:** `dcc` = control

**Reinit states:** `coldstart`, `warmstart`, `start-backup`, `end-backup`, `start-restore`, `end-restore`, `abort-restore`, `activate-changes`

**Reinit flags:**

| Flag | Description |
|------|-------------|
| `--password <P>` | Password, 1 to 20 characters; leave the flag out to send none |

```bash
# Time synchronization
bacnet --allow-write time-sync 192.168.1.100
bacnet --allow-write time-sync 192.168.1.100 --utc

# Create/delete objects
bacnet --allow-write create-object 192.168.1.100 av:100
bacnet --allow-write delete-object 192.168.1.100 av:100
```

**Alias:** `ts` = time-sync

### File Transfer

```bash
bacnet file-read 192.168.1.100 1                             # stream payload as hex
bacnet file-read 192.168.1.100 1 --count 4096 --output data.bin
bacnet file-read 192.168.1.100 1 --access record --output records
bacnet --allow-write file-write 192.168.1.100 1 firmware.bin           # write file
bacnet --allow-write file-write 192.168.1.100 1 firmware.bin --start 0 # with offset
```

`file-read` decodes each AtomicReadFile ACK and keeps requesting windows until
the peer returns `End Of File = TRUE`. Stream mode writes or displays only the
returned file-data octets, never the encoded ACK. Record mode never
concatenates records: it requires an output directory and writes each record,
including a zero-length record, to
`record-{absolute-index:010}.bin` (for example,
`record-0000000007.bin`). Each ACK's returned start must exactly match the
cursor requested for that window; a gap or overlap fails before that window is
written. The actual returned octet or record count advances the next cursor.

`--start` must be non-negative and `--count` must be greater than zero. The
count is the window size for each request, not a total transfer limit. Stream
display without `--output` is limited to 1 MiB of cumulative payload; use
`--output FILE` for larger files. Stream and record output refuse an existing
final target. New output is staged in a sibling file or directory and published
only after authoritative EOF; remote, decode, cursor, or write failures remove
staging and leave the final target absent. If cleanup fails, the error reports
the retained staging path. This is not a crash journal or a hostile
concurrent-writer no-clobber guarantee.

**file-read flags:**

| Flag | Default | Description |
|------|---------|-------------|
| `--access <MODE>` | `stream` | `stream` or `record` access |
| `--start <N>` | `0` | Initial octet position or record index (non-negative) |
| `--count <N>` | `1024` | Positive per-request octet or record window size |
| `--output <PATH>` | | Stream output file or required record output directory |

**file-write flags:**

| Flag | Default | Description |
|------|---------|-------------|
| `--start <N>` | `0` | Start position in file |

### Network and Routing

```bash
bacnet whois-router                       # routers and the networks they reach
bacnet whois-router --dnet 2 --wait 5     # only the router to network 2
bacnet whois-router --router 192.0.2.1:47808   # ask one router alone
```

`whois-router` broadcasts a Who-Is-Router-To-Network by default. With
`--via ADDRESS` it sends to one router on the local link and lists its own
answers. The selected router may relay a question about an unknown network.
Broadcast discovery lists each router
that answers within `--wait` seconds (default 3), at its address on the
local network, with every network its I-Am-Router-To-Network messages
named. With `--json` it prints an array, empty when no router answered:

```json
[{ "router": "192.168.1.1:47808", "networks": [2, 3] }]
```

With `--router ADDRESS` the question goes to that one router on the local
network, and only its own answers are listed; an empty, broadcast or group
address is refused with nothing sent. A router asked about a network it
does not know may ask further before it answers. The router answers with a
local broadcast, not to the asker alone, so a B/IP router on another IP
subnet takes the question but its answer arrives only through a BBMD
(`--foreign-bbmd`). Without one, an empty list is the expected result.

A device on one of those networks is then a routed target, such as
`bacnet read 2:1234 ai:1 pv` for device 1234 on network 2.

```bash
bacnet routing-table 192.168.1.1:47808           # one router's whole table
bacnet --json routing-table 192.168.1.1:47808 --wait 5
```

`routing-table` reads the table of one router on the local network, at the
address `whois-router` printed, and changes nothing: it sends an
Initialize-Routing-Table with a port count of zero, a query the command
cannot turn into an update. Each entry is a network and the router's
identifier for the port that reaches it (`port_id`), with the port
information octets in hex only when the entry has any (the standard leaves
them an octet string, typically dial-up details). `--wait` is the seconds to
wait for the first answer (default 3); the command then listens up to ten
seconds more for the rest. A long table comes as several answers with
nothing to mark the last, so the command lists what arrived until the
router has been quiet for half a second since its last answer, or the time
is up. `--json` prints an object:

```json
{ "router": "192.168.1.1:47808",
  "entries": [{ "network": 1, "port_id": 1, "port_info": null },
              { "network": 2, "port_id": 2, "port_info": null }],
  "truncated": false }
```

`truncated` is `true` when the time or size bound ended the answer. It
covers those bounds only: on MS/TP the answers after the first wait for the
router's token, so a quiet end does not prove the table whole. A router
that sends nothing is an error that names the time waited, not an empty
table: an older router that ignores the message and an address with no
router look alike, and on B/IP so does a router that answers from another
address or port than the one asked. A router that refuses with a
Reject-Message-To-Network is an error that names the reason (rejects for a
network number are ignored, as this message has none). An older router's
answer with no data counts as an empty table. A router behind another
router cannot be asked, because the query is a local message.

### BBMD Management

These commands are BACnet/IP only.

```bash
bacnet bdt 192.168.1.1              # read broadcast distribution table
bacnet fdt 192.168.1.1              # read foreign device table
bacnet register 192.168.1.1 --ttl 300   # register as foreign device
bacnet --allow-write unregister 192.168.1.1   # unregister from BBMD (a write)
```

`register` sends one registration and exits; it is not renewed. To stay
registered, use foreign-device mode below, or the TUI's Network screen.

#### Foreign-device mode

`register` sends one registration from an otherwise normal node, so the
CLI's own broadcasts stay on the local subnet. With the global
`--foreign-bbmd ADDR`, the CLI's transport is a foreign device instead: it
registers with that BBMD when it starts, renews on its own (every `--renewal`
seconds, half the `--ttl` by default) and sends its broadcasts through the
BBMD, so `discover` reaches the BBMD's network (#938).

```bash
bacnet --foreign-bbmd 203.0.113.7 discover                 # Who-Is through the BBMD
bacnet --foreign-bbmd 203.0.113.7:47808 --ttl 600 --renewal 20 discover 1000-2000
```

A one-shot command waits for the BBMD to answer the first registration and
fails if it refuses or doesn't answer. The TUI reports the outcome, keeps
trying either way, and shows the registration on its Network screen.

The BBMD may be a host name (`--foreign-bbmd bbmd.example:47808`, #2308), looked
up when the CLI starts. Until it first resolves it is tried again 30 seconds after
each failure; from then on it is looked up alongside the registrations, at most
every 30 seconds. A name that doesn't resolve still starts the transport, with
nothing registered and broadcasts held: a one-shot command then fails at once,
saying why the name didn't resolve and counting its lookups (`its host name did
not resolve (1 name lookup, 1 failed)`), and the TUI logs that reason and keeps
trying the name. A one-shot command's other registration errors name the BBMD with
the address its name stood for and its lookups (`BBMD bbmd.example:47808 (at
192.0.2.10:47808; 1 name lookup, 0 failed) did not answer the foreign-device
registration`). In the TUI the status bar reads `FD waiting for name` until the
name resolves, and once a lookup fails a WAITING banner says why. The Network
screen's panel shows the name and the address it stands for, or `(not resolved
yet)`, counts the lookups and failures beside the registration's counters, with
the newest failure's reason, and follows the name to its address when it resolves
later or elsewhere.

With `--ipv6`, `--foreign-bbmd` takes a B/IPv6 BBMD (#2365): an IPv6 address as `ip`,
`[ip]` or `[ip]:port`, or a host name, which stands for its IPv6 addresses; it needs
`--device-instance`, and `--renewal` is refused (B/IPv6 renews at half the TTL, at
most every 30 seconds). Without `--ipv6-interface` the transport binds `::` and picks
its source from the route to the BBMD, so a host name must resolve at start, or the
command fails saying why. With `--ipv6-interface` the transport starts and waits for
the name as B/IP does, and its broadcasts fail meanwhile. A one-shot command waits for
the name's first lookup: one that doesn't resolve fails it (`BBMD bbmd.example:47808
could not be registered with: its host name did not resolve (1 name lookup, 1
failed)`). It then waits for the BBMD to answer the first registration, as on B/IP
(#2388), and fails if it refuses (`BBMD [2001:db8::10]:47808 refused the
foreign-device registration (REGISTER_FOREIGN_DEVICE_NAK)`) or doesn't answer within
5 seconds; an accepting BBMD is logged, a named one with its address
(`bbmd.example:47808 (at [2001:db8::10]:47808; 1 name lookup, 0 failed)`). The TUI
logs the outcome and carries on. Its status bar reads `FD waiting for name` until
the name resolves, then the BBMD's answer as on B/IP; a WAITING banner says why a
lookup failed, and broadcasts are refused meanwhile; and the Network screen's panel
shows the name, the address it stands for, the answer and the counts (#2378).

Behind NAT, keep `--renewal` short so the mapping the BBMD's replies come back
on stays open; the TTL can stay long. If you know the address and port the NAT
router gives the registration, `--nat-global-address IP:PORT` lets the TUI's
Network screen find our FDT entry there; it is a display hint only, and changes
neither the registration nor anything else sent. While the transport manages the
registration, `register` and `unregister` to that BBMD are refused; use
another BBMD or a normal-mode CLI. Log lines go to stderr here as in every
mode, so they can't corrupt JSON output.

#### Multicast mode

With `--bip-multicast GROUP`, the CLI's transport joins that IPv4 multicast
group on `--interface` as a B/IP-M node (Annex J.8, #941): `discover` sends
its Who-Is to the group, and only broadcasts sent to the group are taken,
not the subnet's. The interface must be explicit. The multicast TTL is 1 by
default, which keeps the group on the local network; raise it with
`--bip-multicast-ttl` when routers forward the group between subnets. The
group's UDP port is `--port` unless `--bip-multicast-port` names another.
Several stacks on one host at one address can't share a port, so each takes
its own `--port` (0 picks one) and they share `--bip-multicast-port`. The
group can't be in 224.0.0.0/24, and `--bip-multicast` can't be combined
with `--foreign-bbmd`. A named TUI profile keeps the same settings as
`multicast`, `multicast_ttl` and `multicast_port` in its `[bip]` table, and
the profile editor has Group and Group TTL fields (an empty Group clears
multicast).

```bash
bacnet --interface 192.0.2.20 --bip-multicast 239.255.66.1 discover
# Two stacks on one host at one address: their own ports, one group port.
bacnet --interface 127.0.0.1 --port 0 --bip-multicast 239.255.66.1 --bip-multicast-port 47809 discover
```

### Packet Capture

Requires the `pcap` feature (included in Linux pre-built binaries). Live capture requires root/sudo on most systems.

```bash
# Live capture (summary mode)
bacnet capture
bacnet capture --device en0

# Full protocol decode
bacnet capture --decode
bacnet capture --device eth0 --decode

# Save to pcap file
bacnet capture --save traffic.pcap
bacnet capture --save traffic.pcap --quiet      # headless recording

# Read pcap file (offline analysis)
bacnet capture --read traffic.pcap
bacnet capture --read traffic.pcap --decode

# Filtering
bacnet capture --filter "host 192.168.1.100"
bacnet capture --filter "host 10.0.0.0/24"

# Limit capture
bacnet capture --count 100 --save sample.pcap

# Combine: filter, decode, and save
bacnet capture --device eth0 --filter "host 10.0.0.1" --decode --save filtered.pcap
```

**Capture flags:**

| Flag | Description |
|------|-------------|
| `--read <FILE>` | Read from pcap file (offline mode) |
| `--save <FILE>` | Save packets to pcap file |
| `--quiet` | Suppress output (use with `--save`) |
| `--decode` | Full protocol decode (BVLC/NPDU/APDU/service) |
| `--device <NAME>` | Network interface name (e.g., `en0`, `eth0`) |
| `--filter <EXPR>` | Additional BPF filter (appended to `ip and udp port PORT`, where PORT is the global `-p`, 47808 by default) |
| `--count <N>` | Stop after N packets |
| `--snaplen <N>` | Max bytes per packet (default: 65535) |

Note: `--read` and `--device` are mutually exclusive; `--quiet` requires `--save`.

A capture runs until Ctrl+C, SIGTERM or SIGHUP (on Unix), `--count`, the end
of the file, or its reader going away; each ends it cleanly, with the summary
(`Captured N packets`) on stderr and status 0. A live capture notices the
signal within a second.

**Output example (summary):**
```
12:34:56.789  192.168.1.100:47808 -> 192.168.1.255:47808  ORIGINAL_BROADCAST_NPDU  WHO_IS
12:34:56.812  192.168.1.50:47808  -> 192.168.1.100:47808  ORIGINAL_UNICAST_NPDU    I_AM
12:34:57.001  192.168.1.100:47808 -> 192.168.1.50:47808   ORIGINAL_UNICAST_NPDU    READ_PROPERTY
```

**Output example (full decode with `--decode`):**
```
12:34:57.001  192.168.1.100:47808 -> 192.168.1.50:47808  ORIGINAL_UNICAST_NPDU  READ_PROPERTY
  BVLC: ORIGINAL_UNICAST_NPDU (0x0a), length=25
  NPDU: version=1, no-routing
  APDU: Confirmed-Request, invoke-id=1, seg=no
  Service: READ_PROPERTY
```

**JSON output** is a stream of [JSON Lines](#json-streams), one `packet` line
a packet (`detail` holds the decode lines with `--decode`). Packets the
operating system dropped because the capture fell behind are noted on stderr
and, in JSON, counted by a `missed` line ([gaps](#json-streams)); the
capture asks for that count before each packet it prints, and with
`--quiet` at most every 250 ms, for stderr's note alone. A read that
fails part way, such as a file cut short, ends the stream with an `error`
line:

```json
{"type":"packet","timestamp":"12:34:56.789","src":"192.168.1.100:47808","dst":"192.168.1.255:47808","bvlc":"ORIGINAL_BROADCAST_NPDU","service":"WHO_IS"}
```

### Transport Variants

```bash
# BACnet/IPv6
bacnet --ipv6 discover
bacnet --ipv6 read bip6:1234 ai:1 pv                # device 1234's VMAC
bacnet --ipv6 read [2001:db8::10]:47808 ai:1 pv     # resolved to its VMAC first

# BACnet/SC (requires sc-tls feature)
bacnet --sc --sc-url wss://hub:443 --sc-ca site-ca.pem --sc-cert cert.pem --sc-key key.pem --sc-vmac 22:01:02:03:04:05 --sc-device-uuid 00112233-4455-6677-8899-aabbccddeeff discover
```

**SC trust migration:** Existing `bacnet --sc` client invocations must now add
`--sc-ca <FILE>`, naming a nonempty, usable site CA PEM file. Only certificates
in that file become trust anchors: system roots and environment trust settings
are not fallback sources, and there is no insecure opt-in. Keep supplying the
operational `--sc-cert` and matching `--sc-key`, hub URL, non-reserved local VMAC,
and nonzero device UUID. Global flags can appear before or after the subcommand;
quote paths containing spaces in a shell. TLS 1.3-only remains local policy.

SC construction rejects missing/empty CA paths, unreadable/empty/malformed or
unusable CA PEM, and invalid or mismatched local cert/key before DNS/TCP dialing.
The files load through `ScNodeTlsConfig::from_pem_files` (#2600), and each
refusal starts with the flag of the file at fault (`--sc-ca: the CA bundle holds
no certificate, so nothing would be trusted`, `--sc-key: no PKCS#8, SEC1 or
PKCS#1 private key found`). Each file is read up to 1 MiB. The key file must
hold exactly one unencrypted PKCS#8, SEC1 or PKCS#1 key, in PEM that is well
formed throughout; an encrypted key (`ENCRYPTED PRIVATE KEY`, or OpenSSL's
older `Proc-Type: 4,ENCRYPTED` form) and an OpenSSH key are named as such, and
`bacnet sc-check` decodes the key by the same rule.
Failures retain nonzero exit status and stderr diagnostics, not a successful JSON
result. SC tracing (including connection-close warnings) goes to stderr, as
every mode's does, so it cannot corrupt JSON stdout. Before any DNS or TCP, the credential lint of
[`bacnet sc-check`](sc-check.md#before-a-dial) refuses an expired or
not-yet-valid operational certificate, an unreadable one, and a key that does
not match it, with the reason on stderr; its warnings (expiry within 30 days, a
certificate no `--sc-ca` CA issued directly) are logged on stderr and the
command goes on. The hub's certificate is still verified during TLS. Help/version, capture
paths that do not construct a client, and non-SC transports do not load SC files.
A build without `sc-tls` still reports its rebuild advice without opening them.

The CLI tests run the built executable against an ephemeral Rust mTLS SC hub and
BACnet server, parse a known ReadProperty JSON value, and cover explicit/wrong
site trust, credential failures, TLS 1.2 rejection, and pre-dial listener checks.
This is bounded native CLI evidence, not full Annex AB security-profile or
external-device interoperability certification. The CLI now delegates local
policy construction to `ScNodeTlsConfig`; CLI flags and error phases stay compatible
despite the [Rust source break](rust-api.md#strict-local-node-tls-configuration).
Credentials are offered when requested and compatible, not proof of remote hub
verification. A trusted server without CertificateRequest can complete, and normal
TLS resumption may not retransmit certificates. That work is still incomplete.

### MS/TP

With the `serial` feature, `--mstp PORT` joins an RS-485 trunk as a master
station, and every command runs over it. Joining takes part in token passing,
so it is never implicit: `--mstp` is the request, and `--mstp-mac` has no
default. Pick a MAC that no other device on the trunk uses (two stations with
one MAC break the token ring for everyone), and a baud rate the trunk already
runs at.

```bash
# The serial ports to choose from: a JSON array of names, possibly empty.
bacnet mstp-ports --json

# Find the devices on the trunk as station 3, then read one.
bacnet --mstp /dev/ttyUSB0 --mstp-mac 3 --mstp-baud 38400 discover
bacnet --mstp /dev/ttyUSB0 --mstp-mac 3 --json read mstp:5 ai:1 pv

# Or stay on the trunk in the terminal UI, which asks before it joins.
bacnet --mstp /dev/ttyUSB0 --mstp-mac 3
```

The JSON from a read is the same on every transport:

```json
{
  "object": "ANALOG_INPUT:1",
  "property": "PRESENT_VALUE",
  "value": "72.5"
}
```

A station is addressed as `mstp:N` (or `mstp:0xNN`). A station behind a
router is still `DNET:0xMAC`, as on any other transport. `mstp-ports` opens no
port and needs no `--mstp`. It puts the likely choice first. On Linux it lists
the stable names under `/dev/serial/by-id/`, then USB adapters (`ttyUSB*`,
`ttyACM*`), then the rest; an adapter with a by-id name is listed once, by that
name, not again as the `ttyUSB*` device it points to. On macOS it lists only the call-out devices
(`/dev/cu.*`), which open without waiting for a carrier signal the way their
`/dev/tty.*` twins do, leaves out Bluetooth ports and the debug console, and
puts USB adapters first. On Windows it lists USB adapters first, each group in
`COMn` number order.

Flag mistakes are usage errors: the CLI exits with status 2 before opening the
port and prints nothing on stdout, and the message on stderr names the values
the flag takes. That includes an empty port name and, on either side of the
subcommand, any B/IP, B/IPv6 or BACnet/SC flag (`-i`, `-p`, `-b`,
`--foreign-bbmd`, `--ttl`, `--renewal`, `--nat-global-address`, `--ipv6*`,
`--device-instance`, `--sc*`), which MS/TP would otherwise ignore. A port that
can't be opened exits with status 1.

The station runs its token handling on a dedicated thread. Its timing defaults
suit a USB adapter: it waits up to 100 ms for the rest of a frame, and its
usage and reply timeouts are the longest Clause 9.5 allows.

**Real-time scheduling (Linux).** Two flags schedule that thread, for any
station the process joins as: with `--mstp`, or in the terminal UI from a
profile or the monitor's join. The passive monitor (`tui --mstp-monitor`)
listens on its own, normally scheduled; only a station joined from it gets the
settings. They are host settings, so profiles don't keep them, and a terminal
UI session whose transport isn't MS/TP logs a warning that they don't apply.

| Flag | Effect |
|---|---|
| `--mstp-rt-priority N` | Run the thread under `SCHED_FIFO` at priority N, 1 to 99. Needs `CAP_SYS_NICE` or an `RLIMIT_RTPRIO` of at least N (`ulimit -r`), and real-time budget in the process's cgroup where the kernel has real-time group scheduling. |
| `--mstp-cpus CPUS` | Pin the thread to these CPUs, such as `2` or `2,3`. |

```bash
bacnet --mstp /dev/ttyUSB0 --mstp-mac 3 --mstp-rt-priority 40 --mstp-cpus 3 discover
bacnet tui --mstp-monitor /dev/ttyUSB0 --mstp-rt-priority 40
```

A setting the kernel won't apply fails the join with the reason (exit status 1
for a one-shot command; the terminal UI shows the error), never a station that
quietly runs without it. On macOS and Windows both flags are usage errors. The
join confirmation shows the thread settings asked for, the MS/TP screen's
`Thread` row shows what the kernel applied (such as `FIFO 40, CPU 3`, or
`normal`), and a profile's `mstp-join` audit record has `realtime_priority` and
`cpu_affinity`. They lower scheduling latency; they don't guarantee timing. Compare the MS/TP
screen's timer lateness with and without them, and see the
[Rust API guide](rust-api.md#real-time-scheduling-and-cpu-affinity-linux) for
PREEMPT_RT, interrupt-thread priorities and memory locking.

**Platforms.** The Linux release binary includes MS/TP. On macOS and Windows,
`serial` builds and runs in CI with in-memory and pseudo-terminal tests, but no
USB RS-485 adapter has been tested there yet, so their release binaries leave
it out; build from source with `--features serial` to try it. Only the Rust
library's kernel RS-485 mode and `serial-gpio` direction control are
Linux-only, and the CLI uses neither: it expects an adapter that switches
direction by itself.

**Linux permissions.** Serial devices belong to the `dialout` group on Debian,
Ubuntu and Raspberry Pi OS (`uucp` on Arch). Add yourself once and log in again:

```bash
sudo usermod -aG dialout "$USER"
```

**USB adapter latency.** A USB adapter hands received octets to the host in
batches, and an FTDI chip waits up to its latency timer, 16 ms by default,
before sending a partial batch. That delay counts against the time a station
has to answer a token or a poll (Clause 9.5), so set it to 1 ms on Linux:

```bash
cat /sys/bus/usb-serial/devices/ttyUSB0/latency_timer      # 16 by default
echo 1 | sudo tee /sys/bus/usb-serial/devices/ttyUSB0/latency_timer
```

The setting lasts until the adapter is unplugged; a udev rule can make it
permanent. Other chips (CH340, CP210x) have no such timer. At 9600 and 19200
baud, field reports of USB adapters show confirmed requests timing out while
the token still circulates (#707); prefer 38400 or 76800 where the trunk
allows. On-wire timing is not qualified on any adapter yet (#502).

## Object Type Shorthand

| Short | Full Name |
|-------|-----------|
| `ai` | analog-input |
| `ao` | analog-output |
| `av` | analog-value |
| `bi` | binary-input |
| `bo` | binary-output |
| `bv` | binary-value |
| `msi` | multi-state-input |
| `mso` | multi-state-output |
| `msv` | multi-state-value |
| `dev` | device |
| `sc` | schedule |
| `cal` | calendar |
| `nc` | notification-class |
| `trn` | trend-log |
| `lo` | loop |
| `lp` | life-safety-point |
| `lsp` | life-safety-point |
| `acc` | accumulator |
| `pi` | pulse-converter |
| `prg` | program |
| `cmd` | command |

All BACnet object types are also accepted by full name in kebab-case (e.g., `analog-input`, `notification-forwarder`, `color-temperature`) or by numeric value.

## Property Shorthand

| Short | Full Name |
|-------|-----------|
| `pv` | present-value |
| `on` | object-name |
| `ot` | object-type |
| `desc` | description |
| `sf` | status-flags |
| `es` | event-state |
| `oos` | out-of-service |
| `pa` | priority-array |
| `rd` | relinquish-default |
| `ol` | object-list |
| `all` | ALL (reads all properties via RPM) |

All BACnet properties are also accepted by full name in kebab-case (e.g., `present-value`, `reliability`, `notification-class`) or by numeric value. Array indices use bracket syntax: `ol[3]`, `pa[8]`.

## Input Forms

The one-shot CLI, the TUI (its `:` command bar and write form) and the MCP
server (tool arguments, resource URIs, prompts) read objects, dates, times
and constructed values with one parser (`bacnet_ops::parse`), so a form one
of them takes, they all take. Beside the forms we print, the parser takes the
text forms of the coming BACnet RDF encoding, so a value copied from an RDF
model can be typed in. That encoding isn't published yet (it is due as an
addendum to Standard 135; the forms here come from its public drafts), so
these forms may still change, and the parser will follow them when it is
published. What we print is unchanged.

| Value | Forms | Also taken, in the RDF encoding's form |
|-------|-------|-----------------------------------------|
| Object | `type:instance`: `analog-input:3`, `ai:3`, `ANALOG_INPUT:3`, `128:5` | `type,instance`: `analog-input,3`, `128,5` |
| Date | `2026-11-10`, with a weekday by name (`2026-11-10 Tue`), `*` for any field, the special months and days by name (`*-even-months-last-day`), `any date` | a weekday digit, Monday 1, or `*` for any: `2026-11-10 2`, `2026-11-10 *`, `*-*-* *` |
| Time | `16:35`, `16:35:05`, `16:35:05.25`, `*` for any field, `any time` | `16:35:00.00`, `*:*:*.*` (the forms above already take these) |
| Date-time | a date then a time, `2026-11-10 Tue 16:35`; `unspecified` | `2026-11-10 2 16:35:00.00` |
| Week-n-day, in a calendar entry | `{"kind": "week_n_day", "month": 11, "week_of_month": 4, "day_of_week": 4}` (`null` or 255 for any) | `{"kind": "week_n_day", "week_n_day": "11,4,4"}` (`*` for any field: `*,*,1` is every Monday) |
| `read-range --time`, and an MCP log tool's `from` and `to` | `2026-10-05T09:00[:SS[.hh]]`, a space for the `T` | `2026-11-10 2 16:35:00.00` |

- **Objects.** The type is a name in any case, with `-` or `_`, one of the
  [shorthands](#object-type-shorthand), or a number, 0 to 1023, for a type
  without a name. The instance is 0 to 4194303; a larger one is refused
  (`instance number 4194304 exceeds max 4194303`), whichever form names it.
  Either form works wherever an object is typed: each command's OBJECT, each
  object of `readm` and `writem`, the TUI's `:watch` and `:writem`, an MCP
  tool's `object`, a resource URI (`bacnet://device/1201/object/analog-input,3`),
  the `investigate_point` prompt, an `object:` value (`object:ai,1`), and a
  JSON `"calendar,1"` period or `"device,99"` recipient.
- **Commas in `writem`.** The one-shot `writem` ends a write at a comma only
  when a property and an `=` follow it, so an `object:` value takes either
  form (`pv=object:ai,1`), as do a comma-separated bit or enumeration list
  and a date with commas. Text that holds a comma, a property name and an `=`
  needs quotes: `desc='"heat, mode=auto"'` is one Description write.
- **Weekdays.** A weekday after a date, by name or by digit, is kept as
  typed and not checked against the date, as a name always has been:
  `2026-11-10 3` writes that date with Wednesday, though it is a Tuesday. The
  `read-range --time` and MCP log windows work out the weekday from the
  date, so there a digit naming another day is refused, and `*` takes the
  date's own.
- **Week-n-day.** The month is 1 to 14 (13 and 14 the odd and the even
  months), the week of the month 1 to 9, the day 1 (Monday) to 7. Give the
  three numbers or the one `week_n_day` text, not both. The text works in a
  Date_List entry and in an Exception_Schedule period alike.
- **Python** takes typed values rather than these texts:
  `ObjectIdentifier(ObjectType.ANALOG_INPUT, 3)`, dates as tuples, and the
  calendar entry mapping with numbers ([Python API](python-api.md)).

**Forms we print.** Each output keeps its own form of an object:

| Where | Form | Example |
|-------|------|---------|
| An object identifier value, as `read` shows it, and the TUI's lists | a label | `analog-input 3` |
| MCP tool results and resource URIs | `type:instance`, kebab case | `analog-input:3` |
| One-shot CLI rows (`find`, and the object of `read`, `readm` and `read-range`) | `TYPE:instance` | `ANALOG_INPUT:3`, `128:5` |
| JSON `decoded` | an object | `{"type": "analog-input", "type_number": 0, "instance": 3}` |
| [Standard 223 export](#standard-223-export-experimental) | `type,instance`; instance 0 is left out | `analog-input,3` |
| Python `repr` | the constructor | `ObjectIdentifier(ANALOG_INPUT, 3)` |

All of these but the label read back as input. Dates print as
`2026-11-10 Tue`, times as `16:35` with seconds and hundredths when they
aren't zero, and the wire view as `2026-11-10` and `16:35:00.00`; every date,
time and date-time printed reads back.

## Pre-built Binaries

Available from [GitHub Releases](https://github.com/jscott3201/rusty-bacnet/releases):

| Binary | OS | Features |
|--------|-----|----------|
| `bacnet-linux-amd64` | Linux x86_64 | tui, pcap, sc-tls, serial |
| `bacnet-linux-arm64` | Linux aarch64 | tui, pcap, sc-tls, serial |
| `bacnet-macos-amd64` | macOS Intel | tui, sc-tls |
| `bacnet-macos-arm64` | macOS Apple Silicon | tui, sc-tls |
| `bacnet-windows-amd64.exe` | Windows x86_64 | tui, sc-tls |

Rename the downloaded file to `bacnet` (`bacnet.exe` on Windows), make it
executable and put it on your `PATH`. Linux binaries include packet capture
support out of the box. macOS/Windows users who need capture can build from
source with `--features pcap`. From 0.15.0 every release binary also includes
the MCP server (`mcp`, see [MCP server](#mcp-server)); a source build enables
it with `--features mcp`.

The Linux binaries need glibc 2.17 or newer, so they run on RHEL/CentOS 7,
Debian 8, Ubuntu 14.04 and later. They link libpcap statically, so no libpcap
package is needed (live capture still needs root, as
[Packet Capture](#packet-capture) says). The macOS binaries need macOS 10.12
(Intel) or 11.0 (Apple Silicon) or later and aren't notarized. The Windows
binary links the C runtime statically. Each release also has a `SHA256SUMS`
file and a `THIRD-PARTY-NOTICES` file listing the third-party code in the
binaries; the [installation guide](https://jscott3201.github.io/rusty-bacnet/start/installation/)
shows how to check a download.

Before 0.12.0, the Linux binaries needed glibc 2.39 or newer and the system's
libpcap.
