# Python API Reference

`rusty_bacnet` provides Python bindings for the Rust BACnet protocol stack via PyO3. All I/O operations are async (`asyncio`-based).

This reference follows the `dev` branch. At the `v0.15.0` tag it describes the
[published 0.15.0 package](https://pypi.org/project/rusty-bacnet/0.15.0/), which
the site's tutorials also target; see the [installation guidance](../README.md#install).
Changes merged after the release wait in [`changelog.d/`](../changelog.d/); to
use them, follow [Build from source](https://jscott3201.github.io/rusty-bacnet/development/overview/#build-a-source-checkout).

Python and Rust expose different configuration surfaces: the bindings don't
wrap every Rust API, so check this reference before assuming a Rust option
exists in Python.

**Requirements:** Python >= 3.11

Native asynchronous methods return an `asyncio.Future` immediately when called
inside a running event loop. Their installed signatures use ordinary `def` with
`Awaitable[T]`, where `T` is the value produced by `await`. Argument validation
that occurs before Future creation still raises synchronously; I/O and operation
failures are delivered by awaiting the Future. Successful `Awaitable[None]`
operations resolve to Python `None`, including client commands, server local
writes and lifecycle, hub lifecycle, and endpoint broadcasts. Meaningful data,
tuple, string and context-entry results retain their declared types.

Use `await native_call()` or `asyncio.ensure_future(native_call())`.
`asyncio.create_task` requires a coroutine object and does not accept these native
Futures directly. It remains appropriate for user-written `async def` functions,
including listener tasks in the examples below. Await or
cancel and drain every Future you create; cancelling does not retract work
already sent or replace a resource owner's documented `stop`/`close` lifecycle.

Native async context methods remain usable with `async with`. For COV,
`iterator = await client.cov_notifications()` first resolves the Future to a
`CovNotificationIterator`; then use `async for notification in iterator`.
Its synchronous `__aiter__` returns the iterator, and `__anext__` returns a Future
that yields a notification or raises `StopAsyncIteration` when the channel closes.

## Installation

Install the published 0.15.0 package with:

```bash
pip install "rusty-bacnet==0.15.0"
```

Wheels cover CPython 3.11 to 3.14 on Linux (glibc 2.17 or newer; x86_64,
aarch64), macOS (x86_64 on 10.12 or later, arm64 on 11.0 or later) and Windows
(x64), each with BACnet/IPv6, BACnet/SC and MS/TP.

The package includes a `.pyi` type stub file for IDE autocompletion and type checking. Most editors (VS Code, PyCharm) will pick it up automatically from the installed package.

---

## Quick Start

```python
import asyncio
from rusty_bacnet import BACnetClient

async def main():
    async with BACnetClient() as client:
        # Who is on this network?
        for found in await client.discover():
            print(found.address, found.instance)

        # A handle on one device, by address, instance or discovery row
        ahu = await client.device("192.168.1.100")

        # Read a property: text, typed value and plain data
        temp = await ahu.read("ai:1")
        print(temp.text, temp.value.value)  # "72.5" 72.5

        # Write a property at priority 8
        await ahu.write("av:1", "pv", "75@8")

asyncio.run(main())
```

These are the [high-level calls](#high-level-client). The typed calls under
them take an address, an `ObjectIdentifier`, a `PropertyIdentifier` and a
`PropertyValue`, one BACnet service a call:

```python
from rusty_bacnet import ObjectIdentifier, ObjectType, PropertyIdentifier, PropertyValue

oid = ObjectIdentifier(ObjectType.ANALOG_VALUE, 1)
value = await client.read_property("192.168.1.100:47808", oid, PropertyIdentifier.PRESENT_VALUE)
print(f"{value.tag}: {value.value}")  # "real: 72.5"
await client.write_property(
    "192.168.1.100:47808", oid, PropertyIdentifier.PRESENT_VALUE,
    PropertyValue.real(75.0), priority=8,
)
```

---

## High-level client

`BACnetClient` has two layers. The typed calls ([Property Access](#property-access)
and the sections after it) send one BACnet service each and take an
address, typed identifiers and a `PropertyValue`. The high-level calls
(#2561) sit on top of them and are where an application starts: they name
devices, objects, properties and values by text, queue their requests to
each device one at a time, fall back from ReadPropertyMultiple to
ReadProperty for a device that refuses it, check a write before sending it,
and return values in typed and text form together. They are the Python face
of the Rust `bacnet-ops` client that the `bacnet` tool is built on.

| Task | Call |
|------|------|
| Find devices | `await client.discover(scope="local", low=None, high=None, wait=3.0)` (keywords only) |
| Take a handle | `ahu = await client.device(target)` |
| Read one property | `await ahu.read("ai:1", "pv")` |
| Read many | `await ahu.read_many([("ai:1", "pv"), ("ai:2", "pv")])` |
| Read an object | `await ahu.read_object("ai:1")` |
| Write | `await ahu.write("av:1", "pv", "72.5@8")` |
| Preview a write | `await ahu.preview_write("av:1", "pv", "72.5@8")` |
| Release a command | `await ahu.relinquish("av:1", priority=8)` |
| Read the priorities | `await ahu.priority_array("av:1")` |
| List the objects | `await ahu.objects()` |
| Describe the device | `await ahu.summary()` |

Everything a device is asked goes through its handle. There is one way to
spell each call, on the handle; the client itself has no `read(target, ...)`
or `write(target, ...)`. Every call is a coroutine: there is no blocking
form.

### Devices and targets

#### `device(target) -> Device`

```python
ahu = await client.device("192.168.1.10")      # an address: pinned there
vav = await client.device(1234)                # an instance: follows it
far = await client.device("2:1234")            # instance 1234 on network 2
```

`target` names the device in the target grammar the `bacnet` tool takes:

| Target | Names | The handle |
|--------|-------|------------|
| `"192.168.1.10"`, `"192.168.1.10:47808"` | A B/IP station (port 47808 when left out) | Pinned |
| `"mstp:5"` | An MS/TP station | Pinned |
| `"bip6:0x0004D2"`, `"bip6:1234"`, `"[2001:db8::10]:47808"` | A B/IPv6 node by VMAC, or by its address (the node is asked its VMAC) | Pinned |
| `"02:00:00:00:00:01"` | A BACnet/SC VMAC, six hex octets | Pinned |
| `"2:0x05"` | The station with MAC 05 on network 2, through its router | Pinned |
| `(network, mac)` | The same as a pair: network 0 is this one, `mac` is `bytes` (a lookup error's candidate) | Pinned |
| `1234` or `"1234"` | Device instance 1234 | Follows |
| `"2:1234"` | Device instance 1234 on network 2 | Follows |
| A `Discovered` or `DiscoveredDevice` | That row's address | Pinned, knowing its instance |

> **A target is not an `address`.** The typed calls' `address` parameters
> keep the forms of [Address Format](#address-format), and `address` always
> means an address there. Most address spellings are targets too and mean
> the same: `"ip:port"`, six hex octets, the `bip6:` forms and `"mstp:N"`.
> Two differ:
>
> - **a bare `"5"` is device instance 5, not MS/TP station 5.** Write
>   `"mstp:5"` for the station;
> - colon-separated hex of another length than six octets, which `address`
>   takes as a MAC, is no address here: `"00:04:d2"` is refused with
>   `ValueError`, and two decimal parts such as `"10:20"` are **instance 20
>   on network 10**, not a two-octet MAC. Use `"bip6:0x0004D2"`,
>   `"mstp:5"`, `"10:0x14"` for a routed station, or a `(network, mac)`
>   pair.

- **A pinned handle** is made at once. Nothing is sent for a station on the
  client's own network; a routed station the client knows no router for
  receives a station-directed Who-Is first. It never moves: `await
  ahu.moved_to()` says where its instance is heard now, once its own
  address has gone quiet.
- **A following handle** needs the device's address. One address claiming
  the instance in the discovery table gives it. None sends one Who-Is for
  that instance and waits up to 3 seconds: to the network the target names,
  or for a bare instance to the client's `resolve_scope`, this network
  alone unless `BACnetClient(resolve_scope="global")` or
  `resolve_scope=<network>` widens it. Later, when the device stops
  answering at its address and one other address claims the instance, the
  handle moves there and the call goes on.

A wrong type raises `TypeError` and text the grammar refuses `ValueError`,
when the call is made. On await:

- an address the client's link can't reach (an MS/TP station on a B/IP
  client, say) raises `ValueError`;
- an instance no address claims and none answered for, or a routed address
  with no router known, raises `BacnetLookupError`, which is also a
  `LookupError`;
- an instance two or more addresses claim raises
  `BacnetAmbiguousDeviceError`, a `BacnetLookupError`. Each of its
  `candidates` is a target: `await client.device(error.candidates[0])`.

#### `Device`

| Member | Description |
|--------|-------------|
| `.address` | Where the device answers now, as text `device()` reads back |
| `.instance` | The device instance, or None for an address nothing has named yet (`summary()` and `resolve_instance()` learn it) |
| `.follows` | True for a handle that follows its instance |
| `.cov_support()` | `"unknown"`, `"not-offered"`, `"offered"`, `"accepted"` or `"refused"`: what is known of its COV support, with nothing sent |
| `await .moved_to()` | For a pinned handle: the one other address its instance is heard at now, or None |
| `await .resolve_instance()` | The instance, read by the wildcard instance when not known |

A handle belongs to its client and keeps nothing of it between calls, so a
`Device` left alive never holds `stop()` back, and `stop()` waits for a call
in flight as it does for any other. After `stop()` a call raises
`RuntimeError`, as any call on a stopped client does, while `.address` and
`.instance` say what was last known. When the client starts again, the next
call makes the handle again from what it was named by: an address works at
once; an instance is looked up afresh, so it raises `BacnetLookupError`
until the client has heard from the device again. A `Device` refuses `copy`
and `pickle`.

#### Routed devices and `transport="router"`

A client on a link reaches a device behind a router by naming its network:
`"2:1234"` or `"2:0x05"`, or a `discover(scope=2)` row. The typed calls by
`address` reach stations on the client's own network only.

A client on a router's application (`transport="router"`) has no network of
its own, so every device is on a numbered network:

| On `transport="router"` | Result |
|-------------------------|--------|
| `device("5:1234")`, `device("5:0x05")`, a `discover(scope=5)` or `scope="global"` row | Works |
| `device(1234)` when the client has heard from 1234 | Works |
| `device(1234)` otherwise | `BacnetLookupError`: there is no network to ask on. `BACnetClient(resolve_scope=5)` or `"global"` gives it one |
| `device("192.168.1.10")`, any local address | `ValueError` on await, nothing sent |
| `discover()` with no scope, `scope="local"` or a station's address | `ValueError` |
| `BACnetClient(resolve_scope="local")` | `ValueError` |

### Reading

An object is an `ObjectIdentifier` or text: `"ai:1"`, `"analog-input:1"`. A
property is a `PropertyIdentifier` or text: `"pv"`, `"present-value"`,
`"priority-array[8]"` for one element.

#### `read(object, property=None, *, index=None) -> Value`

One ReadProperty. With no `property` it reads Present_Value, and `object`
may be the whole of it as text (`"ai:1 pv"`). `index` is an array element;
0 is the array's size.

```python
temp = await ahu.read("ai:1")                       # present value
name = await ahu.read("ai:1", "object-name")
slot = await ahu.read("ao:1", "priority-array[8]")  # or index=8
typed = await ahu.read(ObjectIdentifier(ObjectType.ANALOG_INPUT, 1),
                       PropertyIdentifier.PRESENT_VALUE)
```

The device's refusal raises `BacnetProtocolError`, `BacnetRejectError` or
`BacnetAbortError`. No answer raises `BacnetTimeoutError` from every
high-level call, where the typed `read_property` raises `BacnetAbortError`
with reason 10 (`AbortReason.TSM_TIMEOUT`).

#### `read_many(properties) -> Readings`

Many properties of any of the device's objects, in batches of
ReadPropertyMultiple (up to 16 objects and 32 properties a request), or
ReadProperty each once the device has refused that. Each item is text
(`"ai:1 pv"`, `"ai:1"`), an `ObjectIdentifier` (its Present_Value), or an
`(object, property)` or `(object, property, index)` tuple.

```python
batch = await ahu.read_many([("ai:1", "pv"), ("ai:1", "units"), ("ai:2", "pv"), "bv:3"])
for reading in batch:
    if reading.error is None:
        print(reading.object_id, reading.text)        # "72.5 °F": units read in the same call
    else:
        print(reading.object_id, "failed:", reading.error)
if batch.stopped is not None:
    print("the device stopped answering:", batch.stopped)
```

Failures are data here, not exceptions:

- A property the device refuses, or one of an object it doesn't have, has
  its `Reading.error` set and the other readings stand.
- A device that stops answering part way ends the read with what was read
  before it, and `Readings.stopped` holds the `BacnetTimeoutError` or
  `BacnetTransportError` a single read would have raised.
- A later request the client's own link fails (a route lost, a send
  refused) ends the read the same way, with that error in `stopped`.
- A read raises only when nothing could be read: a bad item (`TypeError` or
  `ValueError`, ALL, REQUIRED and OPTIONAL included, when the call is
  made), a device that can't be placed (`BacnetLookupError`), and a link
  that fails the first request (what a single read raises for it).

A value's text names its object's units, and its state by the object's
Active_Text and Inactive_Text or State_Text, when the same call reads them.

#### `read_object(object, properties=None) -> Readings`

One object's properties in one ReadPropertyMultiple: every property, or
those listed. A property the device refused has its `error` set. A device
that stops answering raises `BacnetTimeoutError` and keeps nothing, since an
object's rows go together.

#### `objects() -> ObjectList` and `summary() -> DeviceSummary`

`objects()` reads the Object_List, whole or an element at a time when the
device can't send it in one answer. An `ObjectList` iterates as
`ObjectIdentifier`s and has `len`, an index and `in`; `.indexed` says it
was read by element and `.stopped` (text) why such a read ended early.

`summary()` reads the Device object's identifying properties in one
request: `.instance`, `.name`, `.readings` (a `Readings`) and
`.value(property)`, such as `summary.value("vendor-name")`.

#### `Value`

| Property | Type | Description |
|----------|------|-------------|
| `.value` | `PropertyValue` | Shaped as `read_property` of the same property returns it (a slot as a read of `PRIORITY_ARRAY` at its index). `.value.value` is the Python float, int, str or other value itself |
| `.text` | `str` | As the `bacnet` tool writes it: every digit, a state or an enumeration by its name (`"active"`), `"null"`; with units and state texts when the same call read them. `str(value)` is the same |
| `.data` | plain data | The shape of the tool's JSON: None, a bool, an int, a float (a REAL as the shortest decimal that reads back as it) or a str, or a dict or list of them; an enumeration is `{"value": 1, "name": "active"}`. A new copy each time |
| `.raw` | `bytes` | The application-tagged octets as the device sent them, or as a write sends them |

A `Value` is a value class. Two are equal when they hold the same octets,
text and data, whatever they are a value of (a priority slot and a
Present_Value holding the same REAL are equal), equal values hash alike,
comparing with another type gives `NotImplemented`, and a `Value` supports `copy`, `deepcopy` and `pickle`: it keeps
nothing of the client or device it came from, so it can go in a set, a
cache or another process. There are no `as_float`-style accessors: `.value`
is the typed form.

#### `Reading` and `Readings`

| `Reading` | Type | Description |
|-----------|------|-------------|
| `.object_id`, `.property_id`, `.array_index` | | What was read |
| `.value` | `Value \| None` | The value; None when the device gave none |
| `.error` | `BacnetError \| None` | The exception a typed read of the property would raise, never raised: a `BacnetProtocolError` with `error_class` and `error_code` for an unknown property or object, say |
| `.text` | `str \| None` | The value's text |
| `.ok` | `bool` | True when the device gave a value |

| `Readings` | Type | Description |
|------------|------|-------------|
| `.readings` | `tuple[Reading, ...]` | In the order asked for; iterating, `len` and an index work on the `Readings` itself |
| `.via` | `"rpm"`, `"rp"`, `"mixed"` or None | How the values were read |
| `.stopped` | `BacnetError \| None` | Set when the read ended part way: the device stopped answering, or the client's link failed a later request |
| `.get(object, property=None, *, index=None)` | `Reading \| None` | The first reading of that property |

`Reading`, `Readings`, `ObjectList`, `DeviceSummary`, `Written`,
`WritePreview`, `PriorityView` and `Discovered` are frozen results that
refuse `copy` and `pickle`; the `Value`s inside them copy and pickle.

### Writing

#### `write(object, property, value, *, priority=None, index=None) -> Written`

One WriteProperty, acknowledged.

```python
await ahu.write("av:1", "pv", "72.5@8")            # priority 8, in the text
await ahu.write("av:1", "pv", 72.5, priority=8)    # or as a keyword
await ahu.write("bv:3", "pv", "active", priority=8)
await ahu.write("av:1", "description", '"North zone"')
await ahu.write("av:1", "pv", PropertyValue.real(72.5), priority=8)
```

`value` is text in the value grammar, read for the property's datatype
(`"72.5"`, `"active"`, a string in double quotes, `"72.5@8"` with a
priority), an int or a float (read as its text; a bool raises `TypeError`),
or a typed `PropertyValue`, sent as it is. The priority is `priority`, or
the one the text names, or both when they agree.

| The property | Priority sent |
|--------------|---------------|
| One the standard makes commandable: Present_Value of an output, a lighting output, an access door, a channel | The one given, or 16 |
| One that may be commandable: Present_Value of a value object | The one given, or none (the device takes it at 16 if the object has a Priority_Array) |
| Any other | None; giving one raises `ValueError` |

`Written` says what was sent: `.address`, `.object_id`, `.property_id`,
`.array_index`, `.value` (a `Value`), `.priority` and `.commandable`
(`"always"`, `"optional"` or `"never"`, the three rows above).

Raised with nothing sent:

- when the call is made, `TypeError` or `ValueError` for a wrong type, bad
  text or a priority outside 1 to 16;
- on await, `ValueError` for a value the property's datatype refuses, two
  different priorities (`"5@8"` with `priority=9`), a priority on a
  property that isn't commandable, NULL to a commandable Present_Value (that
  empties a slot: use `relinquish`), and any write to Priority_Array;
- on await, `BacnetWriteDeniedError` for a priority [the write
  policy](#the-write-policy) refuses: 1, 2, 5 and 6 unless allowed.

Then the device's refusal raises the usual protocol, reject or abort error,
and no answer `BacnetTimeoutError`: the write may or may not have been
applied, and is never sent again. The typed `write_property` is the
low-level write: it has no policy and no checks.

#### `preview_write(object, property, value, *, priority=None, index=None) -> WritePreview`

What `write` of the same arguments would do, read first and sent nowhere.
One request: the object's priorities for a Present_Value that may be
commandable, or the property itself for any other.

| `WritePreview` | Description |
|----------------|-------------|
| `.address`, `.object_id`, `.property_id`, `.array_index`, `.value` | What would be written, and where |
| `.priority` | The slot it would take; None on a property the read found isn't commandable |
| `.occupancy` | `"empty"`, `"held"` (the write replaces someone's command), `"not-commandable"` or `"unknown"` |
| `.before` | The `Value` it replaces, or None |
| `.effect` | `"changes"`, `"unchanged"`, `"not-present-value"` or `"unknown"`: what it does to Present_Value |
| `.changes_from`, `.changes_to` | Present_Value's text now and after, for `"changes"` |
| `.held_by` | The stronger priority that keeps control, for `"unchanged"` |
| `.priorities` | The `PriorityView` read, for a commandable property |
| `.denied` | The `BacnetWriteDeniedError` that `write` would raise, never raised; else None |

### Priorities and relinquish

A commandable object keeps a Priority_Array of sixteen slots, and its
Present_Value follows the lowest-numbered slot that holds a command, or
Relinquish_Default when none does (Clause 19.2). Releasing a command means
writing NULL to Present_Value at the same priority, which is easy to confuse
with writing Relinquish_Default or with a write at 16. `relinquish` and
`priority_array` (#2561) name the slot and read the slots back.

They are `Device` methods and take the object as an `ObjectIdentifier` or
text. The handle comes from `device(target)`: there a bare `"5"` is device
instance 5, and MS/TP station 5 is `"mstp:5"`. Neither needs the device in the discovery table when the handle was
made from an address, and nothing is sent to look it up.

#### `relinquish(object, priority) -> PriorityView`

Writes NULL to the object's Present_Value at `priority`, so the next slot
down, or Relinquish_Default, takes over; then reads the object's
Priority_Array, Relinquish_Default and Present_Value back. That is one
WriteProperty and one ReadPropertyMultiple, or a ReadProperty of each of the
three properties when the device refuses ReadPropertyMultiple.

```python
from rusty_bacnet import BacnetReadBackError, BacnetWriteDeniedError

ahu = await client.device("192.168.1.100")
after = await ahu.relinquish("ao:1", 8)  # or ObjectIdentifier(ObjectType.ANALOG_OUTPUT, 1)
print(after.in_control, after.present_value.text)  # who took over: 12 "50", or None and the default
```

- `priority` is required: an int from 1 to 16. A bool, a float or another
  type raises `TypeError` and another int `ValueError`, before the Future
  is made.
- With nothing sent, on await: `ValueError` for an object type with no
  Priority_Array (an input, or a Channel, which passes each command on to
  its members); `BacnetWriteDeniedError` for a priority the client's
  `write_policy` refuses (1, 2, 5 and 6 by default).
- The device refusing the write raises `BacnetProtocolError`,
  `BacnetRejectError` or `BacnetAbortError`, and no answer
  `BacnetTimeoutError`; the write may or may not have been applied then. A
  device that never answers raises `BacnetTimeoutError` from both calls,
  where the typed `read_property` and `write_property` raise `BacnetAbortError` with
  reason 10 (`AbortReason.TSM_TIMEOUT`).
- A relinquish the device acknowledged whose read after it failed raises
  `BacnetReadBackError`: the slot is empty, so don't send it again. Its
  `written` is the relinquish as sent and its `__cause__` the read's error.
  It is not a `BacnetTimeoutError`, so a retry on timeouts leaves it alone.
- One whose read says the object has no Priority_Array (a value object built
  without one) raises `BacnetNoPriorityArrayError`, a `BacnetProtocolError`
  with the device's PROPERTY / UNKNOWN_PROPERTY: the device took the NULL as
  a write to a property that isn't commandable, which changed nothing. Its
  `written` holds the NULL.

#### `priority_array(object) -> PriorityView`

Reads the same three properties in one ReadPropertyMultiple, or a
ReadProperty of each when the device refuses ReadPropertyMultiple. An object
type with no Priority_Array raises `ValueError` with nothing sent, and a
device that says the object has none `BacnetNoPriorityArrayError` (with
`written` None).

```python
view = await ahu.priority_array("ao:1")
for priority, slot in enumerate(view.slots, start=1):
    if slot is not None:
        print(priority, slot.text)
print("in control:", view.in_control, "default:", view.relinquish_default.text)
```

#### The write policy

`WritePolicy()` refuses priorities 1 and 2 (life safety, manual and
automatic), 5 (critical equipment control) and 6, which a binary object's
minimum on and off time logic writes itself (Clause 19.2.3): the four a
program should not reach by accident. A refused `write` or `relinquish`
raises `BacnetWriteDeniedError` and sends nothing; its `priority`, `relinquish`,
`object_id`, `property_id` and `array_index` say what it named, and its
message how to allow it. Give the client a policy that allows what it needs
with `write_policy=`:

```python
from rusty_bacnet import WritePolicy

policy = WritePolicy().allow_priorities([1])
async with BACnetClient(write_policy=policy) as client:
    ahu = await client.device("192.168.1.100")
    await ahu.relinquish("ao:1", 1)
```

| Member | Description |
|--------|-------------|
| `WritePolicy()` | The default, refusing `WritePolicy.GUARDED`, `(1, 2, 5, 6)` |
| `.allow_priorities(priorities)` | A new policy allowing those (ints from 1 to 16) as well; the same `TypeError` and `ValueError` as `priority` |
| `.allows(priority)` | Whether a write or relinquish at that priority may go |
| `.refused` | The priorities refused, a tuple, 1 first |

A policy is frozen, and so is its class (`WritePolicy.GUARDED` can't be
reassigned). It is equal to another refusing the same priorities, hashable,
and copies and pickles as that policy. `client.write_policy` reads it back.
`write_policy=None`, the default, is `WritePolicy()`. `write_property` and
the other typed calls are the low-level layer and don't look at the policy.

#### `PriorityView`

A `PriorityView` holds an object's commands as read:

| Property | Type | Description |
|----------|------|-------------|
| `.object_id` | `ObjectIdentifier` | The object read |
| `.slots` | `tuple[Value \| None, ...]` | The sixteen slots, priority 1 first (`slots[7]` is priority 8); None for an empty slot |
| `.in_control` | `int \| None` | The lowest-numbered slot holding a command; None when Present_Value follows Relinquish_Default |
| `.relinquish_default` | `Value \| None` | Relinquish_Default; None when the device gave none |
| `.present_value` | `Value` | Present_Value |
| `.slot(priority)` | `Value \| None` | The command at that priority |

Each value is a [`Value`](#value). A `PriorityView` is frozen and refuses
`copy` and `pickle`; its values copy and pickle.

### Finding devices

#### `discover(*, scope="local", low=None, high=None, wait=3.0) -> list[Discovered]`

One Who-Is, then the devices that answered it within `wait` seconds, one
`Discovered` an address. Only this call's answers are listed: a device the
client heard earlier that stays quiet now is not (`discovered_devices()` is
the whole table).

```python
for found in await client.discover():                    # this network
    print(found.address, found.instance)
far = await client.discover(scope=5, low=1000, high=1999, wait=5.0)
one = await client.discover(scope="192.168.1.10")        # one station, by unicast
station = await client.discover(scope=RoutedTarget(5, b"\x07", router="192.0.2.1:47808"))
ahu = await client.device(far[0])
```

`scope` is where the Who-Is goes, as for [`who_is`](#discovery): `"local"`,
`"global"`, a network number, or one station's address. `low` and `high`
ask only the instances between them: give both or neither.

| `Discovered` | Description |
|--------------|-------------|
| `.address` | Where it answers, as text `device()` reads back |
| `.network` | 0 for this network, else the remote network's number |
| `.instance` | Its Device instance |
| `.duplicate` | True when another address claims the same instance: name it by address or by the row |
| `.entry` | Its [`DiscoveredDevice`](#discovereddevice) row |

### High-level errors

| Raised | When |
|--------|------|
| `TypeError`, `ValueError` | An argument that names nothing: when the call is made for a wrong type or bad text, on await for what needs the started client's link. Nothing was sent |
| `BacnetLookupError` (also `LookupError`) | No device could be placed for the name. `target` is the name, and `instance` the instance it holds (None for an address) |
| `BacnetAmbiguousDeviceError` | A `BacnetLookupError`: two or more addresses claim the instance. `candidates` are targets |
| `BacnetWriteDeniedError` | The write policy refuses the priority. Nothing was sent |
| `BacnetProtocolError`, `BacnetRejectError`, `BacnetAbortError` | The device's own Error, Reject or Abort |
| `BacnetTimeoutError` | No answer. A write may or may not have been applied |
| `BacnetTransportError` | The link failed |
| `BacnetReadBackError`, `BacnetNoPriorityArrayError` | A relinquish the device acknowledged whose read back failed, or found no Priority_Array |
| `BacnetPagingError` | A device broke a paged read's rules. No call pages yet |
| `RuntimeError` | The client isn't started |

In a `read_many`, a property's failure is its `Reading.error`, and a device
going silent or a link failing after the first rows is `Readings.stopped`:
neither is raised. A read that could read nothing raises.

---

## AceMixedRouter

ACE mixed-router callers migrating from the 0.14 integration must import
`AceMixedRouter` and replace `BACnetRouter.from_ports(...)` with
`AceMixedRouter.from_ports(...)`. The upstream `BACnetRouter` above now owns
the B/IP application client/server API. Its `BipRouterPort` configuration
and `close()` lifecycle are separate from the ACE typed ports and `stop()`.
`AceMixedRouter` does not expose application attachment. It does expose
per-port forwarding counters, while the upstream `BACnetRouter` retains its
separate application-facing API.

`AceMixedRouter` composes two or more typed B/IP or BACnet/SC ports over the
native 0.15 routing engine. Construction validates configuration without I/O;
`start()` binds/dials every port and `stop()` joins the router tasks. Both
awaitables return `None`, and a stopped router can be started again.

```python
from rusty_bacnet import AceMixedRouter, RouterBipPort

router = AceMixedRouter.from_ports([
    RouterBipPort(100, interface="192.0.2.10", port=47808),
    RouterBipPort(200, interface="198.51.100.10", port=47808),
])
await router.start()
print(await router.local_address())
print(await router.port_health())
print(await router.port_counters())
print(await router.routing_table())
await router.stop()
```

To observe traffic on one port, use `await router.frames(port_index)`. The index
is its zero-based position in the list passed to `from_ports`. See
[Raw frame observation](#raw-frame-observation) for fields and lifetime.

For a B/IP port shared by several SC hubs, use
`AceMixedRouter.from_ports(ports, isolate_sc_ports=True)`. B/IP can reach
each hub and each hub can reach B/IP. The router suppresses direct transit
between distinct SC ports, including broadcasts. It filters its own
discovery replies and announcements, and the broadcast route and congestion
lists it relays. Third-party messages addressed across permitted links keep
their original contents. Isolation is off by default and applies only at this router.

`announce_interval_s`, when set, must be at least one second. Startup already
announces every port. The interval repeats those announcements; an SC recovery
also reannounces only that port through the native router's bounded send queue.

`RouterScPort` requires a `wss://` primary hub, non-reserved six-byte VMAC,
nonzero 16-byte durable device UUID, and explicit mutual-TLS credential paths.
The upstream transport fixes local receive capacity at 1497-octet NPDU
and 5705-octet BVLC values. Other receive-limit values are rejected.
An optional `failover_hub` must differ from the primary; upstream's SC dialer
handles initial failover, reconnect, and primary restoration.
`reconnect_forever=True` keeps retrying eligible hubs. Each backoff round tries
the primary and then an available failover. `reconnect_max_retries` applies to
finite recovery and must be positive unless `reconnect_forever=True`.

`port_health()` reports a bound B/IP port as `Up`; SC reports connection state,
active primary or failover hub, reconnect attempt, post-start connection error, and
elapsed time in the current state. `port_counters()` returns cumulative
per-configured-port forwarding, refusal, and no-route counts; it complements
the native router's aggregate counters. `routing_table()` returns detached,
sorted route snapshots, so it never lends the live router lock to Python. After
`stop()`, all three methods return their last snapshot; in particular, an
`Up` health value is historical and does not assert that a stopped link remains
available.

## B/IP router

`BACnetRouter` owns forwarding across configured B/IP networks (Clause 6).
This source-build API provides B/IP ports, router discovery, copied route
inspection, and a client and server on the router's own application entity
([below](#a-client-and-a-server-on-the-router)). Other link types, route
administration, and the full native `RouterOptions` surface are outside this
binding. Native router defaults apply, including the permissive
wire-control policy; this API does not add an authorization policy.

```python
from rusty_bacnet import BACnetRouter, BipRouterPort

router = BACnetRouter([
    BipRouterPort(1, interface="192.0.2.10", port=47808,
                  broadcast_address="192.0.2.255"),
    BipRouterPort(5, interface="198.51.100.10", port=47809,
                  broadcast_address="198.51.100.255"),
])
async with router:
    for port in await router.ports():
        print(port.index, port.network_number, port.address, port.mac)
    for route in await router.routes():
        print(route.network_number, route.port_index, route.is_direct,
              route.next_hop, route.reachability)
```

Each immutable `BipRouterPort` has a unique network number from 1 through 65534,
IPv4 interface, UDP port, and broadcast address. A router accepts one through
255 ports. Port zero requests an ephemeral port: `ports()` reports its actual
post-start address and six-byte MAC in configured order. Constructor validation
opens no socket. Invalid addresses, reserved or duplicate networks and invalid
mode combinations raise `ValueError`; integers outside their representation
raise `OverflowError`.

Ports default to normal B/IP. The existing `bbmd=Bbmd(...)` and
`foreign_device=ForeignDevice(...)` options select explicit modes (Annex J).
They are mutually exclusive. `Bbmd()` continues to refuse foreign registrations
by default; opt in with `Bbmd(accept_foreign_devices=True)` when intended. The
router does not implicitly enable that option. B/IP deployment still needs the
correct interface, port, broadcast and BBMD topology for each attached network.

`routes()` returns frozen `RouterRoute` objects with destination network, egress
index, direct/learned identity, next-hop MAC (`None` for a direct route), and
`reachable`, `busy`, or `unreachable` evaluated at capture time. Snapshots own
their data and remain usable after close; they expose neither a live table lock
nor a relative clock as a wall-clock timestamp. Both snapshot methods raise
`RuntimeError` before start and once close begins.

`start()`, `close()`, and the snapshot methods return `Awaitable` values. Explicit
duplicate start raises `RuntimeError`; context entry can reuse a running router.
The first async operation binds the owner to its running asyncio loop. Operations
from a different loop raise `RuntimeError`, including after a successful close.
The same configuration can restart on its original loop after successful cleanup.

Successful awaited `close()` or context exit joins router workers and transport
cleanup, making the actual bound ports reusable. Cancellation removes a waiter,
while admitted startup or cleanup remains owned: await `close()` afterward to
observe its barrier. A startup failure completes native rollback before raising
its original exception, including the original transport errno. A failed cleanup
raises `BacnetRouterCloseError`; its immutable `failures` records retain the port
index/network, error kind/message, and applicable errno, protocol class/code
(`ErrorClass`/`ErrorCode` members), reject/abort reason (a `RejectReason` or
`AbortReason` member) or worker identity. Later close/start calls expose the same
settled failure without retrying or admitting a fresh generation.

Context exit waits for cleanup and preserves an exception from the body as the
primary exception; a secondary cleanup error remains observable through a later
`close()`. Destruction requests best-effort cleanup on the shared runtime. Use
an awaited close or context exit when resource release must be established.

### A client and a server on the router

A router is a BACnet node in its own right, at its address on each of its
networks (Clause 6). The keyword-only `application` argument shares that
application entity with Python stacks (#2071):

- `application=None`, the default: the router only forwards.
- `application="client"`: one `BACnetClient` takes everything the router
  delivers to its application.
- `application="client_and_server"`: a `BACnetClient` and a `BACnetServer`
  split it. Confirmed requests to the router reach the server, except
  confirmed COV notifications, which go to the client, and confirmed event
  notifications, which reach both with only the server's answer sent;
  confirmed audit notifications reach the server alone. Unconfirmed requests
  reach both, and each answer goes to the stack that sent the request.

Build each stack with `transport="router", router=router`. It takes its share
from the running router when it starts (`async with` for the client,
`start()` for the server), once per router start.

```python
from rusty_bacnet import (BACnetClient, BACnetRouter, BACnetServer,
                          BipRouterPort, ObjectIdentifier, ObjectType,
                          PropertyIdentifier)

router = BACnetRouter([
    BipRouterPort(1, interface="192.0.2.10", broadcast_address="192.0.2.255"),
    BipRouterPort(5, interface="198.51.100.10", broadcast_address="198.51.100.255"),
], application="client_and_server")
async with router:
    hosted = BACnetServer(2071, "Router device", transport="router", router=router)
    hosted.add_analog_input(0, "Supply temperature", 62, 18.5)
    await hosted.start()
    async with BACnetClient(transport="router", router=router) as client:
        # The router's application has no network of its own, so its
        # Who-Is names one: here each of the router's two networks.
        for network in (1, 5):
            for device in await client.discover(scope=network):
                print(device.instance, device.network)
        value = await client.read_property_from_device(
            1005, ObjectIdentifier(ObjectType.ANALOG_INPUT, 0),
            PropertyIdentifier.PRESENT_VALUE)
    await hosted.stop()
```

The client sends every request through the router's table, so it names each
device by its network, as a routed device, even on a directly attached
network. Every reply and I-Am reaches it with the sender's network and MAC
as its source, so discover devices first and use the `_from_device` and
`_to_device` methods. Who-Is goes out as a global broadcast on every port. A
send to an `ip:port` names no network: it raises `BacnetError`. A request to a
network the router doesn't know yet raises `BacnetTransportError` with errno
`ENETUNREACH`, and the router starts looking for it; once the route is
learned, a retry goes. The server answers at the router's address on each
network.

A stack whose role the router doesn't share raises `ValueError` at
construction: a server needs `application="client_and_server"`. `router=`
without `transport="router"` (or the reverse) raises `ValueError` before any
I/O. On
a split entity, the client's `apdu_timeout_ms` and the server's
`apdu_segment_timeout_ms` must be under 60000, since the router forgets a
request 60 seconds after its last segment, retry or answer. Starting a stack
before the router, or a second stack of the same role on one router start,
raises `RuntimeError`. Closing the router ends both shares: each request
then fails at once with `BacnetTransportError` (errno `ENOTCONN`); stop the
stacks as usual. A restarted router makes new shares for stacks started
after it. The router's network-control messages stay internal.

## Enums

All enums have class-level named constants, plus `from_raw(int)` and `to_raw()` for raw access, and a `name` property: the constant's name (`EventState.HIGH_LIMIT.name == "HIGH_LIMIT"`), or `None` for a number without one (#2080). They support `==`, `hash()`, and `repr()`, and `copy.copy`, `copy.deepcopy` and `pickle`, which rebuild a value with `from_raw(value.to_raw())` (#1456). Six of them, `EngineeringUnits`, `ErrorClass`, `ErrorCode`, `RejectReason`, `AbortReason` and `Polarity`, are `enum.IntEnum` classes whose members are ints ([below](#intenum-classes)).

### ObjectType

BACnet object types (u32). Constants include `ANALOG_INPUT`, `ANALOG_OUTPUT`, `ANALOG_VALUE`, `BINARY_INPUT`, `BINARY_OUTPUT`, `BINARY_VALUE`, `CALENDAR`, `DEVICE`, `LOOP`, `MULTI_STATE_INPUT`, `MULTI_STATE_OUTPUT`, `MULTI_STATE_VALUE`, `NOTIFICATION_CLASS`, `SCHEDULE`, `TREND_LOG`, `FILE`, `AUDIT_LOG`, `AUDIT_REPORTER`, `COMMAND`, `TIMER`, `LOAD_CONTROL`, `PROGRAM`, `LIGHTING_OUTPUT`, `BINARY_LIGHTING_OUTPUT`, `LIFE_SAFETY_POINT`, `LIFE_SAFETY_ZONE`, `GROUP`, `GLOBAL_GROUP`, `STRUCTURED_VIEW`, `NOTIFICATION_FORWARDER`, `ALERT_ENROLLMENT`, `ACCESS_DOOR`, `ACCESS_CREDENTIAL`, `ACCESS_POINT`, `ACCESS_RIGHTS`, `ACCESS_USER`, `ACCESS_ZONE`, `CREDENTIAL_DATA_INPUT`, `ELEVATOR_GROUP`, `ESCALATOR`, `LIFT`, `STAGING`, `ACCUMULATOR`, `PULSE_CONVERTER`, `EVENT_ENROLLMENT`, `CHANNEL`, `EVENT_LOG`, `TREND_LOG_MULTIPLE`, `NETWORK_PORT`, `INTEGER_VALUE`, `POSITIVE_INTEGER_VALUE`, `LARGE_ANALOG_VALUE`, `CHARACTERSTRING_VALUE`, `OCTETSTRING_VALUE`, `BITSTRING_VALUE`, `DATE_VALUE`, `TIME_VALUE`, `DATETIME_VALUE`, `DATEPATTERN_VALUE`, `TIMEPATTERN_VALUE`, `DATETIMEPATTERN_VALUE`, `AVERAGING`, etc.

```python
ot = ObjectType.ANALOG_INPUT
ot = ObjectType.from_raw(0)
raw = ot.to_raw()  # 0
```

### PropertyIdentifier

BACnet property identifiers (u32). Constants include `PRESENT_VALUE`, `OBJECT_NAME`, `OBJECT_TYPE`, `OBJECT_LIST`, `STATUS_FLAGS`, `EVENT_STATE`, `UNITS`, `PRIORITY_ARRAY`, `RELINQUISH_DEFAULT`, `COV_INCREMENT`, `LOG_BUFFER`, etc.

```python
pid = PropertyIdentifier.PRESENT_VALUE
```

### IntEnum classes

`EngineeringUnits`, `ErrorClass`, `ErrorCode`, `RejectReason`,
`AbortReason` and `Polarity` are `enum.IntEnum` classes (#1816, #2580). A
member is an `int`: it compares equal to its number and hashes like it, so
code that passes or compares plain ints keeps working. The `units=` and
`polarity=` arguments of the object constructors and `set_polarity_local`
take a member or an int, and a raised error's `error_class`, `error_code`
and `reason` are members.

A value without a name, such as a proprietary error code or unit, is a
pseudo-member: `ErrorCode(300)` and `ErrorCode.from_raw(300)` give an
`ErrorCode` equal to 300 whose `name` is `None` and whose repr is
`ErrorCode(300)`. So a raised error's attributes, the error pairs in read
and audit results, a trend log record's failure datum, a router cleanup
failure's error fields and an SC `nak` event's class and code (#2025) are
instances of their classes whatever the value. Pseudo-members aren't cached: two `ErrorCode(300)` calls give
equal values (`==` holds) but not the same object (`is` doesn't). Whether
`300 in ErrorCode` is true depends on the Python version, so test a value with
`ErrorCode(300)` or by comparing numbers instead. A number outside the field's range (0 to 255 for the reasons, 0 to
65535 for the error class and code) raises `ValueError`. A `polarity=`
argument other than NORMAL or REVERSE, negative included, raises
`BacnetProtocolError` VALUE_OUT_OF_RANGE instead, as the object would. `str()` of a member
is its number, as for any `IntEnum`; `repr()` names it (`ErrorClass.PROPERTY`).

```python
ec = ErrorClass.PROPERTY            # == 2
ev = ErrorCode.UNKNOWN_PROPERTY     # == 32
server.add_analog_input(1, "Zone Temp", units=EngineeringUnits.DEGREES_FAHRENHEIT)
assert ErrorCode.from_raw(300) == 300 and ErrorCode.from_raw(300).name is None
```

### EnableDisable

For `device_communication_control`, and what `BACnetServer.comm_state()` returns. Constants: `ENABLE`, `DISABLE`, `DISABLE_INITIATION`. `DISABLE` is deprecated, and a rusty-bacnet server refuses it under every DCC policy.

```python
ed = EnableDisable.DISABLE_INITIATION
```

### ReinitializedState

For `reinitialize_device`. Constants: `COLDSTART`, `WARMSTART`, `START_BACKUP`, `END_BACKUP`, `START_RESTORE`, `END_RESTORE`, `ABORT_RESTORE`, `ACTIVATE_CHANGES`.

```python
state = ReinitializedState.WARMSTART
```

### Segmentation

Segmentation support levels. Constants: `SEGMENTED_BOTH`, `SEGMENTED_TRANSMIT`, `SEGMENTED_RECEIVE`, `NO_SEGMENTATION`.

### LifeSafetyOperation

For `life_safety_operation`. Constants: `NONE`, `SILENCE`, `SILENCE_AUDIBLE`, `SILENCE_VISUAL`, `RESET`, `RESET_ALARM`, `RESET_FAULT`, `UNSILENCE`, `UNSILENCE_AUDIBLE`, `UNSILENCE_VISUAL`.

```python
op = LifeSafetyOperation.SILENCE
```

### Reliability

For `BACnetServer.set_reliability_local` (#2469). Constants: `NO_FAULT_DETECTED`, `NO_SENSOR`, `OVER_RANGE`, `UNDER_RANGE`, `OPEN_LOOP`, `SHORTED_LOOP`, `NO_OUTPUT`, `UNRELIABLE_OTHER`, `PROCESS_ERROR`, `MULTI_STATE_FAULT`, `CONFIGURATION_ERROR`, `COMMUNICATION_FAILURE`, `MEMBER_FAULT`, `MONITORED_OBJECT_FAULT`, `TRIPPED`, `LAMP_FAILURE`, `ACTIVATION_FAILURE`, `RENEW_DHCP_FAILURE`, `RENEW_FD_REGISTRATION_FAILURE`, `RESTART_AUTO_NEGOTIATION_FAILURE`, `RESTART_FAILURE`, `PROPRIETARY_COMMAND_FAILURE`, `FAULTS_LISTED`, `REFERENCED_OBJECT_FAULT`, `MULTI_STATE_OUT_OF_RANGE`. Vendor values run from 64 to 65535 (`Reliability.from_raw(64)`). A Reliability read back is still an Enumerated `PropertyValue`, and a change-of-reliability notification still gives the number.

```python
fault = Reliability.NO_SENSOR
assert fault.to_raw() == 1
```

### EventState

BACnet event states. Constants: `NORMAL`, `FAULT`, `OFFNORMAL`, `HIGH_LIMIT`, `LOW_LIMIT`, `LIFE_SAFETY_ALARM`.

```python
es = EventState.NORMAL
```

### EventType

BACnet event types. Constants: `CHANGE_OF_BITSTRING`, `CHANGE_OF_STATE`, `CHANGE_OF_VALUE`, `COMMAND_FAILURE`, `FLOATING_LIMIT`, `OUT_OF_RANGE`, `EXTENDED`, etc.

```python
et = EventType.CHANGE_OF_VALUE
```

### NotifyType

Whether a transition is reported as an alarm or an event, as
`get_event_information` returns it. Constants: `ALARM`, `EVENT`,
`ACK_NOTIFICATION`.

```python
nt = NotifyType.ALARM
```

### MessagePriority

For text message services. Constants: `NORMAL`, `URGENT`.

```python
mp = MessagePriority.URGENT
```

### VTClass

Terminal class for `vt_open`. Constants: `DEFAULT_TERMINAL`, `ANSI_X3_64`, `DEC_VT52`, `DEC_VT100`, `DEC_VT220`, `HP_700_94`, `IBM_3130`.

```python
vc = VTClass.DEFAULT_TERMINAL
```

---

## ObjectIdentifier

Immutable BACnet object identifier (type + instance).

```python
oid = ObjectIdentifier(ObjectType.ANALOG_INPUT, 1)
oid.object_type   # ObjectType.ANALOG_INPUT
oid.instance       # 1
```

It copies and pickles like the other value classes; see
[Copying and pickling](#copying-and-pickling).

---

## PropertyValue

Immutable typed BACnet application-layer value. Create with static constructors, read with `.tag` and `.value`.

### Constructors

```python
PropertyValue.null()
PropertyValue.boolean(True)
PropertyValue.unsigned(42)
PropertyValue.signed(-10)
PropertyValue.real(72.5)            # 32-bit float
PropertyValue.double(72.5)          # 64-bit float
PropertyValue.character_string("hello")
PropertyValue.octet_string(b"\x01\x02")
PropertyValue.enumerated(1)
PropertyValue.object_identifier(oid)
PropertyValue.date(2026, 3, 21, 6)    # full year, month, day, day_of_week (1=Mon)
PropertyValue.time(14, 30, 0, 0)      # hour, minute, second, hundredths
PropertyValue.bit_string(0, b"\xff")  # unused_bits, data
PropertyValue.list([PropertyValue.unsigned(1), PropertyValue.unsigned(2)])
PropertyValue.application_data(b"\x09\x02")   # encoded octets, sent as they are
PropertyValue.tagged(b"\x09\x02")             # the same octets, read as their tags
```

Lists nest at most 32 deep, the decoder's nesting limit: a deeper
`PropertyValue.list`, by hand or from a pickle, raises `ValueError` (#1506).
Two values are equal when they have the same tag and value, numbers compared
as numbers (`PropertyValue.real(0.0) == PropertyValue.real(-0.0)`, and a NaN
equals nothing), and equal values hash alike.

### Accessors

```python
v = PropertyValue.real(72.5)
v.tag     # "real"
v.value   # 72.5 (native Python float)
```

| Tag | Python `.value` type |
|-----|---------------------|
| `"null"` | `None` |
| `"boolean"` | `bool` |
| `"unsigned"` | `int` |
| `"signed"` | `int` |
| `"real"` | `float` |
| `"double"` | `float` |
| `"character_string"` | `str` |
| `"octet_string"` | `bytes` |
| `"enumerated"` | `int` (see `.name` below) |
| `"object_identifier"` | `ObjectIdentifier` |
| `"bit_string"` | [`BitString`](#bit-strings-and-enum-names) |
| `"date"` | `tuple(year, month, day, day_of_week)`, the full year as [Dates](#dates) gives it |
| `"time"` | `tuple(hour, minute, second, hundredths)` |
| `"list"` | `list` of native Python values |
| `"application_data"` | `bytes`: the encoded value, octet for octet |
| `"tagged"` | `list` of [`TagNode`](#unknown-and-proprietary-values): a value with no typed form, read as its tags |
| `"destination"`, `"port_permission"` and the other element tags of [typed constructed values](#typed-constructed-values) | the element in its typed form |

### Bit strings and enum names

A bit string reads as a `BitString` (#2080). It keeps the wire form,
`unused_bits` and `data`, and adds `bits`, one bool per bit with bit 0 first,
and `names`, the set bits by their constant names when the bit string's type
is known from where it was read, or `None` when it isn't. Names use the same
UPPER_SNAKE spellings as the enum constants. A set bit without a name (a
vendor or reserved position) is left out of `names`; `bits` still shows it.
Two bit strings are equal when their wire forms are, whatever their names.
`flags[i]` is bit `i` (negative counts from the last bit), `len(flags)` the
bit count, and `repr()` gives the constructor call, `BitString(4, b'@')`,
which `eval` rebuilds; it doesn't show `names`.

```python
flags = (await client.read_property(addr, oid, PropertyIdentifier.STATUS_FLAGS)).value
flags.bits    # [False, True, False, False]
flags.names   # ["FAULT"]
flags.data    # b"\x40"

BitString(5, b"\xa0", PropertyIdentifier.EVENT_ENABLE).names  # ["TO_OFFNORMAL", "TO_NORMAL"]
```

A read names the bit strings of Status_Flags, Member_Status_Flags,
Event_Enable, Acked_Transitions, Ack_Required, Limit_Enable,
Protocol_Services_Supported and Protocol_Object_Types_Supported. The same
type is used for the alarm summary's `acknowledged_transitions`, a log
record's `status_flags` and `log_status`, an Audit Log's `log_status`, and
the bit strings of an Event_Parameters value, and a ReadRange result's
`result_flags`, which names `FIRST_ITEM`, `LAST_ITEM` and `MORE_ITEMS`.

An enumerated value read from a property whose enumeration is known has a
`name`: `(await client.read_property(addr, oid, PropertyIdentifier.EVENT_STATE)).name`
is `"HIGH_LIMIT"` for 3. `value` stays the number. `name` is `None` for a
property whose enumeration depends on the object type (Present_Value, for
example), a vendor property, a number with no name, and any value built with
a constructor, which carries no property; a copy or pickle of a read value
keeps its property and so its names. For a
number from elsewhere, `enum_name(property, value)` gives the same answer:

```python
from rusty_bacnet import enum_name
enum_name(PropertyIdentifier.RELIABILITY, 0)   # "NO_FAULT_DETECTED"
enum_name(PropertyIdentifier.PRESENT_VALUE, 1) # None
```

### Dates

Every date the binding reads or takes is a `(year, month, day, day_of_week)`
tuple with the full year, 1900 to 2154, and 255 for an unspecified year, the
same 255 as any other unspecified date or time field (#1501). The module
exports it as `rusty_bacnet.UNSPECIFIED`. That holds for a `"date"` value, a
`BACnetTimeStamp` date-time, the dates in schedules, calendars and date
ranges, and the audit log's records. A year outside 1900 to 2154 that isn't
255 (the year octet 126, say) raises `ValueError`. The time synchronization
requests take only a specific date and time; see
[Time Synchronization](#time-synchronization).

```python
from rusty_bacnet import UNSPECIFIED
v = PropertyValue.date(2026, 3, 21, 6)
v.value                                       # (2026, 3, 21, 6)
PropertyValue.date(UNSPECIFIED, 12, 25, UNSPECIFIED).value  # (255, 12, 25, 255): every Christmas
BACnetTimeStamp.date_time((2026, 3, 21, 6), (8, 0, 0, 0)).value[0]  # (2026, 3, 21, 6)
```

A `datetime.date(255, 12, 25)` is Christmas in the year 255 AD, not a
wildcard: compare a date's year with `UNSPECIFIED` before building a
`datetime.date` from it.

### Integer arguments

An integer argument is read as the fixed-width type of the field it fills
(unsigned8, unsigned16, unsigned32, unsigned64 or INTEGER). One outside
that type, negative for an unsigned field or too wide, raises
`OverflowError`, whether it is a parameter, a tuple member or a value in a
mapping (#1360). A value that fits the type but that BACnet doesn't allow
in the field raises `ValueError` when the binding checks it while reading
the argument (an instance past 4194303, a month of 15, a `valid_days` of
128), and `BacnetProtocolError` with `VALUE_OUT_OF_RANGE` when the object's
own check refuses it (a priority of 17, units past 65535). So
`add_access_point(..., priority_for_writing=256)` raises `OverflowError`,
and `priority_for_writing=17` raises `BacnetProtocolError`.

### Read results

Every read that returns a `PropertyValue` decodes the value's octets by one
rule: `BACnetClient.read_property` and `read_property_multiple` (and their
`_from_device` and batch forms, and on an endpoint's client),
`CovNotification.values`, and `BACnetServer.read_property`. Every element of the value is kept, and only
broken framing (a length past the end, an unmatched opening or closing tag)
is an error.

- **A typed constructed value**, one of the constructed properties in
  [the table below](#typed-constructed-values), reads in its typed form
  (the form its typed write takes, where the binding has one): a whole read
  of a list or array is a `list` of the elements, an indexed read one
  element, and a read of a single value that element, each tagged with its
  production. A value that doesn't decode as those elements, to the last
  octet, falls through to the rules below.
- **Other context-tagged content** comes back `tagged` (#2618): `.value` is
  the tree of its tags, a list of [`TagNode`](#unknown-and-proprietary-values),
  and `.octets` are the octets as served. Constructed values with no typed
  form, any not in [the table below](#typed-constructed-values), and every
  vendor property that holds a context tag take this form. Element
  boundaries of a constructed list aren't marked in the octets, so the
  binding doesn't split one into elements: the tree shows its fields in
  wire order. Writing the value back sends the same octets.
- **Content `PropertyValue` can't hold**, such as a CharacterString in UCS-4,
  DBCS or JIS X 0208, UTF-8 that doesn't decode, an ENUMERATED wider than 32
  bits or a reserved application tag, anywhere in the value, makes the whole
  value `application_data` whose `.value` holds the octets as served, and so
  does a tree of more than 10,000 elements.
- **A whole array or list** (no `array_index`) of application-tagged elements
  is a `list` at every length, zero and one included. Whether a property is
  an array or a list on an object type comes from the stack's classification
  table, which holds every property the 2020 Clause 12 object tables type as
  a BACnetARRAY or BACnetLIST; a vendor-defined collection is shaped by the
  last rule. A whole Object_List, Priority_Array, one-state State_Text or a
  B/IP Network Port's IP_DNS_SERVER is a `list`.
- **A DateTime Value or DateTime Pattern Value's Priority_Array** is a
  `list` of 16 slots too. A set slot is the date-time choice under context
  tag 1, so it reads as `application_data` holding those octets, and its
  `.value` is `[date, time]`, the form Present_Value reads in; an indexed
  read of that slot is the same `application_data` (#2098). A Present_Value
  write takes the bare date and time, not the slot's octets.
- **Anything else** is the bare value when it holds one element, and a
  `list` in wire order when it holds none or several. An empty value is
  `PropertyValue.list([])`, whatever the property's element type. A
  BACnetDateTime such as a Load Control's Start_Time is a two-element list,
  the date then the time, and a list whose elements are several
  application-tagged fields comes back flat, in wire order.

`array_index=0` reads an array's size. Any other index reads one element,
shaped by the same rules: a single application value is bare
(`Object_List[2]`), an element of a typed collection is that element
(`Port_Filter[2]` is a `port_permission`), an element of several application
fields is a `list`, an element of a typed array is that element
(`Event_Time_Stamps[1]` is a `timestamp`), and any other context-tagged
element is `tagged`.

```python
objects = await client.read_property(address, device, PropertyIdentifier.OBJECT_LIST)
objects.tag    # "list", even for a device with one object
recipients = await client.read_property(address, nc, PropertyIdentifier.RECIPIENT_LIST)
recipients.tag    # "list"
recipients.value  # [{"recipient": {"kind": "device", ...}, "process_identifier": 1, ...}, ...]
port = await client.read_property(address, nf, PropertyIdentifier.PORT_FILTER, 2)
port.tag, port.value  # ("port_permission", (1, False))
```

#### Unknown and proprietary values

A value the binding has no typed form for still reads (#2618). A vendor's
property holds its own datatype, but the properties of a proprietary object
type have datatypes built from the standard application datatypes (Clause
23.4.2), a vendor's property on a standard object travels in the same
services as a standard one (Clause 23.3), and BACnet's tags can be walked
without knowing the datatype (Clause 20.2.1.6). So a value with a context
tag reads as the tree of its tags, `tag == "tagged"`; one with application
tags only reads as those values, as any other read does.

`.value` of a `tagged` value is a list of `TagNode`, frozen records in wire
order:

| Field | Type | |
|-------|------|---|
| `tag_class` | `"application"` or `"context"` | The tag's class |
| `tag_number` | `int` | An application tag's datatype (2 Unsigned, 4 REAL, 7 CharacterString and so on; Clause 20.2.1.4), or a context tag's field number, 0 to 254 |
| `constructed` | `bool` | Whether it is the members between an opening and a closing tag |
| `value` | `PropertyValue`, `bytes` or `list[TagNode]` | An application primitive's value, as a bare read of it gives it; a context primitive's contents as `bytes`; a constructed element's members |
| `octets` | `bytes` | The element's octets exactly as read, from its first tag octet through its contents or closing tag |

A context-tagged primitive stays `bytes` because its datatype is the
property's to say: `[0]` holding `02` may be an Unsigned 2, an ENUMERATED
or two octets of something else, and only the vendor's documentation tells
which. Decode it yourself with that layout, for example
`int.from_bytes(node.value, "big")` for an unsigned field.

```python
value = await client.read_property(address, ObjectIdentifier(ObjectType.from_raw(130), 1),
                                   PropertyIdentifier.from_raw(1000))
value.tag      # "tagged"
for node in value.value:
    if node.constructed:
        print(f"[{node.tag_number}]", [member.value for member in node.value])
    elif node.tag_class == "context":
        print(f"[{node.tag_number}]", node.value.hex())   # bytes
    else:
        print(node.value.tag, node.value.value)           # a PropertyValue
value.octets   # every octet as served
```

Nothing is lost. `.octets` of the value (and of each node) are the octets
exactly as served, never re-encoded, so a `tagged` value writes back
unchanged, and `PropertyValue.tagged(octets)` makes the same value from
saved octets (it raises `ValueError` for octets that don't read as tags,
or hold more than 10,000 elements). Two `tagged` values are equal when
their octets are, and a `PropertyValue.list` of them keeps its items
tagged.

Code that handled `application_data` reads should expect:

- **Both tags.** A value with a context tag is still `application_data`,
  its octets in `.value`, when the octets don't read as tags the binding
  can show: an application value it has no form for (a UCS-4, DBCS or JIS
  string, bad UTF-8, an ENUMERATED past 32 bits, a reserved application
  tag) anywhere in it, or more than 10,000 elements. Accept `"tagged"` and
  `"application_data"`, and read the octets from `.octets`, which both
  give. Broken framing still raises as for any read.
- A whole Network Port property 414 (BBMD_Broadcast_Distribution_Table)
  has tag `bdt`. Its `value` is a list in wire order. Each row has an
  `address_kind` of `"ip"`, `"name"` or `"none"`, an `address` containing
  the IP text, host name or `None`, a UDP `port`, and a `broadcast_mask` as
  dotted IPv4 text or `None`. Property 415 (BBMD_Foreign_Device_Table) has
  tag `fdt`. Its rows have an IP `address`, UDP `port`, `ttl` and
  `seconds_remaining`. Empty tables keep their tag and return `[]`.
  Accessing `value` gives fresh dictionaries. Passing the `PropertyValue`
  to a write retains its original wire bytes. Well-framed values that
  fail table decoding retain their bytes as `tagged` or `application_data`.
- **Failed typed reads.** A typed constructed property whose octets don't
  decode as its elements (a malformed Recipient_List, say) falls back to
  `tagged` too.
- **Values written as `application_data`.** When a property has no typed
  form and its context tags form a readable tree, octets written with
  `PropertyValue.application_data(octets)` read back as `tagged`. Compare
  the write and read values by `.octets`, or compare the read value with
  `PropertyValue.tagged(octets)`.

The value doesn't say which object, property or vendor it came from: keep
the object and property you read, and the device's `vendor_id` from
[`DiscoveredDevice`](#discovereddevice) (or a read of the Device object's
Vendor_Identifier), since one proprietary property number means different
things from different vendors (Clause 23.3).

#### Typed constructed values

These properties hold constructed values, or lists or arrays of them, that
read back typed (#1310, #1344, #1345, #1499). Where the binding also takes the
property as a typed value, the read comes back in that form, so a script can
usually hand it back to the write. The exceptions are a Target_References
`(device, object)` pair, which `add_staging` refuses because it takes local
targets only, and a value the object's own checks refuse, which raises as it
would if written by hand. Where it has no typed write, the form is the one
the table gives. A whole read of a list or array is a list of the elements,
and a read of a single value (Accompaniment, Audit_Notification_Recipient,
Effective_Period, Last_Command_Time, Value_Source, Scale, Prescale, the shed
levels, Event_Parameters and the others marked "one value") the element
itself. An
empty collection is `PropertyValue.list([])`. Each element keeps the octets it
was read from, so writing the value back (`write_property`,
`write_property_local`) sends them unchanged. `PropertyValue.list` of
elements of one collection, from indexed reads, equals the whole read. Two
values are equal when they carry the same octets and the same element
production, so a typed read doesn't equal `PropertyValue.application_data` of
its octets. `.octets` gives those octets as `bytes` (a whole
collection's elements back to back), for comparing with a capture or for
`PropertyValue.application_data`.

| Object type | Property | Element tag | Element `.value` | Typed write |
|-------------|----------|-------------|------------------|-------------|
| Notification Class, Notification Forwarder | Recipient_List | `"destination"` | a `Destination` mapping with every key | `add_notification_forwarder(recipients=...)` |
| Notification Forwarder | Port_Filter | `"port_permission"` | `(port_id, enabled)` | `add_notification_forwarder(port_filter=...)` |
| Group | List_Of_Group_Members | `"read_access_specification"` | `(object_id, [(property_id, array_index), ...])` | `add_group(members=...)` |
| Group | Present_Value | `"read_access_result"` | a `read_property_multiple` result: `{"object_id": ..., "results": [...]}` | none: the members' results |
| Command | Action | `"action_list"` | a list of `ActionCommand` mappings with every key | `add_command(action=...)`, which ignores `write_successful` |
| Access Door, Access Point, Staging | Door_Members, Access_Doors, Target_References | `"device_object_reference"` | an `ObjectIdentifier`, or `(device, object)` when the reference names a device | `door_members=`, `access_doors=`; `target_references=` takes the `ObjectIdentifier` form only |
| Access Point | Authentication_Policy_List | `"authentication_policy"` | `([(credential_data_input, index), ...], order_enforced, timeout)`, each reference an `ObjectIdentifier` or `(device, object)` | `add_access_point(authentication_policies=...)`, paired with the Authentication_Policy_Names element |
| Credential Data Input | Supported_Formats | `"authentication_factor_format"` | the format type, or `(format_type, vendor_id, vendor_format)` when it has vendor members (a missing one is `None`, which the write also takes) | `add_credential_data_input(supported_formats=...)`, paired with Supported_Format_Classes |
| Staging | Stages | `"stage_limit_value"` | `(limit, values, deadband)`, `values` a `list[bool]` | `add_staging(stages=...)` |
| Access Rights | Positive_Access_Rules, Negative_Access_Rules | `"access_rule"` | an `AccessRule` mapping with every key; `None` stands for ALWAYS and ALL | `add_access_rights(positive_access_rules=..., negative_access_rules=...)` |
| Access Rights | Accompaniment (one value) | `"device_object_reference"` | an `ObjectIdentifier`, or `(device, object)` | `add_access_rights(accompaniment=...)` |
| Access Zone, Access User | Entry_Points, Exit_Points; Credentials, Members, Member_Of | `"device_object_reference"` | an `ObjectIdentifier`, or `(device, object)` | `add_access_zone(entry_points=..., exit_points=...)`, `add_access_user(credentials=..., members=..., member_of=...)` |
| Life Safety Point, Life Safety Zone | Member_Of; Zone_Members | `"device_object_reference"` | an `ObjectIdentifier`, or `(device, object)` | none |
| Structured View | Subordinate_List | `"device_object_reference"` | an `ObjectIdentifier`, or `(device, object)` | none |
| Global Group, Schedule, Channel, Trend Log Multiple | Group_Members; List_Of_Object_Property_References; Log_DeviceObjectProperty | `"device_object_property_reference"` | a `DeviceObjectPropertyReference` mapping with every key | `add_global_group(members=...)`, `add_channel(members=...)`, `add_trend_log_multiple(members=...)` |
| Trend Log; Averaging, Event Enrollment | Log_DeviceObjectProperty; Object_Property_Reference (one value) | `"device_object_property_reference"` | a `DeviceObjectPropertyReference` mapping with every key | existing property writes where writable |
| any object with intrinsic reporting | Event_Algorithm_Inhibit_Ref (one value) | `"object_property_reference"` | `{"object_identifier", "property_identifier", "property_array_index"}`: a `DeviceObjectPropertyReference` mapping without `device_identifier`; instance 4194303 while unset | existing property writes where writable |
| Access Point; Lift, Escalator | Access_Event_Credential; Energy_Meter_Ref (one value) | `"device_object_reference"` | an `ObjectIdentifier`, or `(device, object)` | none |
| Global Group | Present_Value | `"property_access_result"` | the member's `DeviceObjectPropertyReference` keys, then `"value"` (shaped as a read of the member) and `"error"` (`(ErrorClass, ErrorCode)`), one of them `None` | none |
| Device | Audit_Notification_Recipient (one value) | `"recipient"` | an `AuditRecipientInput` mapping | `configure_audit_recipient(...)` |
| Device | Active_COV_Subscriptions | `"cov_subscription"` | `{"recipient", "process_identifier", "object_identifier", "property_identifier", "property_array_index", "issue_confirmed_notifications", "time_remaining", "cov_increment"}`; `recipient` an `AuditRecipientInput` mapping, `cov_increment` a `float` or `None` | none |
| Device | Device_Address_Binding | `"address_binding"` | `{"device_identifier", "network_number", "mac_address"}`; `network_number` 0 for a device on this network, `mac_address` its own MAC, not a router's | none |
| Schedule | Weekly_Schedule | `"daily_schedule"` | one day: `[(time, value), ...]`, `time` an `(hour, minute, second, hundredths)` tuple and `value` a `PropertyValue` | `add_schedule(weekly_schedule=...)`, all seven days, Monday first |
| Schedule | Exception_Schedule | `"special_event"` | `{"period", "time_values", "priority"}`; `period` a calendar entry mapping or a Calendar's `ObjectIdentifier`, `time_values` as for a day | `add_schedule(exception_schedule=...)` |
| Schedule | Effective_Period (one value) | `"date_range"` | `(start_date, end_date)` | `add_schedule(effective_period=...)` |
| Calendar | Date_List | `"calendar_entry"` | `{"kind": "date", "date"}`, `{"kind": "date_range", "start_date", "end_date"}` or `{"kind": "week_n_day", "month", "week_of_month", "day_of_week"}` | `add_calendar(date_list=...)` |
| any | Event_Time_Stamps, Command_Time_Array; Last_Command_Time (one value) | `"timestamp"` | a `BACnetTimeStamp` | none |
| Access Point; Device | Access_Event_Time; Last_Restore_Time (one value) | `"timestamp"` | a `BACnetTimeStamp`; every field 255 until an event or a restore | `report_access_event_local(time=...)` |
| Access Point; Credential Data Input | Access_Event_Authentication_Factor; Present_Value (one value) | `"authentication_factor"` | `(format_type, format_class, value)`, `value` `bytes`; `(0, 0, b"")` (UNDEFINED) until set | `report_access_event_local(authentication_factor=...)`, `report_credential_read_local(factor)` |
| Load Control | Requested_Shed_Level, Expected_Shed_Level, Actual_Shed_Level (one value) | `"shed_level"` | `{"kind": "percent" or "level", "value": int}` or `{"kind": "amount", "value": float}` | existing property writes where writable |
| Event Enrollment | Event_Parameters (one value) | `"event_parameter"` | a mapping whose `kind` names the algorithm (below) | existing property writes |
| any | Value_Source_Array; Value_Source (one value) | `"value_source"` | `None` (none), an `ObjectIdentifier` or `(device, object)` (an object), or an `AuditRecipientAddress` mapping, `{"kind": "address", "network_number", "mac_address"}` (an address) | none |
| Accumulator | Scale (one value) | `"scale"` | a `float` for a float scale, an `int` for a power-of-ten scale | `add_accumulator(scale=...)` |
| Accumulator | Prescale (one value) | `"prescale"` | `(multiplier, modulo_divide)` | `add_accumulator(prescale=...)` |
| any object serving Tags | Tags | `"name_value"` | `{"name": str, "value": None or PropertyValue}` | the `tags=` keyword of the object builders (see [Object profiles and Value_Source](#object-profiles-and-value_source)); read values can also be written back |

Single reference reads use these forms through local reads, client and endpoint
RP/RPM, and device-aware singular and batch reads. A property-reference mapping
always includes `object_identifier`, `property_identifier`,
`property_array_index` and `device_identifier`; omitted optional fields are
`None`. Reserved instance 4194303 stays an explicit `ObjectIdentifier`, including
unset references. These values retain the complete original octets through
copying, pickling and existing property writes where the property is writable.
A framed value that fails reference decoding follows existing generic/raw
behavior. Broken framing remains a read error; an RPM service envelope may be
rejected before per-value conversion. An indexed read of a single reference
does not acquire a typed form. Trend Log Multiple remains a collection, including
empty and one-element reads.

Tags reads use the same form through client RP/RPM, an endpoint's client,
batch reads and the shared local-read decoder. A whole read is a `list` of
name/value mappings; an indexed element is a `name_value`, and index zero is
an `unsigned` count. A semantic tag's value is `None`; a valued NULL carries
`PropertyValue.null()`, so they remain distinct. Date and Time remain separate
primitive `PropertyValue` values. The corrected NameValue grammar refuses a
combined pair. Each element retains its original bytes, including through
pickling and `PropertyValue.list` reassembly. A failed typed decode leaves the
complete value to the existing raw fallback; it never returns a typed prefix.
Broken framing retains the existing RP error and RPM raw-byte fallback rules.

A date in these forms is a `(year, month, day, day_of_week)` tuple as
[Dates](#dates) gives it: the full year, and 255 in any field left
unspecified. An Access Rights rule whose specifiers disagree with the
references it carries, which no typed write makes, has no `AccessRule` form,
so its array reads as a `tagged` value.

An Event_Parameters mapping carries `kind` and the algorithm's members,
every algorithm of the standard by name (#2090):

| `kind` | Members |
|--------|---------|
| `change_of_bitstring` | `time_delay`, `bitmask`, `list_of_values` (the CLI's JSON calls it `list_of_bitstring_values`, the standard's name; Python keeps its earlier key); each bit string a `BitString` as a `bit_string` value reads |
| `change_of_state` | `time_delay`, `list_of_values` of `(choice_tag, value)` pairs: a bool for tag 0, an int for the enumerated and numeric tags, the contents as `bytes` for a vendor tag |
| `change_of_value` | `time_delay`, then `bitmask` or `referenced_property_increment`, the other `None` |
| `command_failure` | `time_delay`, `feedback_property_reference` |
| `floating_limit` | `time_delay`, `setpoint_reference`, `low_diff_limit`, `high_diff_limit`, `deadband` |
| `out_of_range`, `double_out_of_range` | `time_delay`, `low_limit`, `high_limit`, `deadband`, floats |
| `signed_out_of_range`, `unsigned_out_of_range` | the same members, ints |
| `unsigned_range` | `time_delay`, `low_limit`, `high_limit` |
| `change_of_life_safety` | `time_delay`, `list_of_life_safety_alarm_values`, `list_of_alarm_values` (life safety states as ints), `mode_property_reference` |
| `extended` | `vendor_id`, `extended_event_type`, `parameters` as encoded `bytes` |
| `buffer_ready` | `notification_threshold`, `previous_notification_count` |
| `access_event` | `list_of_access_events` (access events as ints), `access_event_time_reference` |
| `change_of_characterstring` | `time_delay`, `list_of_alarm_values`, strings |
| `change_of_status_flags` | `time_delay`, `selected_flags`, a `BitString` naming the status flags |
| `change_of_discrete_value` | `time_delay` |
| `change_of_timer` | `time_delay`, `alarm_values` (timer states as ints), `update_time_reference` |
| `none` | no other key |
| `other` | `tag` and `data`, the encoded contents, for a tag the standard doesn't assign |

A `*_reference` member is a `DeviceObjectPropertyReference` mapping.
Python has no enumeration class for life safety states, access events or
timer states, so those are their numbers. Before 0.15 the algorithms from
`command_failure` on (but `floating_limit` and `extended`) read as `other`.
There is no typed write; the read value writes back as its octets. An
enrollment whose parameters were never set serves the `none` alternative
(#1868).

A Group's Present_Value results, and an `ActionCommand`'s `property_value`,
are themselves read results: each value is shaped as a read of the property it
names would be.

---

## Copying and pickling

`ObjectIdentifier`, `PropertyValue`, `TagNode` and `BACnetTimeStamp`, like the
[enums](#enums), support `copy.copy`, `copy.deepcopy` and `pickle` at every
protocol, and the copy equals the original (#1500). Every class the module
exports reports `rusty_bacnet` as its `__module__`.

- An `ObjectIdentifier` rebuilds through its constructor.
- A `PropertyValue` rebuilds through the constructor its `tag` names, with
  the value as stored: `PropertyValue.date(2026, 3, 21, 6)` pickles as that
  call. A list rebuilds from its items as `PropertyValue`s, so a `real` item
  stays a `real` where `.value` would give a plain `float`. A typed
  constructed read rebuilds from the octets it was read from, with its
  element tag, so it still writes back exactly what was read, and a
  `tagged` value through `PropertyValue.tagged` with its octets.
- A `TagNode` rebuilds from its octets.
- A `BACnetTimeStamp` rebuilds from its encoded CHOICE, so a timestamp a peer
  sent with a field outside the ranges `date_time` checks (a month of 0, say)
  copies too.

```python
import pickle
value = await client.read_property(address, schedule, PropertyIdentifier.EXCEPTION_SCHEDULE)
assert pickle.loads(pickle.dumps(value)) == value
```

A pickle is for the same rusty-bacnet version that made it: it names the
classes' private rebuild methods, which may change before 1.0. Don't keep
pickles across upgrades.

A `WritePolicy` copies and pickles as `WritePolicy()` and the
`allow_priorities` call that makes an equal policy (#2561).

A high-level [`Value`](#value) copies and pickles too, from its octets, text
and data (#2561).

The other classes (`DiscoveredDevice`, `CovNotification`,
`CovNotificationMultiple`, the high-level
results `Reading`, `Readings`, `PriorityView`, `Written`, `WritePreview`,
`ObjectList`, `DeviceSummary` and `Discovered`, a `Device` handle,
`ScHubCertificateBinding`, and the client, server, endpoint and hub
classes) raise `TypeError` when pickled; copy the values you need out of
them.

---

## DiscoveredDevice

Read-only device information from WhoIs/IAm discovery (frozen).

| Property | Type | Description |
|----------|------|-------------|
| `.object_identifier` | `ObjectIdentifier` | Device object ID |
| `.mac_address` | `bytes` | The MAC the I-Am came from: IPv4 and port on B/IP, the 3-octet VMAC on B/IPv6, the station on MS/TP |
| `.max_apdu_length` | `int` | Max APDU the device accepts |
| `.segmentation_supported` | `Segmentation` | Segmentation capability |
| `.vendor_id` | `int` | Vendor identifier |
| `.seconds_since_seen` | `float` | Seconds since the device was last heard from: its last I-Am, or its last answer to one of the client's confirmed requests |
| `.source_network` | `int \| None` | Remote network number (if routed) |
| `.source_address` | `bytes \| None` | Remote MAC address (if routed) |

---

## CovNotification

Read-only incoming COV notification about one object (frozen): a
ConfirmedCOVNotification or UnconfirmedCOVNotification, which `subscribe_cov`
and `subscribe_cov_property` subscriptions bring.

| Property | Type | Description |
|----------|------|-------------|
| `.kind` | `str` | `"object"`; a [`CovNotificationMultiple`](#covnotificationmultiple) reads `"multiple"` |
| `.subscriber_process_identifier` | `int` | Subscriber process ID |
| `.initiating_device_identifier` | `ObjectIdentifier` | Source device |
| `.monitored_object_identifier` | `ObjectIdentifier` | Changed object |
| `.time_remaining` | `int` | Subscription seconds remaining |
| `.delivery` | `str` | `"confirmed"` or `"unconfirmed"`: the service the notification came by |
| `.source_mac` | `bytes` | The MAC the notification came from (the router's, if routed) |
| `.source_network` | `int \| None` | Remote network number (if routed) |
| `.source_address` | `bytes \| None` | Remote MAC address (if routed) |
| `.values` | `list[dict]` | Changed properties (see below) |

Each item in `.values` is a dict:
```python
{
    "property_id": PropertyIdentifier,
    "array_index": int | None,
    "value": PropertyValue | bytes,
}
```

`value` follows the [read result](#read-results) rule, using the monitored
object's type; octets whose framing is broken come back as `bytes`.

---

## CovNotificationMultiple

Read-only incoming COV notification about several objects (frozen): a
ConfirmedCOVNotificationMultiple or UnconfirmedCOVNotificationMultiple, which
`subscribe_cov_property_multiple` subscriptions bring (#2654).

| Property | Type | Description |
|----------|------|-------------|
| `.kind` | `str` | `"multiple"` |
| `.subscriber_process_identifier` | `int` | Subscriber process ID |
| `.initiating_device_identifier` | `ObjectIdentifier` | Source device |
| `.time_remaining` | `int` | Subscription seconds remaining |
| `.timestamp` | `tuple \| None` | When the last change it conveys happened, `((year, month, day, day_of_week), (hour, minute, second, hundredths))`, the year in full; `None` when no value carries a time of change |
| `.delivery` | `str` | `"confirmed"` or `"unconfirmed"`: the service the notification came by |
| `.source_mac` | `bytes` | The MAC the notification came from (the router's, if routed) |
| `.source_network` | `int \| None` | Remote network number (if routed) |
| `.source_address` | `bytes \| None` | Remote MAC address (if routed) |
| `.objects` | `list[dict]` | The objects reported, in order (see below) |

Each item in `.objects` is a dict:
```python
{
    "monitored_object_identifier": ObjectIdentifier,
    "values": [
        {
            "property_id": PropertyIdentifier,
            "array_index": int | None,
            "value": PropertyValue | bytes,
            "time_of_change": (hour, minute, second, hundredths) | None,
        },
    ],
}
```

`value` decodes as in `CovNotification.values`, using that object's type.
`time_of_change` is there when the subscription asked for timestamps for
that property; such a property may appear more than once, once for each
change the device queued since its last notification.

---

## CovNotificationIterator

Async iterator yielding `CovNotification` and `CovNotificationMultiple`
objects from the client's broadcast channel, in the order they arrived;
`kind` tells them apart.

```python
notifications = await client.cov_notifications()
async for notification in notifications:
    if notification.kind == "object":
        print(notification.monitored_object_identifier)
        for v in notification.values:
            print(f"  {v['property_id']}: {v['value']}")
    else:
        for obj in notification.objects:
            for v in obj["values"]:
                print(f"  {obj['monitored_object_identifier']} "
                      f"{v['property_id']}: {v['value']}")
```

One that falls behind the client's COV channel loses the oldest
notifications and adds their count to `missed`. A cancelled `__anext__`
loses nothing: a notification it was about to deliver comes back first on
the next call (#1858). Like the other event iterators described under
`connection_events()`, it completes one read at a time and belongs to one
event loop. Raises `StopAsyncIteration` when the client is stopped.

---

## BACnetClient

Async BACnet client for communicating with remote devices.

### Constructor

```python
client = BACnetClient(
    interface="0.0.0.0",        # Bind address
    port=47808,                  # UDP port
    broadcast_address="255.255.255.255",
    apdu_timeout_ms=6000,
    transport="bip",             # "bip", "ipv6", "sc", "mstp" or "router"
    share_port_by_address=False, # Keyword-only; B/IP, see "Sharing a port by address"
    share_wildcard_port=False,   # Keyword-only; B/IP or B/IPv6, see "Claiming the port"
    bbmd=None,                   # Keyword-only; B/IP, a Bbmd: see "BBMD and foreign-device modes"
    foreign_device=None,         # Keyword-only; B/IP or B/IPv6, a ForeignDevice; not with bbmd
    multicast=None,              # Keyword-only; B/IP, a Multicast: see "B/IP multicast"
    router=None,                 # Keyword-only; a BACnetRouter, with transport="router"
    write_policy=None,           # Keyword-only; a WritePolicy for Device.write and relinquish: see "The write policy"
    resolve_scope=None,          # Keyword-only; "local" (None), "global" or a network: where device(1234) asks, see "Devices and targets"
    # MS/TP options (serial_port, mstp_*): see "MS/TP serial ports"
    # IPv6 options:
    ipv6_interface=None,         # IPv6 selected local address; None means ::
    ipv6_device_instance=None,   # Keyword-only; 0..=4194303 for the VMAC of that instance, None for random
    # SC options:
    sc_hub=None,                 # WebSocket hub URL
    sc_vmac=None,                # 6-byte VMAC
    sc_device_uuid=None,         # Keyword-only; persistent 16-byte nonzero UUID required for SC
    sc_ca_cert=None,             # Site CA PEM path (required for SC)
    sc_client_cert=None,         # Operational certificate PEM path (required for SC)
    sc_client_key=None,          # Matching private key PEM path (required for SC)
    sc_heartbeat_interval_ms=None,  # 3000..=300000 ms when configured
    sc_heartbeat_timeout_ms=None,   # must be greater than interval
    min_request_interval_ms=0,   # Keyword-only; least ms between confirmed requests to one destination
    reconnect=None,              # Keyword-only; SC only, a ScReconnect configuration
    sc_npdu_per_origin_limit=None, # Keyword-only; SC only, None uses native quota 32
    sc_control_rate_limit=None,  # Keyword-only; SC only, (burst, per_second); None is (256, 32)
    sc_failover_hub=None,        # Keyword-only; SC only, see "SC failover hub"
    sc_connect_timeout_ms=None,  # Keyword-only; SC only, see "SC failover hub"
)
```

`min_request_interval_ms` paces the confirmed requests the client sends to
each destination (#1535). Each waits until that long after the latest one
sent to the same destination finished, by a reply, an error or the caller
giving up, or until that long after it was sent while it is still
outstanding, checking again when it wakes. Requests waiting together go one
at a time, in no promised order. Paging a log or polling then leaves a slow
device room for its
other clients. Requests to different destinations don't wait on each other;
0, the default, sends at once, and more than 3,600,000 (an hour) raises
`ValueError`. Behind a router the pause after a reply holds for requests made
one after another only. `BipEndpoint`, `ScEndpoint` and `MstpEndpoint` take the
same keyword-only `min_request_interval_ms`, validated the same way, and pace
the confirmed requests of the client they hand out with the same pacer (#1542). On
both, only new confirmed requests wait: a retry keeps its request's turn, and
replies, notifications and unconfirmed requests go at once.

### Claiming the port

A B/IP client, server or `BipEndpoint` claims its UDP port (#2366): a second
bind of it on this host fails, and `start()` (for a client, `async with`)
raises when another socket already holds it, with a message naming the port
and `share_wildcard_port`. Earlier releases shared an explicitly requested
port, so on Linux and Windows another program could bind it beside the
device and take the unicast sent to it. macOS and the BSDs still let a
socket that sets `SO_REUSEADDR` bind a specific address on the port, and
get the unicast sent there. On Linux a B/IP multicast member with its group
on its own port binds its `interface` address instead of `0.0.0.0`.

For loopback discovery, set `interface="127.0.0.1"` and
`broadcast_address="127.255.255.255"` on a host with the usual loopback /8.
When an explicit loopback interface uses a wildcard send socket, a local B/IP
broadcast to `255.255.255.255` raises `BacnetTransportError` before the send.
The OS could otherwise transmit it on a LAN and return the endpoint's own
I-Am with the LAN source address. Unicast and foreign-device traffic to a BBMD
can use this endpoint. With an explicit non-loopback interface and a wildcard
socket, the OS still chooses the route and source for a limited broadcast.
Use that interface's subnet broadcast for discovery. In per-address mode the
primary socket binds the configured source address.

The keyword-only `share_wildcard_port=True` keeps the old sharing, for a
setup that runs two stacks on one port of one host. Broadcasts then reach
both, but each unicast reaches only one of them (on Linux the one that
bound last), so replies can go astray; prefer `share_port_by_address=True`
on separate addresses, or separate ports. It has no effect with `port=0`,
which is never shared. Two B/IP multicast members on one host at one unicast
port need it too. See [Claiming the port](rust-api.md#claiming-the-port) for
each OS.

A client or server with `transport="ipv6"` claims its port the same way
(#2385), in normal and in foreign-device mode, and takes
`share_wildcard_port=True` too. Its one socket joins the BACnet multicast
groups itself, so the claim loses it nothing; but a second B/IPv6 stack on
the same host and port, which earlier releases let bind, now fails at start
unless both share. With sharing, both hear the groups and each unicast
reaches only one of them. On macOS and the BSDs two normal stacks on one
port never both started, with or without the keyword; what changed there is
that a normal stack and a foreign device on one port, which used to both
start in either order, now need the keyword on whichever starts later. See
[Claiming the port (B/IPv6)](rust-api.md#claiming-the-port-bipv6). On any
other transport the keyword raises `ValueError`.

### Sharing a port by address

By default a B/IP client, server or `BipEndpoint` binds `0.0.0.0` on its port,
whatever `interface` says, so two devices on two addresses of one host can't
both use 47808. With the keyword-only `share_port_by_address=True`, each binds
its own `interface` address instead and gets only the unicast sent there, so
several devices on one host share the port (#1538). It needs an explicit
`interface` and a nonzero `port`; `start()` fails otherwise, and another
transport raises `ValueError`.

In this mode every send leaves from the interface address. On Linux and
macOS broadcasts arrive on separate receive-only sockets, and datagrams are
handed up in the order the kernel received them across those sockets
(#1546), so a unicast that depends on a broadcast sent just before it is
handled after it. Those sockets keep
only broadcasts that arrived on the interface's own link, as identified
when the device starts: restart it after its interface changes. The
`broadcast_address` must be the interface's subnet broadcast or
`255.255.255.255` (a loopback `interface` may also name itself), or
`start()` fails. On Windows the address is claimed
exclusively, though the bind still succeeds beside another program's socket
of the same user on `0.0.0.0` at that port if that socket shares it. See
[Sharing a port by address](rust-api.md#sharing-a-port-by-address) for each
OS.

### BBMD and foreign-device modes

A B/IP `BACnetClient`, `BACnetServer` or `BipEndpoint` is a normal node by
default. The keyword-only `bbmd=` makes it a BBMD, and `foreign_device=`
registers it with a BBMD on another subnet as a foreign device, so its
broadcasts, Who-Is among them, reach that subnet (#938). Each takes a typed
object; giving both, `bbmd=` on another transport, or `foreign_device=` on
SC or MS/TP raises `ValueError` (B/IPv6 foreign devices are below).

```python
from rusty_bacnet import BACnetClient, BACnetServer, Bbmd, ForeignDevice

# A BBMD that forwards to the BBMD of another subnet and takes foreign devices.
server = BACnetServer(
    1234, interface="192.168.1.10", broadcast_address="192.168.1.255",
    bbmd=Bbmd(["10.0.5.2:47808"], accept_foreign_devices=True),
)

# A client behind NAT, registered with that BBMD for ten minutes and
# renewing every 20 seconds so the NAT mapping the BBMD's replies use stays open.
async with BACnetClient(port=0, foreign_device=ForeignDevice(
        "203.0.113.7:47808", ttl=600, renewal=20)) as client:
    await client.who_is()
    status = await client.foreign_registration()
```

`ForeignDevice(bbmd, ttl=300, renewal=None)` takes the BBMD as `"ip"`, `"host"` or
either with `":port"` (port 47808 by default), how many seconds the BBMD keeps the entry (at least
1), and the seconds between registrations, at least 0.1 and less than
`ttl`; `None` renews at half the TTL. The owner registers when it starts and renews
on its own; its first broadcasts wait for the first registration to be
answered. A host name (#2308) is looked up by the system's resolver when the owner
starts, and again alongside the registrations at most every 30 seconds; the owner
registers with the first IPv4 address it stands for. One that doesn't resolve still
starts the owner: registration waits, broadcasts are held and then refused, and the
name is tried again every 30 seconds.

`foreign_device=` also works with `transport="ipv6"` on `BACnetClient` and
`BACnetServer` (#1941): give `ForeignDevice` a B/IPv6 BBMD as `"ip"`,
`"[ip]"` or `"[ip]:port"`. A port needs the brackets: `"2001:db8::10:4780"`
is read as a bare address with the default port. The BBMD's family must match the transport, else the
constructor raises `ValueError`. The BBMD must be an IPv6 unicast host: an
unspecified, multicast, link-local, IPv4-mapped or IPv4-compatible address, a
zone index or port 0 raises `ValueError` naming the reason, as does a `ttl`
of 0. A B/IPv6 foreign device renews at half the TTL, but never more often
than every 30 seconds, so `renewal=` is B/IP only and raises `ValueError` with a B/IPv6
BBMD. The client needs `ipv6_device_instance`, since a B/IPv6 foreign device
uses its instance's VMAC. Its broadcasts go to the BBMD as
Distribute-Broadcast-To-Network. A registered Network Port
(`add_bip6_network_port`) reads BACnet_IPv6_Mode FOREIGN (1) with the
FD_BBMD_Address and FD_Subscription_Lifetime rows; with `on_reinitialize`, a
written lifetime or BBMD takes effect at ReinitializeDevice ACTIVATE_CHANGES,
and the next registration, sent at once, carries it. The BBMD may also be
written as a host name, looked up by the system's resolver as on B/IP: the
device moves to the first IPv6 address it stands for (#2308).

A host name in `ForeignDevice` serves B/IPv6 too (#2365), with the IPv6 addresses it
stands for. An owner on `ipv6_interface="::"` picks its source address from the route
to the BBMD, so its start looks the name up first and fails if it has no usable IPv6
address. On an explicit interface the owner starts and waits: nothing is registered,
broadcasts raise `OSError` (the transport error), and the name is tried again 30
seconds after each failure. On a B/IPv6 owner `foreign_registration()` returns a
`Bip6ForeignRegistrationStatus`: `bbmd` (the address in use, or None while waiting),
`bbmd_name` (the host name it is known by, `"host:port"`, or None for an address),
`waiting_for_bbmd`, `bbmd_lookups`, `bbmd_lookup_failures`, `last_bbmd_lookup_failure`
(as on B/IP, with `"no_ipv6_address"` for a name with no IPv6 address), the
`previous_releases`, `previous_released`, `previous_release_refused` and
`previous_release_unanswered` totals, `broadcasts_refused`, and `registrations_sent`.
The BBMD's answer to the latest registration reads as on B/IP (#2388): `last_outcome`
is `"accepted"` or `"refused"`, with `last_result` the BVLC result code (0x0090 for a
refusal), or `"timed_out"` once its renewal went first, the BBMD silent, or an
activation's registration did after 3 s of silence; `last_outcome_age` says how many
seconds ago it came, `unanswered` how many registrations in a row went unanswered, and
`refused` counts the refusals. A change of BBMD, the wait for its name and a stop
clear the answer.

```python
from rusty_bacnet import BACnetClient, ForeignDevice

async with BACnetClient(transport="ipv6", port=0, ipv6_device_instance=4321,
                        foreign_device=ForeignDevice("[2001:db8::10]:47808",
                                                     ttl=600)) as client:
    await client.who_is()
```

`Bbmd(bdt=None, *, accept_foreign_devices=False, management_acl=None,
bdt_persist_path=None, alone_on_subnet=False, nat_global_address=None,
nat_private_ranges=None)` takes the BDT as `"ip:port"` rows (forwarded to by
unicast) or `("ip:port", "mask")` pairs; the BBMD's own row is added when
missing. Without `accept_foreign_devices=True` every registration is
refused, and `management_acl` lists the addresses allowed to delete Foreign
Device Table entries (none by default). `bdt_persist_path` names a file
holding a BDT, 10 octets per row, to start with instead when it loads; a
BDT activated through the registered Network Port is saved there (#1826).
Write-BDT from the network is always refused. Both classes check their
values when built and raise `ValueError`, or `OverflowError` for an integer
out of range (a `ttl` outside 1 to 65535, say).

A BBMD behind a NAT router that port-forwards a public address to it (Annex
J.7.5, #940) takes that address as `nat_global_address`, `"ip"` or
`"ip:port"`, a non-loopback address (loopback is refused). A BDT with rows must
then list it as the BBMD's own row, and every row must be two-hop (the plain
`"ip:port"` form), or `Bbmd` raises `ValueError`; an empty BDT, a BBMD that
serves foreign devices only, is fine. The Forwarded-NPDUs the BBMD builds name the global address as
their origin, so devices at other sites can answer, while one it passes on
keeps its origin. A foreign device that registered from a private address
(RFC 1918, or one of up to four `nat_private_ranges` such as
`"100.64.0.0/10"`; `"0.0.0.0/0"` makes that every device) has its
broadcasts sent on from the global address too;
one that registered from a public address keeps its own. Behind NAT a BBMD
is usually alone on its subnet, so `alone_on_subnet=True` fits. The
registered Network Port serves the setting as BACnet_IP_NAT_Traversal and
BACnet_IP_Global_Address, writable behind a ReinitializeDevice handler in
any order; the values are checked together at activation, and an activated
setting is saved with the BDT in `bdt_persist_path`.
A foreign device behind NAT needs only a short `renewal`, below its router's
mapping timeout (30 seconds or less for many routers). For linking sites
across the internet, prefer BACnet/SC: a BBMD open to the internet has only
its access lists, quotas and rate limits to protect it. See
[A BBMD behind a NAT router](rust-api.md#a-bbmd-behind-a-nat-router).

```python
bbmd = Bbmd(["203.0.113.1:47809", "198.51.100.2:47809"],
            alone_on_subnet=True, nat_global_address="203.0.113.1:47809")
```

`foreign_registration()`, on all three owners, returns how the registration
is going without sending anything: `registered`, `lease_remaining` and
`next_attempt_in` in seconds (or None), the latest attempt's `last_bbmd`,
`last_result` (the BVLC result code, 0x0030 when the BBMD refused it) and
`last_outcome` (`"pending"`, `"accepted"`, `"refused"`, `"timed_out"`,
`"local_error"` or `"cancelled"`), and the `attempts`, `accepted`, `refused`,
`lapses` (leases that ran out with no newer success) and `renewal_hints`
(the BBMD's Distribute-Broadcast-To-Network NAKs, each bringing the next
attempt forward) totals. A BBMD named by host name (#2308) adds its lookups:
`bbmd_lookups` and `bbmd_lookup_failures` count them, `last_bbmd_lookup_failure`
says why the newest failed (`"not_resolved"`, `"timed_out"` when the resolver
had no answer within 10 seconds, `"no_ipv4_address"`, `"unusable_address"`,
`"abandoned"`, or `"other"` for a failure this version doesn't name), None once one
succeeds, and `waiting_for_bbmd` is true while
the name hasn't resolved yet, so no attempt is due. The latest attempt, the
newest lookup failure and the wait clear when the owner stops; the totals stay. It raises `RuntimeError` before start and after stop. See
[B/IP modes on the builders](rust-api.md#bip-modes-on-the-builders) for the
Rust side.

The lease and the latest attempt are separate observations: `registered` can
remain true while a renewal is `"pending"`, `"refused"` or `"timed_out"`.
It does not imply that the latest attempt was accepted. Check `last_outcome`
and `last_result` when the response to that attempt matters. A positive
`lease_remaining` describes the time left at observation; it need not be close
to the requested TTL, because the lease begins at a send rather than at the
status read.

### B/IP multicast

`BACnetClient`, `BACnetServer` and `BipEndpoint` take `multicast=` (B/IP
only, #941): a `Multicast(group, *, ttl=1, port=None)` makes the owner a
B/IP-M node (Annex J.8). Its broadcasts, Who-Is and I-Am among them, go to
the group, and it takes broadcasts only from the group, never a subnet
broadcast; directed messages stay unicast. `group` must be a class D
address. `ttl` (1 to 255) is the multicast TTL: the default 1 keeps the
group on the local network, so raise it for a group that spans IP routers.
`port` is the group's UDP port, by default the owner's own; several owners
on one host at one address need their own ports and a shared group port.

```python
from rusty_bacnet import BACnetClient, Multicast

group = Multicast("239.255.66.1", ttl=2)
async with BACnetClient(interface="192.0.2.20", multicast=group) as client:
    await client.who_is()
```

`Multicast` refuses a group in 224.0.0.0/24, the block reserved for local
network control. Two `Multicast` values with the same settings compare and
hash equal. The owner's constructor raises ValueError for a bad group or
TTL (OverflowError for an integer out of range), for `interface="0.0.0.0"`
(the group is joined on the interface, which must be explicit), for
`share_port_by_address=True`, for `port=0` without `Multicast(port=...)`
(a picked port has nothing the group could share), on another transport,
and with `foreign_device=`. With `bbmd=` the owner is the BBMD that serves
the group (Annex J.8.3): broadcasts from the group go on to its BDT peers
and foreign devices, and theirs come back through the group. Its own BDT
row must have the mask 255.255.255.255 (a `Bbmd()` without its own row
gets one), or `start()` raises. A registered Network Port serves the group
as BACnet_IP_Multicast_Address (0.0.0.0 when off), writable when the owner
answers ReinitializeDevice; activation moves the running owner to the new
group. On a BBMD the group goes in with the BDT written beside it, in one
activation that applies both or neither, since its own BDT row must have
the all-ones mask while it serves a group (#1963). A group changed that way
lasts until the process exits: the Python bindings don't set a
persisted-group file, so the next process starts with the `multicast=` it
is given.
Windows multicast is untested. See
[B/IP multicast](rust-api.md#bip-multicast-bip-m) for the Rust side.

### BBMD management

Five `BACnetClient` methods manage a BBMD by hand (#1841). Each sends one
BVLC request to `address`, a B/IP `"ip"` or `"ip:port"`, and waits up to
three seconds for the answer:

- `read_bdt(address)` returns the Broadcast Distribution Table as
  `("ip:port", "mask")` rows, the shape `Bbmd(bdt=)` takes.
- `write_bdt(address, entries)` asks the BBMD to take `entries` as its BDT. A
  BBMD that follows the 2020 standard refuses (result code 0x0010).
- `read_fdt(address)` returns the Foreign Device Table, a dict per entry with
  `address`, `ttl` and `seconds_remaining` (the grace period included).
- `delete_fdt_entry(address, entry)` asks it to delete the foreign device at
  `entry`, an `"ip:port"`; a refusal is 0x0050.
- `register_foreign_device_bvlc(address, ttl)` registers once for `ttl`
  seconds; a refusal is 0x0030. It renews nothing and doesn't route
  broadcasts through the BBMD: `foreign_device=` does that.

A refusal and silence never share an exception class. A BVLC-Result NAK
raises `BacnetBvlcNakError` with the code in `result_code`; no answer raises
`BacnetTimeoutError`; an answer of the wrong kind raises
`BacnetBvlcUnexpectedResponseError` with the `expected` and `got` BVLC
function codes. A second request to the same peer while one is in flight is
refused locally with `BacnetError`, as is any request on a non-B/IP client.
A bad address raises `ValueError` before anything is sent.

```python
from rusty_bacnet import BacnetBvlcNakError, BacnetTimeoutError

try:
    rows = await client.read_bdt("192.168.1.10:47808")
except BacnetBvlcNakError as refusal:
    print(f"not a BBMD, or refused: {refusal.result_code:#06x}")
except BacnetTimeoutError:
    print("no answer")
```

### MS/TP serial ports

`transport="mstp"` takes the keyword-only `serial_port` (required),
`mstp_baud` (9600, 19200, 38400, 57600, 76800 or 115200; default 38400),
`mstp_mac` (default 1), `mstp_max_master` (default 127),
`mstp_max_info_frames` (default 1), `mstp_extended_frames` (default False),
`mstp_echo` (default False), `mstp_echo_grace_ms` (default None),
`mstp_transmit_latency_pad_ms`, `mstp_usage_timeout_ms` and
`mstp_reply_timeout_ms` (each default None).
`BACnetServer` and `MstpEndpoint` take the same options; `MstpEndpoint` takes
`serial_port` through `mstp_max_info_frames` by position or keyword, and the
others by keyword only.
`mstp_extended_frames=True` turns on extended frames (Types 32 and 33), which
carry NPDUs of up to 1497 octets, so the link carries APDUs of up to 1476
instead of 480; without it, an extended frame the link hears counts as an
invalid frame. Routers need them (Clause 9.3); for a device they are
optional, and every node on the link must take them. `MstpEndpoint` checks
its `max_apdu` against the link: up to 480 by default, up to 1476 with
`mstp_extended_frames=True`, and a `ValueError` beyond. The memory cost is in
the transmit queues each port reserves: 768 KiB of slots with extended frames
against 272 KiB without, which become resident as the queues fill. The link
runs the same Clause 9 master core as the Rust transport.

The three timing options are in milliseconds, and None keeps the transport's
own value (see [MS/TP](rust-api.md#mstp-serial-rs-485) for why).
`mstp_transmit_latency_pad_ms` is added to a frame's time on the wire when
the port can't say when its last octet left: 4 ms on Windows, whose serial
port has no drain and is usually a USB adapter, and 0 elsewhere; raise it,
up to 15 ms, for a slower adapter or driver. `mstp_usage_timeout_ms` (20 to
35, default 35) is how long the station waits to hear its successor or a
polled station, and `mstp_reply_timeout_ms` (255 to 300, default 300) how
long it waits for an answer to a request; the defaults leave room for a USB
adapter's receive latency. A value outside those ranges raises `ValueError`
at start, before the port opens (`MstpEndpoint` raises it when it is built);
a negative one raises `OverflowError` when the object is built.

The port is taken not to hear its own frames (transceiver receiver off while
transmitting). `mstp_echo=True` declares an adapter that returns every octet
the station sends, as a transceiver whose receiver stays on does: the link
then drops that echo instead of taking its own frames for another station's
traffic, as `TokioSerialPort::with_echo` does from Rust (see
[Echo](rust-api.md#echo)). `mstp_echo_grace_ms` is how long after a frame its
echo may still be arriving, 40 ms when not given, enough for a USB adapter's
receive latency. A grace of 0, or one given without `mstp_echo=True`, raises
`ValueError` at start, before the port opens (`MstpEndpoint` raises it when
it is built); a negative grace, or one above 4294967295, raises
`OverflowError` when the client, server or endpoint is built.

```python
from rusty_bacnet import BACnetClient

client = BACnetClient(
    transport="mstp",
    serial_port="/dev/ttyUSB0",
    mstp_baud=38400,
    mstp_mac=3,
    mstp_echo=True,          # this adapter echoes what it sends
    mstp_echo_grace_ms=60,   # its echo can lag a frame by up to 60 ms
)
```

```python
from rusty_bacnet import MstpEndpoint

endpoint = MstpEndpoint(
    device_instance=3001,
    serial_port="/dev/ttyUSB0",
    mstp_mac=3,
    max_apdu=1476,               # needs extended frames on the link
    mstp_extended_frames=True,
    mstp_echo=True,
)
```

`rusty_bacnet.list_serial_ports()` returns the names of the serial ports the
operating system reports, to pass as `serial_port`: macOS lists them through
IOKit, Windows through SetupAPI and the registry, and Linux from sysfs. A port
that another program has open is listed too, and an empty list means none. It
raises `OSError` (or the subclass for the failure's kind) if the operating
system can't be asked.

```python
import rusty_bacnet

print(rusty_bacnet.list_serial_ports())  # ['/dev/ttyUSB0'], ['/dev/cu.usbserial-1410'], ['COM3'], ...
```

### Lifecycle

Entry holds exclusive lifecycle ownership while building and publishing the
client. Entering an already running or closing client raises `RuntimeError`.
Cancelling pending entry drops its unfinished connection setup. A concurrent
`stop()` waits for entry to complete or be cancelled, then closes the client.
A call or a second entry queued behind that pending entry fails with
`RuntimeError` ("client closing") as soon as `stop()` is called, without
waiting for the entry to finish (#2030).

`stop()` and context exit refuse new operations, let existing native operations
finish or be cancelled, and join transport teardown. Operations remain concurrent
while the client is running. Close has no universal deadline: draining depends on
the outstanding requests. Cancelling the close Future leaves its owned shutdown
task running; await `stop()` again to join that same teardown. Close errors are
reported to the caller, and later close can retry. Repeated close is safe.

```python
# Preferred: async context manager
async with BACnetClient() as client:
    ...  # client is started and ready

# Manual:
await client.stop()
```

### SC reconnect

`reconnect=None` keeps automatic redial disabled. Pass a frozen `ScReconnect`
object to an SC client to retry after connection loss:

```python
from rusty_bacnet import BACnetClient, ScReconnect

client = BACnetClient(
    transport="sc", sc_hub="wss://hub.example.com/bacnet",
    sc_vmac=node_vmac, sc_device_uuid=persistent_node_uuid,
    sc_ca_cert="site-ca.pem", sc_client_cert="node.pem", sc_client_key="node.key",
    reconnect=ScReconnect(
        initial_delay_ms=10_000, max_delay_ms=600_000, max_retries=10,
    ),
)
```

All `ScReconnect` arguments are keyword-only. The example uses the default finite policy.
The initial delay is the minimum reconnect sleep; exponential backoff and jitter
stay within the configured minimum and maximum. Delays must be positive,
`initial_delay_ms <= max_delay_ms`, and the maximum must not exceed 86,400,000 ms.
Invalid settings raise `ValueError`; negative or overflowing unsigned integers
raise `OverflowError`. These checks do not qualify deployment timing.

With `retry_forever=True`, each backoff round tries the primary followed by
an available failover. The rounds continue while a hub can still be retried,
regardless of `max_retries`. Stopping the owner cancels recovery.

With the default `retry_forever=False`, `max_retries=0` permits the initial connection and disables active-hub
retries after loss. Passing a `ScReconnect` object to a non-SC client raises `ValueError`.
Retries reuse the loaded TLS trust and operational identity, VMAC, UUID and
heartbeat settings; credential files are loaded at entry, not reread on each
retry. A new connection must complete TLS and SC admission before service
traffic resumes. Applications still handle request errors; reconnection does
not guarantee that an interrupted operation completes.

### SC failover hub, connection events and link status

`sc_failover_hub` names a second hub's `wss://` URL, dialled with the same TLS
settings when the primary can't be reached; it needs `reconnect`, since
without reconnection the client would never turn to it or come back
(`ValueError` otherwise). While on the failover hub the client keeps trying
the primary and returns to it once it answers. `sc_connect_timeout_ms`
(default 10,000, at least 1) bounds each hub dial and Connect-Request; a dial
that runs out of time raises `BacnetTimeoutError`. Both are keyword-only and
SC only.

```python
client = BACnetClient(
    transport="sc", sc_hub="wss://hub.example.com/bacnet",
    sc_failover_hub="wss://failover.example.com/bacnet",
    reconnect=ScReconnect(initial_delay_ms=1_000, max_delay_ms=30_000, max_retries=3),
    sc_vmac=node_vmac, sc_device_uuid=persistent_node_uuid,
    sc_ca_cert="site-ca.pem", sc_client_cert="node.pem", sc_client_key="node.key",
)
async with client:
    events = await client.connection_events()
    async for event in events:
        print(event.kind, event.hub, event.cause)
        if events.missed:
            status = await client.connection_status()  # resync after a gap
```

`await client.connection_events()` returns an `ScEventIterator` of frozen
`ScEvent` values. The first call after the client starts gets every event
since the client was built, beginning with the `connected` of the first
connection, made during `async with` (#1908). Each later call is a late
subscriber: it gets the events from that call on, so the first `connected` is
already behind it. `kind` is `connected`, `disconnected`, `connect_failed`,
`reconnect_attempt`, `failover_engaged`, `primary_restored`,
`primary_restore_failed` or `reconnect_gave_up`; `hub` (`primary` or
`failover`), `hub_vmac`, `cause`, `attempt` and `backoff` (seconds) are set
where they apply and None elsewhere. In finite recovery, losing the primary reads
`disconnected`, a `reconnect_attempt` and `connect_failed` per failed primary
attempt, then `failover_engaged` and `connected` on the failover hub.
Unlimited recovery reports attempts on the primary and available failover in
that order. Both carry the same round number and backoff. Round numbers start
at one and saturate at 2**32 − 1. While on
the failover hub, each restore probe of the primary that fails reads one
`primary_restore_failed` (`hub` is `primary`), at most one per restore
interval (#1828).

`cause` is `local_close`, `peer_close` (a Disconnect-Request from the hub),
`heartbeat_timeout`, `websocket`, `websocket_closed`,
`tls`, `nak` (with `error_class` and `error_code`, `ErrorClass` and
`ErrorCode` members), `dial_timeout`,
`connect_accept_timeout`, `upgrade_refused`, `malformed_result`,
`unexpected_connect_reply`, `rejection_expired` or `other`; `cause_detail`
adds text for `websocket`, `tls` and `other`. A `dial_timeout` is a dial
(host lookup, TCP, TLS or WebSocket upgrade) that ran out of time, with `dial_stage`
(`host_lookup`, `tcp_connect`, `tls` or `websocket_upgrade`) saying where; a
`connect_accept_timeout` is a hub that opened the WebSocket but never answered
the Connect-Request. An `upgrade_refused` is a server, often a proxy, that
answered the WebSocket upgrade with the HTTP status in `http_status` (#1839).
A `websocket_closed` is a hub that closed the WebSocket with the status in
`close_status`, such as 1001 for a hub going away (#2438). This stack's hub
sends a status on every close it means (#2463): 1001 for a graceful
shutdown and 1000 otherwise, such as for a replaced or retired node. A
connected node still reads a graceful shutdown as `peer_close`, since the
hub's Disconnect-Request comes first. The node closes its own end the same
way (#2520): `stop()` sends a Disconnect-Request, waits up to a second for
its acknowledgement, then closes with 1000, giving a hub that never reads two
seconds at most, and still reports `local_close`. A refused Connect-Request
is closed with 1000 after the NAK, and a hub that leaves a heartbeat or the
Connect-Request unanswered gets a close with no status.

`cause_code` names the cause with an `ErrorCode` member where one applies
(#2438): a NAK's own code, or the BACnet/SC connection code Annex AB.7.5
gives a DNS, TCP, TLS, HTTP or WebSocket failure, such as
`TCP_CONNECTION_REFUSED`, `HTTP_TEMPORARY_UNAVAILABLE` for an upgrade answered
with 503, or `WEBSOCKET_ENDPOINT_LEAVES` for a close with status 1001. Its
`name` is the code's name, and None for a number the table doesn't name.
`cause_code` is None for a local close, a Disconnect-Request and the timeouts
with no code of their own.

The connector never waits for Python. An iterator more than 64 events behind
loses the oldest and adds their count to its `missed`, then goes on with the
oldest event it still has; after a gap, `connection_status()` says where the
link stands. Each `connection_events()` call is an independent subscription.
A cancel before an event arrives loses nothing, and one that lands while an
event is being delivered, as a timed-out `asyncio.wait_for` does, puts the
event back in a one-event slot that the next `__anext__` returns first
(#1858). Reads wait behind an event on its way back, so it keeps its place
before later events and before the end of the iteration; concurrent
`__anext__` calls on one iterator complete one at a time.

Read an iterator from one running event loop; `asyncio.run` and
`async for` are fine. If a read's event loop stops for good while an
event is on its way to it, as when a manual `run_until_complete` returns
first, later reads from any other loop wait behind that event. They raise
one `RuntimeWarning` after 5 seconds and keep waiting, since skipping the
event would break the order. Closing the stopped loop drops the event,
which then counts in `missed`, and the reads go on. `missed` counts events
lost to lag and events dropped on their way to a read like this.

Iteration ends (`StopAsyncIteration`) once the client stops; the iterator
holds no reference to the client.

`await client.connection_status()` returns a frozen `ScLinkStatus`: `state`
(`disconnected`, `connecting`, `connected` or `disconnecting`), `active_hub`,
`hub_vmac`, `heartbeat_age` (seconds since the last message from the hub) and
`heartbeat_rtt` (seconds, the latest answered Heartbeat-Request), without
network I/O. Both methods raise `RuntimeError` for a stopped or non-SC client.

### SC ingress quotas and drop counters

`BACnetClient` and `BACnetServer` accept the keyword-only
`sc_npdu_per_origin_limit: int | None = None`. Omission or `None` preserves the
native quota of 32 queued, unconsumed NPDUs per ingress path and source. An
explicit value must be between 1 and 256 inclusive and requires `transport="sc"`;
semantic violations raise `ValueError` during construction, before credential
file access or dialing. Negative or unrepresentably large integers retain the
usual unsigned-conversion `OverflowError`; nonintegers raise `TypeError`.
The aggregate SC NPDU queue stays fixed at 256. This is a local receive policy,
independent of the server's request-handler admission budgets.

Both also accept the keyword-only `sc_control_rate_limit: tuple[int, int] | None
= None` (#1969): `(burst, per_second)`, the network-layer messages one source
may hand in back to back and then each second once the burst is spent. `None`
keeps the native 256 then 32 a second. The burst must be 1 to 4096 and the rate
at least 1, with `transport="sc"`; other values raise `ValueError` during
construction, before credential file access or dialing, negative ones
`OverflowError`. A source is the originating VMAC of a hub-relayed message.
Only network-layer messages are charged, never APDUs, and one over its source's
budget is dropped and counted in `control_rate_drops`. Raise it for a peer that
legitimately announces many networks at once, such as a router in front of many.

`await client.sc_npdu_drop_counts()` and `await server.sc_npdu_drop_counts()`
return an owned dictionary with required integer fields:

| Field | Counted NPDU admission failure |
| --- | --- |
| `control_rate_drops` | Network-layer message over its source's rate limit (#518): `sc_control_rate_limit`, by default a burst of 256, then 32 a second |
| `fairness_drops` | Per-origin quota reached |
| `full_drops` | Quota passed but aggregate queue full |
| `closed_drops` | Receive queue closed |

The counters are queue-wide lifetime totals, saturating at the native unsigned
64-bit maximum. Each dropped NPDU increments one field, with closed checked
first, then the control-message rate, fairness and full. Reading them performs no network I/O
and remains available while the started SC transport is disconnected or the
client is reconnecting. Before start, after stop, or on a started non-SC owner,
the accessor raises `RuntimeError`. A new transport on a subsequent start has
fresh counters. Each result is an independent snapshot: retaining or mutating
it neither keeps the transport alive nor changes later results.

`ScNpduDropCounts` is a stub-only `TypedDict` for static typing, like the other
counter shapes; it is not a runtime import. Both methods return an awaitable
Future, so use `await` or `asyncio.ensure_future` when scheduling observations.

### Offline SC credential inspection

`inspect_sc_pem(identity_pem, *, peer_trust_pem=None, private_key_pem=None,
inspected_at_unix=None)` returns a frozen, owned report without opening a
connection. `inspect_sc_pem_files` accepts explicit `str | os.PathLike[str]` paths
and reads each selected file once. Reports contain fingerprints, bounded metadata,
date and SAN/KU/EKU findings, key consistency, optional Unix mode observations,
and `direct_issuer` / `direct_issuer_index`: whether, and which, peer-trust
certificate signed the identity leaf directly (`"direct"` with its zero-based
index, `"not_direct"`, `"unknown"`, or `"not_assessed"` without peer trust).
These are advisory observations and do not change startup acceptance. See
[the bounds, error contract and examples](sc-offline-inspection.md).

### SC peer certificates

`await client.sc_peer_info()` observes the accepted active Hub without another
connection. It returns a frozen `ScPeerInfo`, or `None` while disconnected or
reconnecting. A non-SC, stopped or closing client raises `RuntimeError`. The
result and its nested values own data only; keeping them after close keeps no
client or socket alive.

```python
peer = await client.sc_peer_info()
if peer is not None:
    print(peer.peer_address, peer.connection_id, peer.handshake_kind)
    print(peer.leaf_sha256.hex())  # SHA-256 of the exact leaf DER
    leaf = peer.certificates[0]
    if leaf.metadata is not None:
        print(leaf.metadata.subject, leaf.metadata.issuer)
        print(leaf.metadata.not_after_unix)  # signed Unix seconds
    # leaf.der explicitly exports original bytes; normal repr omits them.
```

`certificates` is an ordered tuple of `ScPeerCertificate` objects, leaf first.
This is the session-associated certificate list, which can omit trust anchors
or include extra certificates outside the verified path. `handshake_kind` is
`"full"`, `"resumed"`, or `"unknown"`. Resumed sessions may reuse cached
certificates without a new certificate exchange or fresh verification.
`protocol_version` and `cipher_suite` contain the negotiated rustls names (or
`None` if unavailable). `server_name` is the intended URI host; `peer_address`
is the actual remote TCP endpoint, which can be a proxy.

`connection_id` is process-local and changes on every physical dial, even for
an unchanged certificate or resumed TLS. SC retries reusing the same socket
retain it. `observed_at_unix` records when that socket was observed as SC
Connected, not when its certificate was validated. The returned value is
historical; read again to observe a new accepted connection. Failed restore
candidates do not replace the active Hub observation.

The shared Rust parser supplies subject, issuer, signed Unix not-before and
not-after dates, public-key and signature algorithm OIDs. Names and OIDs are
ASCII escaped and bounded to 1024 bytes each; `text_truncated` signals any
truncation. `metadata=None` with `inspection_error="certificate_parse_failed"`
means display parsing failed, while original DER remains available. Parsing
never changes TLS acceptance. KU and EKU interpretation is outside this
API.

`metadata.subject_alt_names` (#2022) is a tuple of frozen `ScSubjectAltName`
values, the certificate's DNS, URI, email and IP names in certificate order;
other name forms are left out. Each has `kind` (`"dns"`, `"uri"`, `"email"` or
`"ip"`) and `value`, a `str` exactly as the certificate wrote it (no case
folding, a wildcard such as `*.example.com` as written) or an
`ipaddress.IPv4Address`/`IPv6Address`. Compare names for equality, never by
suffix, and allow on a name found rather than deny on one missing. A repr
names the kind only, so logging one never prints the name. The underlying TLS implementation bounds the certificate message to 64 KiB.

Certificate display does not authorize a VMAC/UUID, identify a relayed BACnet
origin, establish current validity, or report a revocation check. Existing
WebPKI path building and URI-name checks are unchanged; this is not a claim of
complete Annex AB certificate-profile conformance. Credential files remain
loaded at client entry. Recreate the client to load replacement material, then
inspect its newly accepted connection.

Rust callers use `client.transport().hub_peer_info().await` for a concrete SC
client, or match `AnyTransport::Sc(transport)` and call the same method. The
returned `ScHubPeerInfo` exposes `tls()` and `observed_at()`; `TlsWebSocket::peer_info()`
provides the lower-level TLS observation before SC admission.

When initial SC startup rejects a TLS peer, `BacnetTransportError` can carry a
frozen `sc_untrusted_peer: ScUntrustedPeerInfo | None`. It contains certificates
observed in that actual failed outbound attempt, without another connection:

```python
from rusty_bacnet import BacnetTransportError

try:
    await client.__aenter__()  # client already configured for SC
except BacnetTransportError as error:
    print(error)  # original failure remains the reason for rejection
    untrusted = error.sc_untrusted_peer
    if untrusted is not None:
        for certificate in untrusted.certificates:
            if certificate.metadata is not None:
                print("UNTRUSTED", certificate.metadata.subject,
                      certificate.metadata.issuer, certificate.metadata.not_after_unix)
            # certificate.der explicitly exports the observed, untrusted bytes.
    raise
```

This value is separate from `ScPeerInfo`: it has no accepted connection ID,
authenticated identity or verified-chain claim. Its `peer_address` is the
attempt's TCP endpoint and `server_name` is the intended URI host. Its frozen
certificate tuple uses the same bounded optional metadata as successful
observations and owns no socket or client. Normal representations omit the
captured bytes and parsed names; the original TLS error text is unchanged.

`None` means unavailable at the verifier observation point. It can occur before
TLS receives certificates, when protocol processing rejects a message earlier,
or on resumption; it does not prove no certificate was sent. Non-TLS transport
errors also have `sc_untrusted_peer=None`. This API covers returned outbound
dial errors, including initial client entry; it does not retain a history of
background reconnect failures or inbound rejected clients. Rust callers use
`ScConnectError::from_error(&error).and_then(|e| e.untrusted_peer_info())`.

### Address Format

All `address` parameters accept:
- IPv4: `"192.168.1.100:47808"` (4-byte IP + 2-byte port)
- B/IPv6: `"bip6:1234"`, the VMAC of device instance 1234 (0 to 4194303,
  Clause H.7.2), or `"bip6:0x40ABCD"`, any 3-octet VMAC. A B/IPv6 node is
  addressed by its VMAC (Clause U.1.3); `"bip6:0x0004D2"` is the form
  `resolve_vmac` and `BACnetServer.local_address()` return. Only a
  `transport="ipv6"` client takes it; any other raises `ValueError`.
- Hex MAC: `"01:02:03:04:05:06"` (raw bytes, for SC/Ethernet, or `"00:04:d2"`
  for a B/IPv6 VMAC)
- MS/TP: `"7"` or `"mstp:7"` (a station, 0 to 254)

An IPv6 address in brackets, `"[::1]:47808"`, raises `ValueError`: it says
where a node is, not which VMAC it has. Find the VMAC with
[`resolve_vmac`](#resolve_vmacaddress---str).

---

### Property Access

#### `read_property(address, object_id, property_id, array_index=None) -> PropertyValue`

Clients, an endpoint's included, validate the ACK's object, property and array
index. Device or Network Port instance `4194303` requests accept a concrete
same-type identifier reported by the peer; unresolved wildcard and mismatched
ACKs raise `BacnetError`. The return value is the decoded property value,
with every element kept as [Read results](#read-results) describes.
The bundled server resolves the Device alias. Full-server RP/RPM and endpoint RP
also resolve the Network Port alias when that owner explicitly registers a port;
see [registered B/IP ports](#registered-bip-network-port).

```python
value = await client.read_property(
    "192.168.1.100:47808",
    ObjectIdentifier(ObjectType.ANALOG_INPUT, 1),
    PropertyIdentifier.PRESENT_VALUE,
)
print(value.value)  # 72.5
```

#### `write_property(address, object_id, property_id, value, priority=None, array_index=None)`

The built-in commandable objects expose `Priority_Array` as read-only (§19.2.1).
Set or relinquish a priority slot by writing a value or NULL to `Present_Value`
with the desired priority; [`relinquish`](#priorities-and-relinquish) does the
release by name and reads the slots back. `write_property` is the low-level
write: the client's `write_policy` doesn't apply to it. Whole-array and
indexed `Priority_Array` writes are denied, including index 0 (the element
count); indexed reads remain available. A refused direct array write does not change the effective value or terminate
an active lighting operation. WPM preserves valid earlier writes when it reaches
such a denied element. This does not impose a write policy on custom objects.

For indexed WP/WPM received by the bundled server, a property absent from
nonempty effective object metadata returns `PROPERTY/UNKNOWN_PROPERTY` before
value decoding. Served scalars and BACnetLIST properties retain
`PROPERTY_IS_NOT_AN_ARRAY`; served arrays retain their object-specific write
rules. Absence-first is a local error-precedence policy. Custom objects with empty
metadata keep their existing classifier and writer delegation. WPM retains its
successful prefix and leaves the failing element and suffix unmodified. This
describes this library, not the error policy of a remote server.


All three single-property entrypoints (`write_property`, `write_property_to_device`,
and `write_property_to_devices`) accept omitted priority or 1–16. Values 0 or
17–255 raise synchronous `ValueError` before a future, device lookup, or traffic;
values outside the native u8 range raise `OverflowError`. A multi-device batch
validates every input before dispatch, so an invalid later priority cannot send a
valid prefix. Valid batches retain per-device outcomes and completion order.
Supplied valid priority is ignored by a noncommandable remote property; NULL
relinquishment semantics are unchanged.

```python
await client.write_property(
    "192.168.1.100:47808",
    ObjectIdentifier(ObjectType.ANALOG_OUTPUT, 1),
    PropertyIdentifier.PRESENT_VALUE,
    PropertyValue.real(75.0),
    priority=8,
)
```

#### `read_property_multiple(address, specs) -> list[dict]`

Read multiple properties from multiple objects in one request.

```python
results = await client.read_property_multiple("192.168.1.100:47808", [
    (ObjectIdentifier(ObjectType.ANALOG_INPUT, 1), [
        (PropertyIdentifier.PRESENT_VALUE, None),
        (PropertyIdentifier.OBJECT_NAME, None),
    ]),
    (ObjectIdentifier(ObjectType.ANALOG_INPUT, 2), [
        (PropertyIdentifier.PRESENT_VALUE, None),
    ]),
])

for obj in results:
    print(f"Object: {obj['object_id']}")
    for prop in obj['results']:
        if prop['value'] is not None:
            print(f"  {prop['property_id']}: {prop['value'].value}")
        elif prop['error'] is not None:
            ec, ev = prop['error']
            print(f"  {prop['property_id']}: ERROR {ec} {ev}")
```

Return format: `list[dict]` where each dict has:
- `"object_id"`: `ObjectIdentifier`
- `"results"`: `list[dict]` with `"property_id"`, `"array_index"`, `"value"` (PropertyValue shaped as [Read results](#read-results) describes, raw `bytes` when the octets' framing is broken, or None on error), `"error"` (tuple of ErrorClass, ErrorCode or None)

#### `write_property_multiple(address, specs)`

Write multiple properties to multiple objects in one request. Both direct and
device-directed WPM validate the entire input synchronously before creating an
operation or starting discovery. Empty request/property lists, ALL/REQUIRED/OPTIONAL
targets, and priorities 0 or 17–255 raise `ValueError`; integers outside the native
u8 range raise `OverflowError`. Omitted priority, priorities 1–16, index zero,
proprietary properties, NULL and empty list **values** remain valid. This is local
request validation; remote property availability and commandability are not inferred.

```python
await client.write_property_multiple("192.168.1.100:47808", [
    (ObjectIdentifier(ObjectType.ANALOG_OUTPUT, 1), [
        (PropertyIdentifier.PRESENT_VALUE, PropertyValue.real(75.0), 8, None),
        # (property_id, value, priority, array_index)
    ]),
])
```

---

### COV Subscriptions

The full server's network Device reads use its actual execution profile:
service bits reflect the fixed dispatcher with clock-dependent time services,
and both COV list properties remain present after underlying Device declaration
changes. The identity's Device receives live lists, even beside a
lower-instance Device added later; other Devices receive empty lists. Property_List and RPM selector/index behavior follow the same definitions.
WP and WPM reject assignment to Device service bits, both COV lists and
Property_List, including custom Device writers. Other custom properties retain
their existing write behavior. Changing a Device's declaration is not a runtime
service-disable switch.

The bundled server distinguishes ordinary, Single-property and Multiple-reference
subscriptions by their requested coordinates. All families match the original
client BACnet address independently of the immediate router. Ordinary and Single
use process/object coordinates, plus property/index for Single; their confirmed
mode remains mutable. Successfully admitted renewals select the current route,
including permitted ordinary indefinite renewals. Cancellation through either
router removes the same context; refused renewal preserves its route and terms.
Every ordinary/Single renewal advances its generation and follows the normal
observation reset/initial-notification path, fencing stale completion.

Multiple additionally keys on confirmed form. Its latest accepted finite request,
including an empty renewal of an existing context, retargets every retained
reference. Cancellation removes matching targets without retargeting survivors;
route changes fence old snapshots while preserving unreplaced observations. The
exception is a confirmed context whose report is outstanding, or failed and still
owed, at the move: the kept untimestamped references that report carried report
afresh (#923).
Different accepted array indexes stay distinct, and exact duplicate Multiple
references use final options once. Peer cleanup follows the current route for
all families. Claimed BACnet addresses do not establish authentication.
Live finite subscription notifications use positive ceiling seconds (bounded to
`u32::MAX`); ordinary indefinite subscriptions continue to report zero. Expired or
stale ownership at the final eligibility check cannot admit a new notification.
This does not retract bytes if cancellation races afterward. A Multiple context-only renewal
uses its current deadline, and each retained value must have its own live owner.
An already admitted confirmed notification continues its retry/ACK lifecycle.
Bundled server property subscriptions compare their selected value, using the same
validated sample for payload and baseline; failed reads never substitute
Present_Value. Numeric Present_Value alone inherits the object's increment;
other numeric properties without one report changes. Count coordinates and
supported structured/whole-array values ignore increments. Unclassified whole
arrays are refused regardless of increment presence. Retained samples have local
32-level / 1,024-node / 65,536-payload-byte caps, independent of traffic budgets;
admission overflow preserves existing subscriptions, and later overflow skips the
sample. See the [Rust selected-property profile](rust-api.md#cov-subscriptions)
for exact type, exceptional-number and shape policies.
Applicable Status_Flags changes also trigger reports independently of numeric
increments. Property notifications include declared-present flags once per object,
including non-Life-Safety objects. Selected values and flags advance one delivered
observation together. Read/encoding/size failure, or malformed declared-present
flags, skips the whole report without advancing either part; ordinary failed
Present_Value no longer produces a flags-only partial report. Declared absence
omits the companion. Disappearance alone does not trigger; a later present value
can trigger after a delivered absent observation. Multiple samples each context
separately under one DB/snapshot borrow and retains existing lifetime fences.
These server guarantees do not add empty finite Multiple contexts, delayed
Multiple notifications or general numeric-array reduction.

#### `subscribe_cov(address, subscriber_process_identifier, monitored_object_identifier, confirmed, lifetime=None)`

`confirmed` explicitly selects notification mode. A `None` or zero lifetime
creates an indefinite subscription; positive lifetimes are seconds. Use
`unsubscribe_cov` to cancel. The client always supplies the required mode,
including when the lifetime is omitted.

`address` is a `str` on the local link or a `RoutedTarget` for a station
behind a router (#2588), with the routing rules of
[Routed targets](#routed-targets). The device keeps the subscription under
the address the request came from and notifies back through its router, so
each notification from it has `source_network` and `source_address` set to
the station's network and MAC, and `source_mac` to the router's.

```python
await client.subscribe_cov(
    "192.168.1.100:47808",
    subscriber_process_identifier=1,
    monitored_object_identifier=ObjectIdentifier(ObjectType.ANALOG_INPUT, 1),
    confirmed=True,
    lifetime=300,  # seconds, or None for indefinite
)
```

#### `unsubscribe_cov(address, subscriber_process_identifier, monitored_object_identifier)`

`address` is a `str` or a `RoutedTarget`, as for `subscribe_cov`. The device
finds the subscription by the address the request came from, the process
and the object, so the cancel must name the target the subscription named:
the same `RoutedTarget` for one made through a router, the same `str` for
one made directly. The same device reached another way, such as by its own
`ip:port` after a routed subscription, sees the cancel come from another
address: it answers with success and keeps the subscription.

```python
await client.unsubscribe_cov(
    "192.168.1.100:47808",
    subscriber_process_identifier=1,
    monitored_object_identifier=ObjectIdentifier(ObjectType.ANALOG_INPUT, 1),
)
```

#### `subscribe_cov_property(address, subscriber_process_identifier, monitored_object_identifier, property_identifier, confirmed, lifetime, array_index=None, cov_increment=None)`

Subscribe to COV notifications for one property of an object
(SubscribeCOVProperty, #2588). `address` is a `str` or a `RoutedTarget`, as
for `subscribe_cov`. `lifetime` is required, 1 or more seconds: a
single-property subscription can't be indefinite, so 0 raises `ValueError`
before anything is sent; renew it by subscribing again, with the same
target, process, object and property, before it runs out. `array_index`
names one element of an array property, and `cov_increment` overrides the
object's own increment for a numeric property. Notifications arrive on
`cov_notifications()`, as for `subscribe_cov`.

Give each subscription a process identifier of its own: an object
subscription (`subscribe_cov`) and a property subscription on one object
with one identifier send notifications that can't be told apart.

```python
await client.subscribe_cov_property(
    "192.168.1.100:47808",
    subscriber_process_identifier=2,
    monitored_object_identifier=ObjectIdentifier(ObjectType.ANALOG_VALUE, 3),
    property_identifier=PropertyIdentifier.PRESENT_VALUE,
    confirmed=False,
    lifetime=600,
    cov_increment=0.5,
)
```

#### `unsubscribe_cov_property(address, subscriber_process_identifier, monitored_object_identifier, property_identifier, array_index=None)`

Cancel a single-property subscription. Name the target, process, object,
property and array index the subscription named: the device finds it by
those and the address the request came from, as for `unsubscribe_cov`.

#### `cov_notifications() -> Awaitable[CovNotificationIterator]`

Returns an awaitable that yields an async iterator. Await the factory before
iterating; it can be called multiple times for independent consumers. It
yields both kinds of notification, a `CovNotification` about one object and
a `CovNotificationMultiple` about several, in the order they arrived. The
client acknowledges a confirmed notification of either kind whether or not it
knows the subscription, so match one by its `subscriber_process_identifier`
and source. An unsubscribed sender's broadcast can bring a
`CovNotificationMultiple` too, so check `kind` (or `isinstance`) before
reading a `CovNotification`'s fields. A segmented COV-multiple request is
answered with an Abort (the client does not support segmentation; tracked in
#2646), and a confirmed notification sent again, its answer lost, is
published again.

```python
notifications = await client.cov_notifications()
async for notif in notifications:
    if notif.kind != "object":
        continue  # a CovNotificationMultiple
    print(f"Object {notif.monitored_object_identifier} changed:")
    for v in notif.values:
        print(f"  {v['property_id']}: {v['value']}")
```

---

### Discovery

#### `who_is(*, low=None, high=None, scope="local")`

Send a Who-Is request. By default it goes to this network alone: a
local broadcast, which reaches the whole BACnet network (across BBMDs, and
to foreign devices) but which no router passes on (#2560). `scope="global"`
sends it to every network, and a network number from 1 to 65534 to that
remote network through its router. On a large routed site every device
answers a global Who-Is, so give it a range, or name the network. Any other
text is one station's address, in the forms `device()` takes
(`"192.168.1.10"`, `"mstp:5"`), asked by unicast (#2561). Another number, or
text that names a device instance or a routed target, raises `ValueError`,
and another type `TypeError`, before anything is sent; a station the
client's link can't reach raises `ValueError` on await. A client on a
router's application (`transport="router"`) has no network of its own, so
its Who-Is names a network, or every one: a local or directed one raises
`ValueError` saying so. A `RoutedTarget` in `who_is` or `discover` selects one station by its
network and MAC. The explicit or learned next hop receives a unicast.
With no learned next hop the client broadcasts on the local link while
keeping the remote station's DNET and DADR. Discovery collects answers from
that address during the wait. Who-Has accepts the broadcast scopes and a
local station address.

```python
await client.who_is()                    # all devices on this network
await client.who_is(low=1000, high=2000)  # instance range
await client.who_is(scope=5)             # the devices on network 5
await client.who_is(low=1000, high=2000, scope="global")  # every network
```

The limits go together, each from 0 to 4194303 (Clauses 16.9 and 16.10).
Every discovery call that takes `low` and `high` raises
`ValueError` when only one is given, when `low` is above `high`,
or when a limit is past 4194303, before anything is sent (#1483); a single
limit used to go out as a request for every device.

A confirmed request goes to one device. A confirmed call such as
`read_property` or `write_property` to a broadcast or group address, such as
`"255.255.255.255:47808"`, the configured broadcast address at any port, or
an IPv4 multicast address, raises `BacnetError` before anything is sent
(#1479).

#### `who_has_by_id(object_id, *, low=None, high=None, scope="local")`

Find a device hosting a specific object by identifier. The Who-Has goes where
`scope` says, as for `who_is()` (#2596): this network alone by default, a
local broadcast which no router passes on; `scope="global"` every network,
where every device that hears it searches its objects; a network number from
1 to 65534 that remote network. The same values raise the same errors as
`who_is()`'s, before anything is sent, and on `transport="router"` a local
Who-Has raises `ValueError` naming the scopes to use. Answers come through
`i_have_events()`.

```python
await client.who_has_by_id(ObjectIdentifier(ObjectType.ANALOG_INPUT, 1))
await client.who_has_by_id(ObjectIdentifier(ObjectType.ANALOG_INPUT, 1), scope=5)
```

#### `who_has_by_name(name, *, low=None, high=None, scope="local")`

Find a device hosting a specific object by name, compared exactly, with the
same limits and `scope` as `who_has_by_id()`.

```python
await client.who_has_by_name("Zone Temperature")
await client.who_has_by_name("Zone Temperature", scope="global")
```

#### `who_has_replies(object, *, low=None, high=None, wait=3.0, scope="local") -> list[IHave]`

Send a Who-Has for `object`, an `ObjectIdentifier` or a name as `str`, and
collect the I-Haves that answer it from that scope for `wait` seconds: one per
device, object and station (so two devices sharing an instance both come
back, and a station's copy through a router on this client's own network is
its local answer), in arrival order, and an empty list when none answer. An
I-Have heard from elsewhere during the wait is not an answer. Collection stops
at 4,096 answers, so a list of exactly that many may have been cut short. The limits and `scope`
follow `who_has_by_id()`'s rules: with the default scope an empty list says
only that nothing on this network has the object.
Each frozen `IHave` has `device_identifier`, `object_identifier`,
`object_name`, `source_mac`, and `source_network`/`source_address` when a
router passed it on.

```python
for reply in await client.who_has_replies("Zone Temperature", wait=1.0):
    print(reply.device_identifier, reply.object_identifier)
# Nothing here: ask every network.
replies = await client.who_has_replies("Zone Temperature", scope="global")
```

#### `i_have_events() -> Awaitable[IHaveIterator]`

Follow every I-Have the client receives from now on, an answer to its own
Who-Has or not, as an async iterator of `IHave`.

#### `discover_routers(network=None, *, destination=None, wait=3.0) -> list[DiscoveredRouter]`

Pass a local router address such as `destination="192.0.2.1:47808"` or a
router's MAC bytes to collect only that router's own answers. The router can
relay a question about an unknown network. An IPv6 socket address may need
VMAC resolution before the collection window. A B/IP destination must name
one station. The host uses its local subnet masks to reject subnet broadcasts
at any UDP port. Omit `destination` to
broadcast a Who-Is-Router-To-Network for `network`, or every network, and
collect the routers that answer for `wait` seconds: one frozen
`DiscoveredRouter` per router, with its `mac` (the next hop) and the
`networks` it listed, ascending. For a `network`, only the routers listing
it are kept. No answer is an empty list; `network` 0 or 65535 raises
`BacnetError`.

#### `routing_table(router, *, wait=3.0, quiet=0.5, total=10.0, max_entries=4096) -> RoutingTable`

Read the routing table of the router at `router`, a station on the client's
own link, without changing it (#2612). The call sends one
Initialize-Routing-Table with a port count of zero, which only asks; no
argument can turn it into an update. `router` is the router's address on the
local link: `bytes` as given (a `DiscoveredRouter`'s `mac`) or a string in
the binding's address forms. An empty or broadcast address raises
`ValueError`.

The result is a frozen `RoutingTable`: `entries` (frozen `RoutingTableEntry`
records with `network`, `port_id` and `port_info`, the octet string the
standard leaves open, typically dial-up details; in the router's order),
`acks` (how many acknowledgements carried them) and `truncated`. A long
table comes as several acknowledgements with nothing to mark the last, so
the call returns once `quiet` seconds pass after the last acknowledgement
from the router (other traffic does not restart it), at `total` seconds
from the send, or at `max_entries` entries (at least 1). The last two set
`truncated`, which covers those bounds only: a quiet end does not prove the
table whole, since on MS/TP acknowledgements after the first wait for the
router's token. Use a larger `quiet` on a slow trunk. A late acknowledgement
of an earlier query to the same router can also be counted by the next one
(nothing pairs answers with questions), so leave a gap between repeated
queries; entries are reported as received, not deduplicated, so a network
number can appear twice.

- A router with an empty table, or an older router's acknowledgement with
  no data, returns a `RoutingTable` with no entries.
- A router that sends nothing within `wait` seconds raises
  `BacnetTimeoutError`. A router that ignores the message (an older one)
  looks the same as one that is absent, and on B/IP so does one that
  answers from another address or port than the one queried. Neither is an
  empty table.
- A router that answers with a Reject-Message-To-Network before any
  acknowledgement raises `BacnetNetworkRejectError`, with the router's
  `reason` octet and `network`. Rejects with reasons 1, 2 and 4 concern a
  DNET, which this local message has none of, and are ignored.
- A client stopped mid-call raises `RuntimeError`.

Each bound is 0 to 3600 seconds, and `wait` may not exceed `total`
(`ValueError` otherwise). An acknowledgement from the router's own address
is taken whether it arrives as a unicast or a broadcast. Only a router on
the client's own link can be asked: the query is a local message, so a
router behind another router is out of reach. One query runs at a time per
client (network messages carry no invoke ID), so a second call waits for
the first. Like `discover_routers()`, it holds the started client for the
whole wait.

```python
for router in await client.discover_routers():
    table = await client.routing_table(router.mac)
    for entry in table.entries:
        print(entry.network, entry.port_id)
```

#### Routed path limits

The client keeps a size limit, in NPDU octets, for each routed path: a router
on the local link and a destination network (#2667). A path starts at 228
octets, the least every router must carry (Table 6-1), and requests to
stations on its network are sized to it, then segmented or refused as any
request too large for its path is. A router's Reject-Message-To-Network with
the "message too long" reason can lower it. The client does not believe such
a reject for a request of 228 octets or fewer, so a router that
really carries less (older or non-conforming equipment) shows as timeouts
until its path's limit is set by hand:

- `configure_routed_path_max_npdu(router, network, max_npdu)` sets the path's
  limit, replacing any limit set or learned before. `router` is the router's
  address on the local link, as `routing_table()` takes it: `bytes` such as a
  `DiscoveredRouter`'s `mac`, or a string in the binding's address forms.
  `network` is an `int` from 1 to 65534. A limit under 228 is taken; one that
  could carry no request at all, under the 50-octet minimum APDU plus the
  routed header (66 on B/IP, 61 on MS/TP), raises `ValueError`, as do a bad
  router or network. An `int` outside 0 to 65535 raises `OverflowError`, and a
  `bool` for `network` or `max_npdu` raises `TypeError`.
- `clear_routed_path_limit(router, network)` puts the path back on 228,
  dropping what was set or learned for it.
- `routed_path_limits()` lists the paths that hold more than the default, as
  frozen `RoutedPathLimit` objects by router and then network: `router`
  (bytes), `network`, `max_npdu` (the limit in force), `source` (`"default"`,
  `"configured"` or `"learned"`), `configured_max_npdu`, `learned_max_npdu`,
  and `below_minimum_reject_seen`, set when a too-long reject for a request of
  228 octets or fewer was dropped on that path since its limit was last set or
  cleared. Its `repr` writes the router in the link's own form. A path held
  only by that mark may be dropped when the client's table of 256 paths is
  full.
- `too_long_reject_drops()` and `below_minimum_reject_drops()` count, since
  start and across every path, the too-long rejects the client dropped: the
  first because they could answer a larger frame of an earlier request (these
  clear by themselves), the second because the request sent nothing above 228
  octets. A rise in the second, with timeouts to a network, is the sign of a
  router that needs its path's limit set.

None of the five sends anything through the path (a B/IPv6 router given as a
socket address is first asked its VMAC), and each raises `RuntimeError`
before the client starts and after `stop()`. The first two wait for a request
active on the path, or one queued for it, but not out the hold a request with
no answer leaves (the APDU timeout times the attempts): the change applies at
once, and the next request still waits the hold out, sized to the new limit.
They work on the client from `endpoint.client()` too.

```python
router = "192.168.1.20:47808"
await client.configure_routed_path_max_npdu(router, 5, 128)
for path in await client.routed_path_limits():
    print(path)  # RoutedPathLimit(router='192.168.1.20:47808', network=5, max_npdu=128, source='configured')
if await client.below_minimum_reject_drops():
    print([p.network for p in await client.routed_path_limits() if p.below_minimum_reject_seen])
await client.clear_routed_path_limit(router, 5)
```

#### `network_reports() -> Awaitable[NetworkReportIterator]`

Follow the network reports the client receives from now on, as an async
iterator of frozen `NetworkReport`: `kind` is `i_am_router_to_network` (with
`networks`), `network_number_is` (with `network` and `configured`),
`reject_message_to_network` (with `reason` and `network`) or `routing_table`
(with `entries`: one Initialize-Routing-Table-Ack of a query), and
`source_mac`, `source_network` and `source_address` say where it came from.

Like `connection_events()`, both iterators are independent subscriptions
that the client never waits for. One that falls behind (256 I-Haves, 64
network reports) loses the oldest, adds their count to its `missed` and
goes on with the oldest it still has. As with `connection_events()`, a
cancelled `__anext__` loses nothing: an item it was delivering comes back
first on the next call, reads complete one at a time, and each iterator
belongs to one event loop. Iteration ends once the client stops.

`who_has_replies()` and `discover_routers()` hold the started client for
address resolution, sending and their collection window. Stopping the client
waits for an active call to finish or be cancelled.

#### `discovered_devices() -> list[DiscoveredDevice]`

Get all discovered devices (populated by WhoIs/IAm), one per address: a
device instance that two addresses claim is listed once for each (#2560). A
device stays listed while it answers the client's confirmed requests, I-Am or
not, and leaves 10 to 15 minutes after it was last heard from (the purge
runs every 5 minutes and takes devices silent for more than 10).

An I-Am that a router relays back from the client's own network, with that
network's number as its source, is the local device once the client has
learned the number. The client asks for the number once, on first need:
broadcasting one What-Is-Network-Number on its own link before its first
`who_is()`, or when it first lists a routed device while the number is
unknown (#2572). A client that only reads and writes by address never asks.
After that question, it asks again when its link comes back (a BACnet/SC
hub reconnect, a foreign device registering again) while no answer has
come. A router answers at once; where only nodes that are not routers hold
the number, the answer can take up to ten seconds (#2597). A relay heard
before the answer is listed as a routed device of its own, and the instance
is ambiguous (`BacnetAmbiguousDeviceError`) until
then; learning the number folds the routed entry into the local one, or
makes it the local one when there is none or only an `add_device` entry. If
nothing on the network knows the number, it stays until the purge.

```python
await client.who_is()
await asyncio.sleep(2)  # wait for responses
devices = await client.discovered_devices()
for dev in devices:
    print(f"Device {dev.object_identifier.instance} at {dev.mac_address}")
```

#### `get_device(instance) -> DiscoveredDevice | None`

Look up a specific device by instance number: `None` when no address claims
it. When two or more addresses claim it, it raises
`BacnetAmbiguousDeviceError`, whose `candidates` names each one.

```python
dev = await client.get_device(1234)
if dev:
    print(f"Found: vendor={dev.vendor_id}, APDU={dev.max_apdu_length}")
```

#### `clear_devices()`

Reset the discovered devices table.

```python
await client.clear_devices()
```

#### `resolve_vmac(address) -> str`

Find the VMAC of the B/IPv6 node at `address`, written `"[ip]:port"`, and
return it as `"bip6:0x0004D2"`, the form every other method takes. A B/IPv6
node is addressed by its VMAC, not its IPv6 address (Clause U.1.3), so this
is how an IPv6 address becomes a target. It sends the node a
Virtual-Address-Resolution by unicast, up to three times a second apart
(Clause U.5), unless the client already knows which VMAC is at that address.
The request itself is unicast, so it reaches a node that multicast doesn't,
but a client without `ipv6_device_instance` still needs a multicast-capable
link to start (see [BACnet/IPv6](#bacnetipv6)). A link-local address may carry
its interface as a numeric zone, `"[fe80::1%3]:47808"`.

It needs a started client with `transport="ipv6"` (`RuntimeError` otherwise),
and any other address form raises `ValueError`. When nothing answers within
three seconds, or the node refuses, it raises `BacnetTransportError` (errno
`ETIMEDOUT` for the timeout).

```python
async with BACnetClient(transport="ipv6", port=0, ipv6_device_instance=4321) as client:
    vmac = await client.resolve_vmac("[2001:db8::10]:47808")  # "bip6:0x0004D2"
    name = await client.read_property(vmac, device, PropertyIdentifier.OBJECT_NAME)
```

#### `discover(*, scope="local", low=None, high=None, wait=3.0) -> list[Discovered]`

Send one Who-Is and return the devices that answered it: see [Finding
devices](#finding-devices). Before #2561 it took `timeout_ms`, `low_limit`
and `high_limit` and returned every `DiscoveredDevice` in the table.

Every discovery call spells its parameters the same way (#2561): `low` and
`high` for the instance range, and `wait`, from 0 to 3600 seconds
(`ValueError` otherwise), for how long a call that collects answers
listens. All of them, and `scope`, are keyword-only, since the calls would
otherwise take them in differing positions. Before, `who_is` and the Who-Has calls took
`low_limit` and `high_limit`, and `who_has_replies` and `discover_routers`
took `timeout_ms`. The other `*_timeout_ms` keywords (`apdu_timeout_ms` and
the SC and MS/TP ones on the constructors) are per-request or link
timeouts, a different thing, and keep their names.

A Who-Is to one station by unicast, which `who_is_directed(address)` sent
before #2561, is `who_is(scope=address)`, or `discover(scope=address)` to
wait for the answer:

```python
await client.who_is(scope="192.168.1.100:47808")
```

#### `add_device(device_instance, address)`

Manually add a device to the discovery table. The table holds one device
per address: adding an instance at an address that holds another replaces
it, so `get_device()` no longer finds the instance that was there (#2560).

```python
await client.add_device(1234, "192.168.1.100:47808")
```

---

### Auto-Routing (by device instance)

These methods look up the device address from the discovery table. Useful when you've already discovered devices.
When two or more addresses claim the instance, each raises
`BacnetAmbiguousDeviceError` before sending anything; reach each device by its
address instead.

#### `read_property_from_device(device_instance, object_id, property_id, array_index=None) -> PropertyValue`

```python
value = await client.read_property_from_device(
    1234,  # device instance
    ObjectIdentifier(ObjectType.ANALOG_INPUT, 1),
    PropertyIdentifier.PRESENT_VALUE,
)
```

#### `read_property_multiple_from_device(device_instance, specs) -> list[dict]`

```python
results = await client.read_property_multiple_from_device(1234, [
    (ObjectIdentifier(ObjectType.ANALOG_INPUT, 1), [
        (PropertyIdentifier.PRESENT_VALUE, None),
    ]),
])
```

#### `write_property_to_device(device_instance, object_id, property_id, value, priority=None, array_index=None)`

```python
await client.write_property_to_device(
    1234,
    ObjectIdentifier(ObjectType.ANALOG_OUTPUT, 1),
    PropertyIdentifier.PRESENT_VALUE,
    PropertyValue.real(75.0),
    priority=8,
)
```

#### `write_property_multiple_to_device(device_instance, specs)`

```python
await client.write_property_multiple_to_device(1234, [
    (ObjectIdentifier(ObjectType.ANALOG_OUTPUT, 1), [
        (PropertyIdentifier.PRESENT_VALUE, PropertyValue.real(75.0), 8, None),
    ]),
])
```

### Standard 223 export (experimental)

#### `export_223_experimental(device_instance, *, types=None) -> Inventory223Experimental`

Reads one device's analog, binary and multi-state inputs, outputs and
values, and its integer values, for an experimental point list in the
form of proposed ASHRAE Standard 223, the same export as the CLI's
[`bacnet export 223-experimental`](CLI.md#standard-223-export-experimental).
The result is plain data; `to_turtle()` writes the Turtle.

```python
await client.add_device(1234, "192.168.1.100:47808")   # or discover it
inventory = await client.export_223_experimental(1234)
for point in inventory.objects:
    print(point.object_identifier, point.name, point.units, point.commandable)
turtle = inventory.to_turtle(base_iri="https://example.com/site-a/", write_priority=8)
```

- The device is looked up in the discovery table, as the `_from_device`
  methods look it up. `types=[ObjectType.ANALOG_INPUT, ...]` narrows the
  objects read; another type, or an empty list, raises `ValueError` before
  anything is sent.
- It costs the device summary, its Object_List and one
  ReadPropertyMultiple for each batch of exported objects (six to ten
  objects a request, each request filled to 32 properties), one at a
  time; a device that refuses ReadPropertyMultiple is read a property at a
  time, 13 for the summary, as the CLI section counts. Present_Value is
  never read.
- A device that doesn't answer the summary read, or a failed read of the
  Object_List, raises the usual error. A device that can't send the list
  whole is read element by element, and an element that fails there (an
  error or no answer) raises too, with a note on the exception naming the
  element (`Object_List element 3 of 40`): part of a list is no inventory. A device
  that goes silent while its objects are read gives an inventory with
  `stopped` set (a reason string naming the first object not read) and the
  objects read before it, and the Turtle's header says it is incomplete.
- `stop()`, and leaving `async with`, wait for a running export to finish;
  cancelling the awaitable stops it before its next request.
- `Inventory223Experimental` has `device_instance`, `device_name`
  (`str | None`), `objects` (a tuple of `Object223Experimental`, in
  Object_List order) and `stopped`. Each object has `object_identifier`,
  `name`, `description`, `units` (`EngineeringUnits | None`, analog
  objects and integer values), `number_of_states` and `state_texts`
  (multi-state objects), `commandable` (it has a Priority_Array) and
  `error` (it couldn't give its Object_Name, the Units of an analog
  object or an integer value, or a multi-state object's Number_Of_States,
  named in the error; an object the device refuses altogether reports
  `object-name: ...`; the Turtle
  skips it, and its other fields are `None` or empty). Device text is kept
  exactly as the device sent it.
- `to_turtle(base_iri=None, write_priority=None)` takes the base the CLI's
  `--base-iri` takes (default `http://example.org/bacnet/`) and a command
  priority, 1 to 16, for the reference of each commandable point. A bad
  base or a priority outside 1 to 16 raises `ValueError` saying which rule
  failed; a priority outside 0 to 255 raises `OverflowError`. Give each
  site or internetwork a base of its own: a device instance is unique only
  within one internetwork.

**Limits.** As in the CLI section: the draft and this export can change
between releases, which is why the names say experimental. The output is a
point list, not a building model (no equipment, connections or sensors);
shape validation warns about the missing sensors and equipment; instance 0
has no identifier string in its reference; a unit with no QUDT mapping gets
QUDT's unknown quantity kind and a comment.

---

### Time Synchronization

#### `time_synchronization(address, date, time)`

```python
await client.time_synchronization(
    "192.168.1.100:47808",
    date=(2026, 3, 21, 6),      # (year, month, day, day_of_week)
    time=(14, 30, 0, 0),        # (hour, minute, second, hundredths)
)
```

The request sets the peer's clock, so the date and time must be specific: a
real day with the full year (1900 to 2154), month 1 to 12, day 1 to 31 and
`day_of_week` that day's own weekday (1 = Monday), and every time field in
range. A field that is `UNSPECIFIED` (255) or a pattern value (month 13 for
odd months, day 32 for a month's end), or a weekday that doesn't match the
date, raises `ValueError` before anything is sent.

#### `utc_time_synchronization(address, date, time)`

Same arguments and checks as `time_synchronization`.

---

### Object Management

#### `create_object(address, object_specifier, initial_values=None) -> ObjectIdentifier`

Create an object on a remote device. `object_specifier` is either an `ObjectType` (server assigns instance) or an `ObjectIdentifier` (specific instance). It returns the created object's identifier, decoded from the CreateObject-ACK, so a create by type tells you the instance the server picked. An acknowledgment that doesn't decode raises `BacnetError`; the device may still have created the object.

```python
# Create by type — server picks instance
created = await client.create_object(
    "192.168.1.100:47808",
    ObjectType.ANALOG_INPUT,
    initial_values=[
        (PropertyIdentifier.OBJECT_NAME, PropertyValue.character_string("New AI"), None, None),
        (PropertyIdentifier.UNITS, PropertyValue.enumerated(62), None, None),
    ],
)

# Create with specific instance
created = await client.create_object(
    "192.168.1.100:47808",
    ObjectIdentifier(ObjectType.ANALOG_INPUT, 100),
)
```

A rusty-bacnet server names an object created without an Object_Name after
its type and instance (`ANALOG_INPUT-2`), adding the first free ` (n)` when
another object holds that name. It also takes a few properties at creation
that WriteProperty refuses afterwards: Units on an Analog Input or Output,
and Number_Of_States (1 to 1024) on the multi-state types. A valid
Number_Of_States applies before the other initial values, and an
Alarm_Values entry past the count is refused. State_Text written whole, at
creation or by a later write, sets Number_Of_States to its number of labels;
with a Number_Of_States in the same request it has to match it, and a write
that would leave a state the object holds past the new count is refused
with VALUE_OUT_OF_RANGE. Writing a count to State_Text at `array_index=0`
resizes it the same way, adding `State n` labels when it grows.

#### `delete_object(address, object_id)`

```python
await client.delete_object(
    "192.168.1.100:47808",
    ObjectIdentifier(ObjectType.ANALOG_INPUT, 100),
)
```

---

### Device Management

`device_communication_control` and `reinitialize_device` take an optional
`password` of 1 to 20 characters. An empty one, or one over 20 characters,
raises `ValueError` before anything is sent; pass `None` to send no password
(#2085, #2094).

#### `device_communication_control(address, enable_disable, time_duration=None, password=None)`

```python
await client.device_communication_control(
    "192.168.1.100:47808",
    EnableDisable.DISABLE_INITIATION,
    time_duration=60,       # minutes
    password="secret",
)
```

#### `reinitialize_device(address, reinitialized_state, password=None)`

```python
await client.reinitialize_device(
    "192.168.1.100:47808",
    ReinitializedState.WARMSTART,
    password="secret",
)
```

---

### Alarms & Events

#### `acknowledge_alarm(address, acknowledging_process_identifier, event_object_identifier, event_state_acknowledged, timestamp, acknowledgment_source, time_of_acknowledgment)`

Sends exactly the given fields. `timestamp` must echo the event notification's
timestamp, and `time_of_acknowledgment` is the acknowledging device's time.

```python
from rusty_bacnet import BACnetTimeStamp, EventState

await client.acknowledge_alarm(
    "192.168.1.100:47808",
    acknowledging_process_identifier=1,
    event_object_identifier=ObjectIdentifier(ObjectType.ANALOG_INPUT, 1),
    event_state_acknowledged=EventState.HIGH_LIMIT,
    timestamp=notification_timestamp,  # from the event notification
    acknowledgment_source="operator",
    time_of_acknowledgment=BACnetTimeStamp.sequence_number(42),
)
```

#### `get_event_information(address, last_received_object_identifier=None) -> dict`

One GetEventInformation answer, decoded: `{"summaries": [...], "more_events":
bool}`. Each summary is a dict, shaped like `get_alarm_summary`'s entries:

| Key | Value |
|-----|-------|
| `object_id` | `ObjectIdentifier` |
| `event_state` | `EventState` |
| `acknowledged_transitions` | `BitString` naming `TO_OFFNORMAL`, `TO_FAULT`, `TO_NORMAL` |
| `event_timestamps` | three `BACnetTimeStamp`s: to-offnormal, to-fault, to-normal |
| `notify_type` | `NotifyType` (`ALARM`, `EVENT` or `ACK_NOTIFICATION`) |
| `event_enable` | `BitString`, named as above |
| `event_priorities` | three ints, in the timestamps' order |

While `more_events` is true the device holds more; ask again from the last
summary's `object_id`. An answer that doesn't decode raises `BacnetError`.

```python
summaries, after = [], None
while True:
    page = await client.get_event_information("192.168.1.100:47808", after)
    summaries += page["summaries"]
    if not page["more_events"] or not page["summaries"]:
        break
    after = page["summaries"][-1]["object_id"]
for s in summaries:
    print(s["object_id"], s["event_state"].name, s["acknowledged_transitions"].names)
```

---

### ReadRange

#### `read_range(address, object_id, property_id, array_index=None, range_type=None, reference_index=None, reference_seq=None, count=None, *, reference_time=None, validation="strict") -> dict`

Read a range of items from a list or log object, on any `BACnetClient`, an
endpoint's included; `address` is a `str` or a `RoutedTarget` (see
[Routed targets](#routed-targets)). Python supports all-items (`range_type=None`),
position, sequence and time forms. Invalid selectors,
array index zero and omitted or zero counts for a selected range raise
`ValueError` before address parsing or I/O. A count outside INTEGER16
(-32768 to 32767) raises `OverflowError` before address parsing or I/O (#1360). Omitted reference values default
to zero; zero position/sequence references are valid and may return no matches.
The typed `ReadRangeResult` dictionary preserves raw item bytes, the result
flags as a `BitString` and optional first sequence number. Endpoint responses must be
unsegmented; the standalone client's existing segmentation support is unchanged.

`range_type="time"` (#1533) reads the `count` items logged after
`reference_time`, or before it for a negative count. `reference_time` is a
`datetime.datetime` or a `((year, month, day, day_of_week), (hour, minute,
second, hundredths))` pair, and must name a specific instant. A device
timestamps its records in its own local time and the request carries no zone,
so a `datetime` must be naive and in the device's local time; an aware one
raises `ValueError` (convert it first with
`dt.astimezone(device_zone).replace(tzinfo=None)`). Hundredths come from the
microseconds, rounded down.

`validation="strict"` (the default) refuses an answer that breaks a ReadRange
rule with `BacnetReadRangeViolationError`, whose `rule` names it: an echo
mismatch, a first sequence number missing, zero or unexpected, MORE_ITEMS
with the flag for the end a ranged read moves toward (with no range, with
both FIRST_ITEM and LAST_ITEM), or more items than `count`. `validation="lenient"` (#1531)
keeps such an answer and lists the rules in `"violations"`, so a device that
numbers the record after its sequence wrap 0 doesn't cost the page.

```python
# Read by position
result = await client.read_range(
    "192.168.1.100:47808",
    ObjectIdentifier(ObjectType.TREND_LOG, 1),
    PropertyIdentifier.LOG_BUFFER,
    range_type="position",
    reference_index=1,
    count=10,
)
print(result["item_count"])     # number of items returned
print(result["result_flags"].names)   # e.g. ["FIRST_ITEM", "LAST_ITEM"]
print(result["item_data"])      # raw bytes
print(rusty_bacnet.decode_log_records(result))  # typed records

# Read by sequence number, keeping a page that breaks a rule
result = await client.read_range(
    "192.168.1.100:47808",
    ObjectIdentifier(ObjectType.TREND_LOG, 1),
    PropertyIdentifier.LOG_BUFFER,
    range_type="sequence",
    reference_seq=100,
    count=10,
    validation="lenient",
)
print(result["violations"])     # e.g. ["zero_first_sequence_number"]

# Read the records logged since a time, in the device's local time
result = await client.read_range(
    "192.168.1.100:47808",
    ObjectIdentifier(ObjectType.TREND_LOG, 1),
    PropertyIdentifier.LOG_BUFFER,
    range_type="time",
    reference_time=datetime.datetime(2026, 10, 5, 9, 0),
    count=50,
)

# Read all (no range)
result = await client.read_range(
    "192.168.1.100:47808",
    ObjectIdentifier(ObjectType.TREND_LOG, 1),
    PropertyIdentifier.LOG_BUFFER,
)
```

Return dict keys: `"object_id"`, `"property_id"`, `"array_index"`, `"result_flags"` (a [`BitString`](#bit-strings-and-enum-names) naming `FIRST_ITEM`, `LAST_ITEM` and `MORE_ITEMS`; `result_flags[0]` is first-item), `"item_count"` (int), `"item_data"` (bytes), `"first_sequence_number"` (int or `None`), and `"violations"` (list of rule names; empty unless lenient).

#### `decode_log_records(result) -> list[dict]`

Decodes the records of a `read_range` result of a Trend Log, Event Log, Trend
Log Multiple or Audit Log's Log_Buffer (#1534). Each record is a dict with
`"timestamp"` (a `(date, time)` pair) and `"datum"`, whose `"kind"` names the
choice and whose key of the same name holds the value, for example
`{"kind": "real", "real": 72.5}`; a Trend Log record adds `"status_flags"`.
A `log_status` or `status_flags` value, and a `bitstring` datum, is a
[`BitString`](#bit-strings-and-enum-names); the first two are named.
An Event Log's `notification` datum is a dict of the notification's
members, its `"event_values"` `None` or a dict whose `"kind"` names the event
type in snake case (#2073), with each value under its member's name:

```python
{"kind": "out_of_range", "exceeding_value": 101.5,
 "status_flags": BitString(...),  # names ["IN_ALARM"]
 "deadband": 1.0, "exceeded_limit": 100.0}
```

The keys follow the event type's members in the standard, for every type the
stack decodes, from `change_of_bitstring` to `change_of_timer`, and
`complex_event_type` too. Event values under a tag the standard gives no
alternative (7, 12, or a later revision's) are `{"kind": "other", "tag": 30,
"constructed": True, "data": b"..."}`, the contents (or a constructed one's
body) as received, as a log record's unknown choice reads (#2474, #2483).
Status flags and other bit strings are
`BitString`s; a property state is a `(choice_tag, value)` pair, as in
[Event_Parameters](#typed-constructed-values); a life safety operation is a
`LifeSafetyOperation`; life safety states and modes, reliabilities, access
events, timer states and transitions are their numbers
(`Reliability.from_raw(n)` names a reliability). A value the standard leaves open (a
command-failure's commanded and feedback values, a discrete value, a status
flags change's present value, a reported property value) is a
`PropertyValue`, or a list of them. Dates and times are `(date, time)` pairs,
references `DeviceObjectPropertyReference` mappings, an access credential an
`ObjectIdentifier` or `(device, object)` pair, and an authentication factor
`(format_type, format_class, value)`. An optional member the device left out
is `None`. Before 0.15, `"event_values"` was the encoded values as `bytes`.
A record's datum, or a Trend Log Multiple member's value, under a tag the
standard doesn't assign is `{"kind": "other", "tag": 11, "constructed":
False, "data": b"..."}`: its contents (or a constructed one's body) as
received, so the rest of the page still reads (#2474).
It raises `ValueError` for any other result, or when the item data doesn't
decode as `item_count` records, naming the first record that fails by index
and offset.

#### `read_log_page(address, object_id, cursor=None, page_size=100) -> dict`

Reads one page of a log's Log_Buffer (#1530), on any `BACnetClient`, an
endpoint's included, from a `str` address or a `RoutedTarget`. `cursor` is `None` or `"oldest"` (the oldest record, from
Record_Count and Total_Record_Count), `("sequence", n)`, `("position", n)` or
`("time", reference_time)`. The page is a dict: `"records"` (as
`decode_log_records` gives them), `"first_sequence_number"`, `"result_flags"`,
`"gap"` (`None`, or `{"expected", "first", "skipped"}` when the log no longer
holds the records asked for), `"violations"`, `"next"` (the cursor to read
from next), `"done"` and `"wrapped"` (the page reached the top of the
sequence range, so `next` wrapped to 1). Loop until `done`, then keep `next`
as the checkpoint; lists in place of the tuples work, so it survives
`json.dumps` and `json.loads`, a time cursor included. One request is
outstanding at a time, and sequence numbers wrap from the top of their range
to 1. A page whose records don't decode raises `BacnetError` naming the
first that fails, and the records before it are dropped; read that range with
`read_range` and `decode_log_records` to see them. An answer that breaks a rule
the reader can't tolerate, such as an echo that doesn't match the request,
raises `BacnetReadRangeViolationError`.

```python
cursor = None
while True:
    page = await client.read_log_page(address, trend_log, cursor, page_size=100)
    store(page["records"])
    cursor = page["next"]
    if page["done"]:
        break
save_checkpoint(cursor)
```

A device that answers with records from before the one asked for (bacnet-stack
1.6.1 does past its sequence wrap), or with none where its counts say it holds
records, raises `BacnetLogNotAdvancingError` instead of looping. Its sequence
numbers are inconsistent: read it from `("position", 1)`. A log that is merely
full doesn't need that; the reader starts over from the oldest record when
the log drops the one it asked for. A non-log object or a `page_size` outside
1..=32767 raises `ValueError` before I/O.

---

### File Services

#### `atomic_read_file(address, file_identifier, access_method, start_position=0, requested_octet_count=0, start_record=0, requested_record_count=0) -> dict`

`address` is a `str` on the local link or a `RoutedTarget` for a station
behind a router (#2613), with the routing rules of
[Routed targets](#routed-targets): the request names the station, with
`router=` or the route the client learns. The answer is the same dict,
segmented or not, and a reject, error or abort raises as for a local read.

Returns the decoded acknowledgment (#2080): `access_method` (`"stream"` or
`"record"`) and `end_of_file`, then `start_position` and `data` (bytes) for
stream access, or `start_record`, `record_count` and `records` (a list of
bytes) for record access. An acknowledgment in the other access method, or
with more octets or records than requested, raises `BacnetError`.

```python
# Stream access
chunk = await client.atomic_read_file(
    "192.168.1.100:47808",
    ObjectIdentifier(ObjectType.FILE, 1),
    access_method="stream",
    start_position=0,
    requested_octet_count=1024,
)
chunk["data"], chunk["end_of_file"]

# Record access
chunk = await client.atomic_read_file(
    "192.168.1.100:47808",
    ObjectIdentifier(ObjectType.FILE, 1),
    access_method="record",
    start_record=0,
    requested_record_count=10,
)
chunk["start_record"], chunk["records"]

# A station behind a router, read in bounded blocks until end of file.
[router] = await client.discover_routers(5)  # the router for network 5
target = RoutedTarget(5, "10", router=router.mac)
position, data = 0, b""
while True:
    block = await client.atomic_read_file(
        target,
        ObjectIdentifier(ObjectType.FILE, 1),
        access_method="stream",
        start_position=position,
        requested_octet_count=1024,
    )
    data += block["data"]
    position += len(block["data"])
    if block["end_of_file"]:
        break
```

A device that doesn't support segmentation, such as one behind an older
router, can't send a block larger than one APDU: it answers with an abort
(segmentation not supported, raised as `BacnetAbortError`) or an error. Ask
for fewer octets with a smaller `requested_octet_count`, until a block fits
one APDU.

#### `atomic_write_file(address, file_identifier, access_method, ...) -> dict`

`address` is a `str` or a `RoutedTarget`, as for `atomic_read_file`.

Returns the decoded acknowledgment (#2080): `access_method`, then
`start_position` for stream access or `start_record` for record access,
where the device says the write took place (a device may append at the end
of the file). An acknowledgment in the other access method raises
`BacnetError`.

```python
# Stream write
result = await client.atomic_write_file(
    "192.168.1.100:47808",
    ObjectIdentifier(ObjectType.FILE, 1),
    access_method="stream",
    start_position=0,
    file_data=b"Hello, BACnet!",
)

# Record write
result = await client.atomic_write_file(
    "192.168.1.100:47808",
    ObjectIdentifier(ObjectType.FILE, 1),
    access_method="record",
    start_record=0,
    record_count=2,
    file_record_data=[b"record1", b"record2"],
)
result["start_record"]
```

---

### List Manipulation

Both methods require a nonempty sequence of complete encoded elements and a
nonzero optional `array_index`. Empty-valued elements (for example an empty
OctetString) are valid; an empty byte sequence is not. Invalid framing or index
zero raises `ValueError` synchronously before future creation, address parsing or
client access. Indexes outside native `u32` extraction raise `OverflowError`.
Framing uses the shared 1 MiB per-tag length and 32-level context limits, including
the service's outer `[3]`, and handles application Boolean without payload bytes.
Context, constructed and vendor encodings remain opaque: this does not validate
every application primitive or the remote property's datatype.

When the device refuses the request with a ChangeList-Error, the raised
`BacnetProtocolError` carries `first_failed_element_number`: the position, from
1, of the element that failed, or 0 when the request failed for another reason.

#### `add_list_element(address, object_id, property_id, list_of_elements, array_index=None)`

```python
await client.add_list_element(
    "192.168.1.100:47808",
    ObjectIdentifier(ObjectType.NOTIFICATION_CLASS, 1),
    PropertyIdentifier.RECIPIENT_LIST,
    list_of_elements=encoded_bytes,
)
```

#### `remove_list_element(address, object_id, property_id, list_of_elements, array_index=None)`

```python
await client.remove_list_element(
    "192.168.1.100:47808",
    ObjectIdentifier(ObjectType.NOTIFICATION_CLASS, 1),
    PropertyIdentifier.RECIPIENT_LIST,
    list_of_elements=encoded_bytes,
)
```

---

### Private Transfer

#### `confirmed_private_transfer(address, vendor_id, service_number, service_parameters=None) -> dict`

Send a vendor-specific confirmed service request. The result is a dict with
`vendor_id`, `service_number` and `result_block` (`bytes`, or `None` when the
ACK carries no block). A device error raises `BacnetProtocolError` with
`vendor_id`, `service_number` and `error_parameters` set; an ACK that is
malformed, cut short or has octets after its last member raises `BacnetError`.

```python
ack = await client.confirmed_private_transfer(
    "192.168.1.100:47808",
    vendor_id=999,
    service_number=1,
    service_parameters=b"\x01\x02\x03",
)
block = ack["result_block"]
```

#### `unconfirmed_private_transfer(address, vendor_id, service_number, service_parameters=None)`

Send a vendor-specific unconfirmed service request (fire-and-forget).

```python
await client.unconfirmed_private_transfer(
    "192.168.1.100:47808",
    vendor_id=999,
    service_number=1,
    service_parameters=b"\x01\x02\x03",
)
```

---

### Text Messages

#### `confirmed_text_message(address, source_device, message_priority, message, message_class_type=None, message_class_value=None)`

Send a confirmed text message to a device. It returns `None` once the device
acknowledges the message.

```python
from rusty_bacnet import MessagePriority

await client.confirmed_text_message(
    "192.168.1.100:47808",
    source_device=ObjectIdentifier(ObjectType.DEVICE, 1234),
    message_priority=MessagePriority.URGENT,
    message="Fire alarm on floor 3",
    message_class_type="numeric",     # "numeric" or "text"
    message_class_value=1,            # int for numeric, str for text
)
```

#### `unconfirmed_text_message(address, source_device, message_priority, message, message_class_type=None, message_class_value=None)`

Send an unconfirmed text message (fire-and-forget).

```python
await client.unconfirmed_text_message(
    "192.168.1.100:47808",
    source_device=ObjectIdentifier(ObjectType.DEVICE, 1234),
    message_priority=MessagePriority.NORMAL,
    message="Status update: all clear",
)
```

---

### Life Safety

#### `life_safety_operation(address, requesting_process_identifier, requesting_source, operation, object_identifier=None)`

Execute a life safety operation on a device.

```python
from rusty_bacnet import LifeSafetyOperation

await client.life_safety_operation(
    "192.168.1.100:47808",
    requesting_process_identifier=1,
    requesting_source="operator-console",
    operation=LifeSafetyOperation.SILENCE,
    object_identifier=ObjectIdentifier(ObjectType.LIFE_SAFETY_POINT, 1),
)
```

---

### Alarm Summaries

#### `get_alarm_summary(address) -> list[dict]`

Get a summary of all active alarms on a device. Each dict has `object_id`,
`alarm_state` (an `EventState`) and `acknowledged_transitions`, a
[`BitString`](#bit-strings-and-enum-names) naming `TO_OFFNORMAL`, `TO_FAULT`
and `TO_NORMAL`.

```python
for alarm in await client.get_alarm_summary("192.168.1.100:47808"):
    print(alarm["object_id"], alarm["alarm_state"], alarm["acknowledged_transitions"].names)
```

#### `get_enrollment_summary(address, acknowledgment_filter=AcknowledgmentFilter.ALL, event_state_filter=None, event_type_filter=None, min_priority=None, max_priority=None, notification_class_filter=None) -> list[dict]`

Get enrollment summary with filters.

```python
from rusty_bacnet import AcknowledgmentFilter, EnrollmentSummaryEventStateFilter

summaries = await client.get_enrollment_summary(
    "192.168.1.100:47808",
    acknowledgment_filter=AcknowledgmentFilter.NOT_ACKED,
    event_state_filter=EnrollmentSummaryEventStateFilter.OFFNORMAL,
    min_priority=0,
    max_priority=255,
)
```

Each result dictionary contains `object_id`, `event_type`, `event_state`,
`priority`, and `notification_class`. The notification class is `None` when
the peer omits that optional ACK member; an explicit class zero remains `0`.

---

### COV Property Multiple

#### `subscribe_cov_property_multiple(address, subscriber_process_identifier, specs, issue_confirmed_notifications, max_notification_delay=None, lifetime=None)`

Subscribe to COV on multiple properties across multiple objects. `address` is a `str` or a `RoutedTarget`, as for `subscribe_cov` (#2588). The notifications such a subscription brings arrive on `cov_notifications()` as [`CovNotificationMultiple`](#covnotificationmultiple) objects (#2654). `issue_confirmed_notifications` is now a required `bool`, including for cancellation requests. This is a breaking Python call-signature change; callers should pass it by keyword as shown below. For subscriptions and re-subscriptions, pass both `lifetime` and `max_notification_delay`. For whole-context cancellations, pass `specs=[]` and omit both timing fields.

Each supplied object specification must contain at least one property reference.
`PropertyIdentifier.ALL`, `PropertyIdentifier.OPTIONAL`, and
`PropertyIdentifier.REQUIRED` are not valid COV references. Complete request
validation, including timing and the cumulative 10,000-reference limit, raises
`ValueError` synchronously before an awaitable is returned, address parsing,
client-state access or I/O. An invalid later specification cannot dispatch a
valid prefix. Valid calls return an awaitable and retain normal remote protocol
errors. Empty outer lists remain encodable with omitted or valid finite timing;
this does not claim bundled-server materialization of a finite empty context.

```python
await client.subscribe_cov_property_multiple(
    "192.168.1.100:47808",
    subscriber_process_identifier=1,
    specs=[
        (ObjectIdentifier(ObjectType.ANALOG_INPUT, 1), [
            # (property_id, array_index, cov_increment, timestamped)
            (PropertyIdentifier.PRESENT_VALUE, None, 0.5, True),
            (PropertyIdentifier.STATUS_FLAGS, None, None, False),
        ]),
        (ObjectIdentifier(ObjectType.BINARY_INPUT, 1), [
            (PropertyIdentifier.PRESENT_VALUE, None, None, True),
        ]),
    ],
    issue_confirmed_notifications=True,
    max_notification_delay=10,
    lifetime=300,
)
```

---

### Write Group

#### `write_group(address, group_number, write_priority, change_list, inhibit_delay=None, *, network=None)`

Write values to the Channel objects of a control group (unconfirmed). Nothing
answers, so the call returns once the request is sent.

- `address`: one device's address, or `None` to broadcast.
- `network`: with `address=None`, broadcast on that remote network (1 to 65534),
  or on every network with 65535. Leave it `None` for the local network. An
  address and a network together raise `ValueError`.
- `group_number`: 1 to 4294967295; group 0 is reserved.
- `write_priority`: 1 to 16, used for entries that do not override it.
- `change_list`: a non-empty list of `(channel, override_priority, value)` tuples.
  - `channel` is a channel number (`int`, 0 to 65535) matching a Channel object's
    `Channel_Number`.
  - `override_priority` is 1 to 16, or `None` to use `write_priority`.
  - `value` is a `PropertyValue`, which the binding encodes, or a `bytes` or
    `bytearray` holding the encoded octets (#1359). Either way it must be one
    BACnetChannelValue with no wrapper tag: a single application-tagged
    primitive (`PropertyValue.real(72.0)`, `PropertyValue.null()`), or a
    constructed one given as `bytes` or as the same octets in
    `PropertyValue.application_data(...)`: a context-0 lighting command, or
    Addendum 135-2020ca's context-1 xy colour or context-2 colour command
    (#1474). Anything else, such as a
    `PropertyValue.list(...)`, raises `ValueError`, and a value of another
    type, a list of ints included, raises `TypeError`.
- `inhibit_delay`: optional Boolean. TRUE skips the execution delays of Channels whose
  `Allow_Group_Delay_Inhibit` is TRUE.

A value outside those rules raises `ValueError`, or `OverflowError` for integers that
don't fit, before anything is sent.

The Rust server and the Python `BACnetServer` execute WriteGroup on their
Channel objects, whose members may be in other devices; `add_channel` registers
one (see [Channels](#channels)).

```python
await client.write_group(
    "192.168.1.100:47808",
    group_number=1,
    write_priority=8,
    change_list=[
        # Channel 5 gets REAL 72.0; channel 6 gets NULL and writes at
        # priority 10 (NULL relinquishes, as with WriteProperty).
        (5, None, PropertyValue.real(72.0)),
        (6, 10, PropertyValue.null()),
    ],
    inhibit_delay=False,
)

# The same REAL for every device on network 5, already encoded
# (application tag 4).
await client.write_group(
    None, 1, 8, [(5, None, bytes([0x44, 0x42, 0x90, 0x00, 0x00]))], network=5
)
```

---

### Virtual Terminal

#### `vt_open(address, vt_class, local_vt_session_identifier) -> int`

Open a virtual terminal session. `vt_class` is a `VTClass`;
`local_vt_session_identifier` (0-255) is your own number for the session,
which the peer uses when it sends data back. Returns the remote session
identifier the peer assigned.

```python
remote_id = await client.vt_open(
    "192.168.1.100:47808",
    vt_class=VTClass.DEFAULT_TERMINAL,
    local_vt_session_identifier=5,
)
```

#### `vt_close(address, session_ids)`

Close one or more virtual terminal sessions. `session_ids` must contain at
least one identifier, each 0 to 255; an empty list raises `ValueError`, or
`OverflowError` for an integer that doesn't fit, before anything is sent.

```python
await client.vt_close("192.168.1.100:47808", session_ids=[1, 2])
```

#### `vt_data(address, session_id, data, data_flag) -> dict`

Send data on a virtual terminal session. `data_flag` is the sequence flag that
alternates between `False` and `True` with each new request on a session (it is
sent as an Unsigned 0 or 1). The result always has a boolean
`all_new_data_accepted`; `accepted_octet_count` is an `int` only when the peer
accepted part of the data, and `None` when it accepted all of it.

```python
ack = await client.vt_data(
    "192.168.1.100:47808",
    session_id=1,
    data=b"Hello VT",
    data_flag=False,
)
if not ack["all_new_data_accepted"]:
    sent = ack["accepted_octet_count"]
```

---

### Audit Services

The additive `_typed` methods accept dictionaries (or other Python mappings)
described by the installed `TypedDict` stubs. They convert into the native Rust
Audit request models before transport; the native client helpers remain the
only service encoder, transaction coordinator, and strict query-ACK decoder.
The mapping objects, wrapper values, and address string are not modified.

`AuditOperation` is the one Audit runtime wrapper. Its named constants are the
standard operations 0 through 15. `AuditOperation.from_raw()` remains lossless,
but request mappings accept only standard operations 0..15 or proprietary
operations 32..63; reserved 16..31 and values above 63 are rejected.

Recipients are discriminated mappings:

```python
device = {"kind": "device", "object_identifier": device_oid}
address = {
    "kind": "address",
    "network_number": 5,  # Unsigned16
    "mac_address": b"\x01\x02",
}
```

An `AuditNotificationInput` requires `source_device`, `operation`, and
`target_device`. Its optional keys are `source_timestamp`, `target_timestamp`,
`source_object`, `source_comment`, `target_comment`, `invoke_id`,
`source_user_id`, `source_user_role`, `target_object`, `target_property`,
`target_priority`, `target_value`, `current_value`, and `result`.
`target_property` uses `property_identifier` and optional
`property_array_index`; `result` is an `(ErrorClass, ErrorCode)` tuple.
`target_value` and `current_value` are `bytes | None` containing structurally
valid raw `ABSTRACT-SYNTAX.&Type` values, not `PropertyValue` objects.
`b""` is a present empty value (for example, an empty list); `None` omits
the optional field. Encoded NULL (`b"\x00"`) remains distinct. Typed
notification input and query projection preserve these distinctions. The
codec has no 32-octet limit; target Reporters include known complete values
through 32 encoded octets and omit larger values without truncating them.

#### `confirmed_audit_notification_typed(address, request) -> None`

Send one or more structured notifications and wait for the confirmed response.
The `notifications` list must contain 1..10,000 items.

```python
from rusty_bacnet import AuditOperation

await client.confirmed_audit_notification_typed(
    "192.168.1.100:47808",
    {
        "notifications": [
            {
                "source_device": device,
                "operation": AuditOperation.WRITE,
                "target_device": device,
                "target_property": {
                    "property_identifier": PropertyIdentifier.PRESENT_VALUE,
                },
                "target_priority": 8,
            }
        ]
    },
)
```

#### `unconfirmed_audit_notification_typed(address, request) -> None`

Send the same mapping contract without waiting for a response.

#### `audit_log_query_typed(address, request) -> AuditLogQueryAck`

The request requires `audit_log`, discriminated `query_parameters`, and an
Unsigned16 `requested_count` (0..=65535); `start_at_sequence_number` is an
optional corrected Unsigned64 cursor (0..=2**64-1). Query parameters use
`kind: "by_target"` with required `target_device_identifier`, or
`kind: "by_source"` with required `source_device_identifier`. Both require
`successful_actions_only` as the corrected `BACnetSuccessFilter` integer:
0 = all, 1 = successes-only, 2 = failures-only. The pre-RB-02 Boolean is
rejected with `TypeError` (use 1 for the old `True`, 0 for the old `False`);
3 to 255 raises `ValueError`, and an integer outside unsigned8 `OverflowError`. Optional fields follow the
installed `AuditLogQueryByTargetInput` and `AuditLogQueryBySourceInput`
definitions. `operations` is an integer bit mask:
bits 0..15 and 32..63 are permitted, while reserved bits 16..31, negative
values, and masks wider than 64 bits are rejected.

```python
ack = await client.audit_log_query_typed(
    "192.168.1.100:47808",
    {
        "audit_log": ObjectIdentifier(ObjectType.AUDIT_LOG, 1),
        "query_parameters": {
            "kind": "by_target",
            "target_device_identifier": ObjectIdentifier(ObjectType.DEVICE, 100),
            "operations": 1 << AuditOperation.WRITE.to_raw(),
            "successful_actions_only": 1,  # successes-only (was True pre-RB-02)
        },
        "requested_count": 100,
    },
)
```

The ACK always has exactly `audit_log`, `records`, and `no_more_items`. Each
record result has `sequence_number` and `record`; each record has `timestamp`
and `datum`. `timestamp` is `(date, time)`, where date is
`(full_year, month, day, day_of_week)` and time is
`(hour, minute, second, hundredths)`, matching the established
`BACnetTimeStamp.date_time(...).value` convention. Datum mappings use `kind`
values `"log_status"`, `"audit_notification"`, or `"time_change"`, with a
same-named payload key; a datum under a tag the standard doesn't assign is
`{"kind": "other", "tag": 3, "constructed": False, "data": b"..."}`, as
received (#2483). `log_status` is a
[`BitString`](#bit-strings-and-enum-names) naming `LOG_DISABLED`,
`BUFFER_PURGED` and `LOG_INTERRUPTED`, in the wire's bit order
(log-disabled in the top bit of the octet). Nested notifications use the canonical field names
listed above and include every optional key with either its decoded value or
`None`. ACK projection is all-or-error and never returns a partial mapping.

All mappings reject unknown keys. A non-mapping container, wrong field
container, or wrong wrapper/value type raises `TypeError`; missing required
keys, bad discriminators, reserved values, and integers that fit their field
but fall outside BACnet's range (a `target_priority` of 17) raise
`ValueError`. An integer outside its field's type raises `OverflowError`
(#1360): `invoke_id` or `source_user_role` past 255, `source_user_id`,
`requested_count` or a `network_number` past 65535, a negative or too wide
`start_at_sequence_number` or `operations` mask. Native validation, transport, and protocol failures use the
existing `BacnetError` hierarchy. Validation and native encoding complete
before an APDU can be sent.

This boundary follows the corrected 2020 baseline (ANSI/ASHRAE 135-2020 plus
Errata Summary 2024-04-29 items 7-8): Unsigned64 start sequence and the
three-state `BACnetSuccessFilter`, enforced end to end by retained-storage
filtering with a literal newest-first continuation cursor. It does not add
notification generation policy, authorization, persistence, or conformance
claims.

#### Raw Audit escape hatches

#### `confirmed_audit_notification(address, service_data)`

Send a confirmed audit notification. `service_data` is a raw escape hatch: the
caller must supply a complete AuditNotification-Request service payload encoded
to the Standard 135-2020 Clause 21 production. The method returns `None` after
the peer acknowledges the request.

```python
await client.confirmed_audit_notification(
    "192.168.1.100:47808",
    service_data=encoded_audit_bytes,
)
```

#### `unconfirmed_audit_notification(address, service_data)`

Send an unconfirmed audit notification (fire-and-forget). `service_data` is a
raw escape hatch and must contain the complete Clause 21
AuditNotification-Request service payload.

```python
await client.unconfirmed_audit_notification(
    "192.168.1.100:47808",
    service_data=encoded_audit_bytes,
)
```

#### `audit_log_query(address, service_data) -> bytes`

Send an audit log query and return the peer's raw response service payload.
`service_data` is a raw escape hatch and must contain the complete Clause 21
AuditLogQuery-Request service payload.

```python
raw = await client.audit_log_query(
    "192.168.1.100:47808",
    service_data=encoded_query_bytes,
)
```

These three methods remain signature- and byte-compatible generic outbound
paths. They do not validate the caller-provided payload, so corrected-contract
bytes pass through unchanged and no validation implication attaches to the raw
path. A bundled server with an
explicitly persisted Audit Log object can execute the raw AuditLogQuery payload
against its retained in-memory records and return a raw typed ACK payload. The
standalone Python server can receive confirmed and unconfirmed notifications
when an application [explicitly selects one sink and static admission policy](#inbound-audit-notification-sink).
The typed client boundary does not weaken that authorization or add query
authorization, producer behavior, forwarding, or new durable idempotency semantics.

---

### Additional Discovery

#### `who_am_i(vendor_id, model_name, serial_number)`

Broadcast a Who-Am-I request announcing this device's identity so that a
configuration tool can answer with You-Are. The three arguments are mandatory
and should match the Vendor_Identifier, Model_Name and Serial_Number properties
of the sending Device object. `vendor_id` is 0 to 65535 (`OverflowError` for an
integer that doesn't fit); a string that cannot be encoded raises `ValueError`.

```python
await client.who_am_i(260, "Controller-X", "SN-0001")
```

---

## BACnetServer

The full server constructs its owned
Device with the selected transport's stable local receive capacity: 1476 for
B/IP, B/IPv6 and SC, or 480 for MS/TP (1476 with `mstp_extended_frames=True`). Device
`Max_APDU_Length_Accepted` and I-Am therefore match the effective server
acceptance; negotiated SC egress does not change that declaration. This adds no
Python capacity argument and does not rewrite application-owned Rust Devices.
The MS/TP constructor correction has a non-hardware binding test; it is not
serial-hardware qualification. The [directional Rust contract](rust-api.md#local-receive-capacity-and-outgoing-limits)
explains raw declarations and Confirmed-Request header flooring. These changes
are new in 0.12.0.

Await `server.stop()` to join admitted work and release the transport. Cancelling
its Future retains the server's shutdown owner; a later `stop()` joins it, and a
cleanup error leaves the owner available for retry. Local mutation rejects once
shutdown begins. Successful stop clears the Python server's running instance.

Async BACnet server that hosts objects and responds to remote requests.

`device_instance` takes 0 to 4194302. Instance 4194303 is reserved, since no
object may have it (Clause 12.1.1), so the constructor raises `ValueError` for
it or anything larger (#2171). At `start()`, an added object the database
won't take raises `ValueError`: "duplicate object name" for a name already
held, "object refused" for any other reason, such as an object at instance
4194303.

### Constructor

```python
server = BACnetServer(
    device_instance=1234,
    device_name="My BACnet Device",
    interface="0.0.0.0",
    port=47808,
    broadcast_address="255.255.255.255",
    transport="bip",             # "bip", "ipv6", "sc", "mstp" or "router"
    share_port_by_address=False, # keyword-only; B/IP, see "Sharing a port by address"
    share_wildcard_port=False,   # keyword-only; B/IP or B/IPv6, see "Claiming the port"
    bbmd=None,                   # keyword-only; B/IP, see "BBMD and foreign-device modes"
    foreign_device=None,         # keyword-only; B/IP or B/IPv6; not with bbmd
    multicast=None,              # keyword-only; B/IP, see "B/IP multicast"
    router=None,                 # keyword-only; a BACnetRouter, with transport="router"
    registered_network_port=None, # keyword-only; see "Registered B/IP Network Port"
    # MS/TP options same as BACnetClient (see "MS/TP serial ports");
    # request admission limits: see "Request admission limits"
    segmentation_supported=Segmentation.NO_SEGMENTATION, # keyword-only; full-server capabilities
    apdu_segment_timeout_ms=5000, # keyword-only; shared Device/runtime segment timeout
    # SC options same as BACnetClient
    mutation_policy="permissive", # keyword-only; "deny_all", or a callable deciding each mutation
    dcc_password=None,           # 1 to 20 characters ("" raises); password alone does not enable DCC
    dcc_policy="deny_all",       # keyword-only; explicit require_password or INSECURE legacy_permissive
    dcc_source_restriction=None, # optional list[(network_or_None, bytes)]; [] denies all; requires require_password
    dcc_disable_rate_limit=None, # optional (capacity, refill_interval_ms); (3, 20000) enables default rate
    reinit_password=None,        # password for ReinitializeDevice, 1 to 20 characters
    sc_control_rate_limit=None,  # keyword-only; SC only, see "SC ingress quotas and drop counters"
    on_reinitialize=None,        # keyword-only; see "ReinitializeDevice"
    after_reinitialize=None,     # keyword-only; runs after the SimpleACK
    cov_policy=None,             # keyword-only dict of COV limits; see COV policy below
    time_sync_policy=None,       # keyword-only dict of clock limits; see Time synchronization policy below
    utc_offset_minutes=0,        # keyword-only; the Device's UTC_Offset at start, minutes west of UTC
    daylight_savings=False,      # keyword-only; its Daylight_Savings_Status at start; see set_clock_zone
)
```

`segmentation_supported` accepts `Segmentation.NO_SEGMENTATION`, `SEGMENTED_TRANSMIT`, `SEGMENTED_RECEIVE` or
`SEGMENTED_BOTH`. When active, `apdu_segment_timeout_ms` must be positive and appears as
the Device's `APDU_Segment_Timeout`. Incoming inactivity uses `4 * Tseg`;
outgoing SegmentACK waits use Tseg. The independent 16-second no-progress cap
ends an incoming transfer with a local `OTHER` Abort. See [server timing](server-segmentation.md)
for startup validation, equality, resource limits and endpoint restrictions.

`dcc_disable_rate_limit` is keyword-only and defaults OFF. When configured, one
global native-server bucket charges only authorized DISABLE_INITIATION requests;
authorized ENABLE never checks, charges or resets it. Capacity must be 1–65535
and refill interval 1–86400000 milliseconds (constructor validation). This does
not enable DCC or limit password guessing/ingress traffic. Admission charges survive
cancellation before commit; denial uses the existing policy-denied error/counter.
Each successful `start()` creates a new native server and full bucket, including
after `stop()` on the same Python object. An operator able to restart can reset
the budget. See [DCC policy](dcc-policy.md#optional-global-disable_initiation-rate-policy)
for exact timing, validation and exclusions.

### Adding Objects (before start)

All `add_*` methods must be called before `server.start()`. Objects cannot be added after the server is running.

The Device's Object_List names the Device, then each object in the order it
was added, and follows a peer's CreateObject and DeleteObject while the
server runs. Database_Revision starts at the number of objects (the Device
included) and moves by one with each object created, deleted or renamed
(#2669).

#### Core I/O Objects

```python
# Analog objects (units: an EngineeringUnits member or its number, e.g.
# 62 = DEGREES_CELSIUS, 64 = DEGREES_FAHRENHEIT, 98 = PERCENT)
server.add_analog_input(instance=1, name="Zone Temp", units=64, present_value=72.5)
server.add_analog_output(instance=1, name="Damper Cmd", units=98)
server.add_analog_value(instance=1, name="Setpoint", units=64)

# Binary objects
server.add_binary_input(instance=1, name="Occupancy")
server.add_binary_output(instance=1, name="Fan Enable")
server.add_binary_value(instance=1, name="Override")

# Multi-state objects
server.add_multistate_input(instance=1, name="Mode", number_of_states=4)
server.add_multistate_output(instance=1, name="Speed", number_of_states=3)
server.add_multistate_value(instance=1, name="Season", number_of_states=4)
```

#### Keeping written reporting settings

The analog, binary and multi-state builders, `add_access_door`,
`add_access_zone`, `add_event_enrollment` and `add_alert_enrollment` take
keyword-only `storage_path` (a `str`) and `clear_written_reporting` (#2331):

```python
server.add_analog_input(
    instance=1,
    name="Zone Temp",
    units=64,
    storage_path="/application/state/ai-1",  # optional
)
```

With `storage_path`, the reporting settings a peer writes
(Notification_Class, Event_Enable, Notify_Type, Event_Detection_Enable,
Event_Message_Texts_Config and the Event_Algorithm_Inhibit pair) are kept in
that file, and so is a written Description (#2364). Each write is saved
before it is answered, and refused with DEVICE / OPERATIONAL_PROBLEM when the
save fails; an Event_Message_Texts_Config string or a Description past 16 KiB
is refused with RESOURCES / NO_SPACE_TO_WRITE_PROPERTY. A NULL to Description
succeeds and saves nothing. A server started on the same file serves the
saved settings. `clear_written_reporting=True` drops what was saved first,
Description included, so the object starts from its defaults. A file that doesn't load raises `BacnetError`,
with the clear too: the file is read before it is cleared, so delete a file that can't be read.
An Alert Enrollment takes only ALARM and EVENT as Notify_Type, so a file
holding another fails its build the same way.

These builders, `add_timer`, `add_channel`, the three log builders,
`add_notification_class`, `add_notification_forwarder`, `add_access_rights`,
`add_color` and `add_color_temperature` keep a written Description in their
`storage_path` file, with these rules: every builder that takes
`storage_path` does, except `add_audit_log`. An Audit Log's files keep its
records, Enable and Buffer_Size, and a Description a peer writes to it
lasts until the server restarts. So does one written to an object built
without `storage_path`, or to a type whose builder has none: the Device and
the two lighting outputs among them, which keep one only through the Rust
API's `with_tags_persistence`, and the Network Port, whose transport keeps
only its own tables in `bdt_persist_path`.

Every one of these builders but `add_alert_enrollment` keeps the event
algorithm parameters a peer writes in the same file (#2331). An Alert
Enrollment has none a peer writes.

| Builders | Parameters kept |
| --- | --- |
| `add_analog_input`, `add_analog_output`, `add_analog_value` | Time_Delay, Time_Delay_Normal, High_Limit, Low_Limit, Deadband, Limit_Enable |
| `add_binary_input`, `add_binary_value` | Time_Delay, Time_Delay_Normal, Alarm_Value |
| `add_multistate_input`, `add_multistate_value` | Time_Delay, Time_Delay_Normal, Alarm_Values, State_Text |
| `add_binary_output` | Time_Delay, Time_Delay_Normal |
| `add_multistate_output` | Time_Delay, Time_Delay_Normal, State_Text |
| `add_access_door` | Time_Delay, Time_Delay_Normal, Alarm_Values, Fault_Values, Masked_Alarm_Values |
| `add_access_zone` | Time_Delay, Time_Delay_Normal, Alarm_Values |
| `add_event_enrollment` | Time_Delay_Normal, Event_Parameters, Fault_Parameters |

The rules are the reporting settings': saved before the write
is answered, refused with DEVICE / OPERATIONAL_PROBLEM when the save fails,
with the old value still served and still used by the object's event
detection. After a restart the object detects with the saved parameters
from its first evaluation. `clear_written_reporting=True` drops them with
the rest. A file holding a value the object refuses on the wire raises
`BacnetError`. Keeping them needs nothing beyond `storage_path`. The parameters still lost at a
restart are the ones peers can't write: an Access Zone's occupancy limits
and an Event Enrollment's Object_Property_Reference, which the application
sets with the builder's `object_property_reference` keyword.

An Event Enrollment's Time_Delay is a member of its Event_Parameters and is
kept with them; Time_Delay_Normal is a property of its own and is kept once
it is written itself. Event_Type and Fault_Type follow the restored
parameters, as they follow written ones, and the server's first evaluation
pass after the restart uses them. With `storage_path`, Event_Parameters or
Fault_Parameters whose BACnet encoding is past 64 KiB are refused with
RESOURCES / NO_SPACE_TO_WRITE_PROPERTY before anything is saved; 64 KiB
holds a list of 10,000 states, the longest a write may carry. An
enrollment without `storage_path` takes a longer value, as before.

A write of an enrollment's parameters is checked against the written value
alone, so a saved value always loads. What the file doesn't hold can still
differ after a restart: the property the enrollment monitors, and the
`event_type` keyword. That keyword is the Event_Type served while the
enrollment holds legacy octet-string parameters or a proprietary
alternative (context tag 64 and up), and the algorithm the legacy octets
are evaluated by; a proprietary alternative is kept and served but never
evaluated.
Saved parameters that don't suit them show as they do on any enrollment
configured that way: an event algorithm whose monitored value has another
datatype raises nothing and reports no fault, and a fault algorithm that
can't run on it reports Reliability CONFIGURATION_ERROR.
`add_event_enrollment` takes keywords for the three, described with the
other builders' parameter keywords below (#2426).

`add_access_door` and `add_access_zone` do take keywords for their lists
(`alarm_values`, and a door's `fault_values` and `masked_alarm_values`).
Those are the application's configuration, applied at each start, and a list
a peer wrote goes over its keyword once the file holds it: the peer's list
is served after the restart, and the keyword applies again on a start that
passes `clear_written_reporting=True`. A door or zone list is checked
against its enumeration alone, when it is written and when it is loaded, so
a saved one always loads. Door_Alarm_State is checked against the lists the
door serves, so after such a restart `report_door_state_local` refuses a
state only the keyword lists name.

State_Text isn't an event algorithm parameter, but the three multi-state
builders keep a written State_Text in the same file (#2414), whether it is
written whole, as its size at index 0 or one label at a time, and with it
the state count: after a restart the object has the labels and the count a
peer gave it, over the builder's `number_of_states`. With `storage_path` a
write that would leave more than 1,024 labels, or a label past 512 octets
of UTF-8, is refused with RESOURCES / NO_SPACE_TO_WRITE_PROPERTY before
anything is saved; without it a write takes what it always took.

One value a write refuses is still restored: saved Alarm_Values naming a
state past the object's count. A peer can't write such a list, and can't
remove a state a list names; a peer that added a state and listed it
leaves the State_Text that added it in the file, so the restarted object
has the state. A list naming a state past the count can still arise two
ways: a file holding no State_Text (one saved before State_Text was kept
among them) on an object the application now builds with a smaller
`number_of_states` than the list needs, and an `alarm_values` keyword,
checked against `number_of_states` before the file is read, beside a
restored State_Text with fewer states. The builder doesn't raise.
The list is served as it was written or configured, and a write of the
same list is refused. What follows differs by type, and is the cost
of letting the object start. A Multi-state Input reports no fault and goes
on alarming on the entries within its states. A Multi-state Value reports
Reliability CONFIGURATION_ERROR and is in FAULT; while it is, no listed
state raises OFFNORMAL, the ones within its states included, so the object
raises no alarm on its value until a list within its states is written or
the state is added again. `clear_written_reporting=True` drops the list
like any other saved value.

The analog, binary and multi-state builders take keyword-only parameter
keywords for the parameters they keep (#2410), and so does
`add_event_enrollment` (#2426):

| Builders | Parameter keywords |
| --- | --- |
| `add_analog_input`, `add_analog_output`, `add_analog_value` | `high_limit`, `low_limit`, `deadband`, `limit_enable`, `time_delay`, `time_delay_normal` |
| `add_binary_input`, `add_binary_value` | `alarm_value`, `time_delay`, `time_delay_normal` |
| `add_multistate_input`, `add_multistate_value` | `alarm_values`, `time_delay`, `time_delay_normal` |
| `add_binary_output`, `add_multistate_output` | `time_delay`, `time_delay_normal` |
| `add_event_enrollment` | `event_parameters`, `fault_parameters`, `time_delay_normal` |

```python
server.add_analog_input(
    instance=1,
    name="Zone Temp",
    units=62,
    high_limit=30.0,
    limit_enable=BitString(6, b"\x40"),  # the high limit alone
    time_delay=60,
    storage_path="/application/state/ai-1",
)
```

The limits and the deadband are floats; `limit_enable` is a `BitString` of
two bits, low limit first, the form a read of Limit_Enable gives; the delays
are seconds; `alarm_value` takes 0 or 1 (INACTIVE or ACTIVE); and
`alarm_values` is a list of states. `None`, the default, leaves the object's
own value. Each value is checked as a write of the property is, so one the
object refuses raises `BacnetProtocolError` from the builder: a non-finite
limit, a negative deadband, an `alarm_value` past 1 or a state of 0 or past
`number_of_states` with VALUE_OUT_OF_RANGE, and a `limit_enable` that isn't
two bits wide with INVALID_DATA_ENCODING. A negative delay raises
`OverflowError`.

An Event Enrollment's `event_parameters` and `fault_parameters` are each a
`PropertyValue` in the form `write_property_local` takes for the property:
its BACnet encoding through `PropertyValue.application_data`, or a value a
read of the property returned. A read decodes Event_Parameters into a
mapping whose `kind` names the algorithm, but nothing builds a value from
that mapping. The
keyword goes the way such a write does: encoded, decoded for the property as
a peer's octets are, then written, so octets that aren't one whole parameter
value raise `BacnetProtocolError` with the code that write gets. A keyword
value follows the rules of an enrollment without storage, so it isn't held
to the 64 KiB cap: a save keeps only the rows a write set, and a keyword
value never reaches the file. Event_Type and Fault_Type follow the keyword parameters,
and the server's enrollment pass evaluates with them. An Event Enrollment
has no Time_Delay keyword: its Time_Delay is a member of Event_Parameters.

`object_property_reference` names the property the enrollment monitors, in
the forms `add_trend_log` takes for `reference`: an `(object, property)` or
`(object, property, array_index)` tuple, or a `DeviceObjectPropertyReference`
mapping. Peers can't write Object_Property_Reference, so the keyword is
configuration: it applies at every start and is never saved. Without it the
enrollment monitors nothing.

```python
# OUT_OF_RANGE: above 40 or below 20 after 30 seconds, deadband 1.
out_of_range = PropertyValue.application_data(
    bytes.fromhex("5e091e1c41a000002c422000003c3f8000005f")
)
server.add_event_enrollment(
    instance=1,
    name="Supply Temp Range",
    object_property_reference=(ObjectIdentifier(ObjectType.ANALOG_INPUT, 1),
                               PropertyIdentifier.PRESENT_VALUE),
    event_parameters=out_of_range,
    time_delay_normal=60,
    storage_path="/application/state/ee-1",
)
```

The keywords are the application's configuration. They are applied before
storage attaches, so they are never saved: the file doesn't exist, or holds
no parameter, until a peer writes one. A value a peer wrote and the file
holds is served after a restart over its keyword, and the keyword applies
again on a start that passes `clear_written_reporting=True`. A changed
keyword in a later version of the application takes effect at once for
every parameter no peer has written. Without `storage_path` the keywords
set the values at every start. The shared endpoints accept the same event parameter keywords on their
Analog, Binary and Multi-state Input, Output and Value builders.

A `write_property_local` of a parameter after the builder call is still
kept exactly like a peer's write: it is saved in the file and served again
after a restart. An application that writes its parameters that way at
every start replaces what a peer wrote, so it gives them as keywords
instead.

`clear_written_reporting=True`, and `clear_written_config=True` on
`add_timer` and `add_channel`, drop a saved Description with the rest of
what they clear. The other builders have no keyword for it:
`clear_written_default=True` on the colour builders drops only the default.
The Rust API's `clear_written_description` drops a saved Description on
those types.

The endpoints' object builders (`BipEndpoint.add_analog_input` and the rest)
don't take these keywords: an endpoint executes WriteProperty only on its own
Device, so no peer can write these settings there.

#### Object profiles and Value_Source

The analog, binary and multi-state builders, `add_color`,
`add_color_temperature` and the two lighting outputs take `tags`,
`profile_location` and `profile_name` (#1553). Each serves its row only when
given: Tags is a list of `{"name": str, "value": PropertyValue or None}`
mappings, the form a typed Tags read gives, so a read's `.value` builds the
same tags; Profile_Location and Profile_Name are read-only over the network.
The object refuses a tag name with a semicolon, a tag value that isn't
primitive, a location whose URI scheme isn't http, https or bacnet, and a
profile name without its vendor-number prefix, with BacnetProtocolError.

`add_analog_value`, `add_binary_value` and `add_multistate_value` take
`present_value_access`: `"commandable"` (the default; writes go through
Priority_Array), `"writable"` (a write replaces Present_Value) or
`"read_only"` (peers write it only while out of service). With a
noncommandable access, `value_source_tracking=True` serves Value_Source: the
writer of the last Present_Value write, who alone may then correct it (#1552).
A commandable object tracks its writers through Priority_Array already, so
asking it to track raises ValueError. `add_color` and `add_color_temperature`
take `value_source_tracking` too.

```python
server.add_analog_value(
    instance=2,
    name="Remote setpoint",
    present_value_access="writable",
    value_source_tracking=True,
    tags=[{"name": "zone", "value": PropertyValue.unsigned(3)}, {"name": "hvac"}],
    profile_name="555-setpoint",
)
```

#### Schedule & Notification

```python
from rusty_bacnet import EventType

server.add_calendar(instance=1, name="Holiday Calendar")
server.add_schedule(instance=1, name="Occupancy Schedule")
# The typed keywords take the forms typed reads give (#1499), so a read's
# `.value` builds the same Calendar or Schedule.
server.add_calendar(
    instance=2,
    name="Closures",
    date_list=[{"kind": "date", "date": (2026, 12, 25, 5)},
               {"kind": "week_n_day", "month": 255, "week_of_month": 255,
                "day_of_week": 7}],
)
server.add_schedule(
    instance=2,
    name="Office hours",
    weekly_schedule=[[((7, 0, 0, 0), PropertyValue.real(21.0)),
                      ((18, 0, 0, 0), PropertyValue.null())]] * 5 + [[], []],
    exception_schedule=[{"period": ObjectIdentifier(ObjectType.CALENDAR, 2),
                         "time_values": [((0, 0, 0, 0), PropertyValue.null())],
                         "priority": 3}],
    effective_period=((2026, 1, 1, 255), (2026, 12, 31, 255)),
)
server.add_notification_class(
    instance=1,
    name="Critical Alarms",
    notification_class=1,
    storage_path="/application/state/class-1",  # optional
    recipients=[  # keyword-only; seeds Recipient_List in order
        {
            "recipient": {"kind": "device",
                          "object_identifier": ObjectIdentifier(ObjectType.DEVICE, 99)},
            "process_identifier": 1,
        },
    ],
)
server.add_notification_forwarder(
    instance=1,
    name="Forwarder",
    process_identifier_filter=None,  # None forwards every process identifier
    local_forwarding_only=False,
    storage_path="/application/state/forwarder-1",  # optional
)
server.add_notification_forwarder(
    instance=2,
    name="Seeded forwarder",
    recipients=[  # keyword-only; seeds Recipient_List in order
        {
            "recipient": {"kind": "device",
                          "object_identifier": ObjectIdentifier(ObjectType.DEVICE, 99)},
            "process_identifier": 1,
        },
        {
            "recipient": {"kind": "address", "network_number": 0,
                          "mac_address": bytes([192, 168, 1, 20, 0xBA, 0xC0])},
            "process_identifier": 7,
            "valid_days": 0b0011111,       # bit 0 Monday .. bit 6 Sunday
            "from_time": (8, 0, 0, 0),     # (hour, minute, second, hundredths)
            "to_time": (17, 30, 0, 0),
            "issue_confirmed_notifications": True,
            "transitions": 0b101,          # bit 0 to-offnormal, 1 to-fault, 2 to-normal
        },
    ],
    port_filter=[(0, True)],  # keyword-only; (port_id, enabled) per network port
)
server.add_alert_enrollment(
    instance=1,
    name="Alert",
    initial_source=ObjectIdentifier(ObjectType.ANALOG_INPUT, 1),
)
server.add_event_enrollment(
    instance=1,
    name="Event",
    event_type=EventType.OUT_OF_RANGE,  # legacy octet parameters only; default CHANGE_OF_BITSTRING
)
```

A Notification Class with `storage_path` keeps the Recipient_List a client
writes in that file and serves it again after a restart, and a written
Description too (#2364); without it they live in memory only. The file is replaced whole on each list write, and the
save runs on a thread of its own while the server goes on answering other
requests. A write whose list cannot be saved is refused with DEVICE /
OPERATIONAL_PROBLEM, and the class keeps its old list. `storage_path` takes a
`str` (a `pathlib.Path` raises `TypeError`, as for the forwarder). Give each
class its own file: the file records which class it belongs to, so two
classes sharing a path fail to register after a restart, and a file this
backend did not write, or a corrupt one, makes `add_notification_class` raise
`BacnetError`. `recipients` seeds the class's Recipient_List with
`Destination` mappings, with the forwarder's checks, errors and precedence
(see below): a written, saved list wins over the seed, which until then
applies at every start and is not saved (#1364).

The Notification Forwarder sends each event notification the server
receives, and each one its own objects address to its Device, on to the
destinations its Recipient_List and Subscribed_Recipients name. Clients
configure both lists over the network. `storage_path` keeps both lists, and
a written Description (#2364), in one file, replaced whole when either list
or the Description changes and at most once a minute
while the Subscribed_Recipients entries count down, so the lists and each
entry's remaining minutes survive a restart; without it the lists live in
memory only. Saves run on a thread of their own, and the server waits for a
list write's save without holding the object database, so a slow disk does not
hold up its other requests. A list write whose request fails before it lands
puts the saved lists back to the served ones at once. Every well-formed
ConfirmedEventNotification is acknowledged, whether or not a forwarder takes
it; a retransmission of one already received is acknowledged again but not
forwarded again. One notification goes to at most 64 destinations across all
the forwarders, and the server ignores a confirmed request sent by broadcast.

`recipients` seeds Recipient_List with `Destination` mappings, typed as the
`Destination` TypedDict in the stub. `recipient` takes the mapping the Audit
services use for a recipient, and `process_identifier` is required. A key
left out gives a destination that is active every day, all day, for every
transition, with unconfirmed notifications. The binding checks shapes and
Python types (unknown keys, values outside BACnet's range and malformed time
tuples raise `ValueError`, an integer outside its field's type
`OverflowError`, other wrong types `TypeError`), and the object's own
`add_destination` decides what the list holds, as it does for a client's
write: more than 32 destinations, or an address MAC longer than 18 octets,
raises `BacnetProtocolError`. `port_filter` serves Port_Filter as
`(port_id, enabled)` pairs, one per network port; the server receives through
Port_ID 0, and without `port_filter` the property is absent. Clients can still
change both lists over the network, within the limits Port_Filter's writes
allow. With `storage_path`, a Recipient_List a client wrote, once saved, wins
over `recipients`; until a write sets the list, `recipients` applies at every
start and is not saved. Both lists read back in these forms, each destination
with every key (see [typed constructed values](#typed-constructed-values)).
Save failures are counted by
[`forwarder_save_counters()`](#forwarder_save_counters---dictint-forwardersavecounters).

`initial_source` is required and becomes the Alert Enrollment object's
read-only `Present_Value`. This is an intentional breaking correction; there
is no sentinel/default source. The served Table 12-61 surface also removes the
former `Status_Flags`, `Out_Of_Service`, and `Reliability` compatibility
properties. This models source ownership only and does not add an Alert
evaluator or notification-generation flow.

#### Logging & Trending

```python
server.add_trend_log(
    instance=1,
    name="Temp Log",
    buffer_size=1000,
    reference=(ObjectIdentifier(ObjectType.ANALOG_INPUT, 1), PropertyIdentifier.PRESENT_VALUE),
    logging_type="cov",         # a record per change, as COV reports it
    client_cov_increment=0.5,   # None (the default) uses the object's COV_Increment
)
server.add_trend_log_multiple(
    instance=1,
    name="Multi Log",
    buffer_size=1000,
    members=[
        # A tuple for a property here, or a mapping, which can name a device.
        (ObjectIdentifier(ObjectType.ANALOG_INPUT, 1), PropertyIdentifier.PRESENT_VALUE),
        {"object_identifier": ObjectIdentifier(ObjectType.ANALOG_INPUT, 2),
         "property_identifier": PropertyIdentifier.PRESENT_VALUE},
    ],
    log_interval=6000,          # hundredths of a second: once a minute
    logging_type="polled",
    align_intervals=True,       # on each minute
)
server.add_event_log(instance=1, name="Event Log", buffer_size=500)
# Also records the event notifications the server receives.
server.add_event_log(2, "Received", 500, log_received_notifications=True)
server.add_audit_log(
    instance=1,
    name="Audit Trail",
    storage_path="/application/state/audit-trail",
    buffer_size=500,
)
server.add_audit_reporter(instance=1, name="Reporter")
```

The server's poller samples every `add_trend_log_multiple` member into one
record, one value per member in order; a client reads the records with
`read_range` on Log_Buffer. The keyword arguments are all optional:

- `members` is a list of at most 64 members, each an `(object, property)` or
  `(object, property, array_index)` tuple for a property in this device, or a
  `DeviceObjectPropertyReference` mapping (`object_identifier`,
  `property_identifier`, and optionally `property_array_index` and
  `device_identifier`), as `add_channel` takes them. A `device_identifier`
  that isn't a Device raises ValueError. A member naming the server's own
  Device is stored in its local form; one naming another Device logs a
  failure for its slot, since the server reads only its own objects.
- `log_interval` is in hundredths of a second. `logging_type` is `"polled"`
  or `"triggered"`. POLLED with no `log_interval` takes a one-minute interval;
  TRIGGERED sets Log_Interval to 0 and makes it read-only, so passing both
  raises `BacnetProtocolError` (WRITE_ACCESS_DENIED). A Trend Log Multiple
  never logs by COV: `"cov"` raises VALUE_OUT_OF_RANGE, as a client's write of
  COV to Logging_Type does. Without either argument Log_Interval stays 0 and
  nothing is polled.
- `start_time` and `stop_time` keep records only from the start up to, not
  including, the stop. Each is a `((full_year, month, day, day_of_week),
  (hour, minute, second, hundredths))` pair; every field 255 leaves that side
  open, 255 seconds or hundredths count as zero, and any other value that
  isn't an actual date and time raises VALUE_OUT_OF_RANGE. The log records
  LOG_DISABLED when the window closes and a clear status when it opens.
- `align_intervals=True` makes a polled log acquire on clock boundaries when
  Log_Interval divides a day, `interval_offset` hundredths (modulo the
  interval) after each one. The boundaries follow the device's clock, so
  setting that clock moves them too.

A triggered log logs one record each time Trigger is written TRUE, by a peer
or by the application through `write_property_local`; Trigger reads TRUE until
the poller has acquired the record:

```python
await server.write_property_local(
    ObjectIdentifier(ObjectType.TREND_LOG_MULTIPLE, 2),
    PropertyIdentifier.TRIGGER,
    PropertyValue.boolean(True),
    source_object=None,
)
```

Peers can write each of these properties; writing Trigger TRUE to a polled
log raises NOT_CONFIGURED_FOR_TRIGGERED_LOGGING.

All three logs take a keyword-only `total_record_count` (default 0) that
seeds Total_Record_Count, an Unsigned32 (#1537). The first record is numbered
one past it, so a log seeded at `2**32 - 2` numbers its records `2**32 - 1`,
then 1, 2 and on: a reader's handling of the wrap can be tested without
logging four billion records first. A value outside Unsigned32 raises
`OverflowError`.

All three also take a keyword-only `storage_path` (a `str`) that keeps the
log across restarts in `<storage_path>.slot0` and `<storage_path>.slot1`
(#1541):

```python
server.add_trend_log_multiple(
    1,
    "Multi Log",
    1000,
    members=[(ObjectIdentifier(ObjectType.ANALOG_INPUT, 1), PropertyIdentifier.PRESENT_VALUE)],
    log_interval=6000,
    storage_path="/application/state/trend-log-multiple-1",
)
```

- `storage_path` is a `str`; a `pathlib.Path` raises `TypeError`, so pass
  `str(path)`.
- The log commits a snapshot every 100 records or, while it changes, once a
  minute, whichever comes first (after a quiet spell, the first change
  commits within about a second), and once more when `stop()` runs; `stop()`
  returns once that commit has landed. A commit that fails is logged and
  tried again at the next pass or at `stop()`. A power loss costs at most
  about a minute of records, and a log polling every second writes its file
  about once a minute rather than on every sample.
- A log reopened from its files serves the records, sequence numbers and
  Total_Record_Count it saved, plus one LOG_INTERRUPTED status record that
  marks the restart, stamped with the server's clock when it starts (or, if
  the clock isn't valid yet, with the first new record's timestamp). Its
  BUFFER_READY counting carries on from the saved Last_Notify_Record and
  Notification_Threshold. A log that reopens full and stopped (Enable FALSE
  after Stop_When_Full) skips the marker rather than push out its oldest
  record.
- It also keeps Enable, Stop_When_Full, Start_Time and Stop_Time, and on the
  trend logs Logging_Type, Log_Interval, Align_Intervals, Interval_Offset and
  Log_DeviceObjectProperty, as peers last wrote them: the saved state wins
  over `total_record_count` and the configuration keywords.
- It keeps the reporting settings a peer writes too (#1952):
  Notification_Class, Event_Enable, Notify_Type, Event_Detection_Enable,
  Event_Message_Texts_Config and the Event_Algorithm_Inhibit pair, and on a
  Trend Log Client_COV_Increment and COV_Resubscription_Interval. Each is
  saved before the write is answered, and once saved wins over
  `add_trend_log`'s `client_cov_increment` and `cov_resubscription_interval`.
  A written Description is kept with them (#2364), and one past 16 KiB is
  refused with RESOURCES / NO_SPACE_TO_WRITE_PROPERTY.
  All three take keyword-only `clear_written_reporting`: `True` drops the
  saved settings, Description included, so `add_trend_log`'s keywords apply
  again; the others keep their values until the next start.
  `add_event_log`'s `log_received_notifications` isn't saved and applies on
  every start.
- `buffer_size` is the application's, so it wins over the saved Buffer_Size:
  a larger one keeps every record, and a smaller one keeps the newest
  records that fit and logs a warning. A durable log holds at most 828,251
  records (Trend Log), 178,426 (Event Log) or 15,848 (Trend Log Multiple); a
  larger `buffer_size` raises `BacnetError`.
- The `add_*` methods return nothing, so to tell whether a log will reopen,
  check whether `<storage_path>.slot0` or `.slot1` exists before the call.
  The files outlive the log: deleting the object leaves them, and a log
  added again with the same `storage_path` reopens from them.
- A file pair that can't be read raises `BacnetError`. One damaged slot (cut
  short, or a bad checksum) is passed over for the other; a slot holding
  another object's state is refused rather than passed over.

Restoring records from your own storage instead is Rust-only, through
`restore_log_buffer`.

`add_trend_log` takes the same keyword arguments as `add_trend_log_multiple`,
with `reference` (one member, in the same forms) in place of `members`, and
two more for COV logging (#1480):

- `logging_type` may also be `"cov"`: Log_Interval goes to 0 and stays
  writable. The server's poller then looks at the referenced property on each
  pass, about every 100 ms, and logs a record whenever it changes the way a
  COV notification would report it, with the monitored object's Status_Flags
  in the record: a numeric value by at least the increment, anything else by
  any change, and any change of those flags. The first look logs the current
  value, and so does the first look after Enable goes TRUE again or the
  window reopens. A change that comes and goes between two looks isn't seen,
  and neither is Enable turned off and on again within one pass, which logs
  nothing new. Changing `client_cov_increment` alone logs nothing by itself:
  the next change is measured from the last logged value.
  Only properties of this device are followed: a reference to another device
  logs one OPTIONAL_FUNCTIONALITY_NOT_SUPPORTED failure, since the server
  doesn't subscribe to peers.
- `client_cov_increment` is Client_COV_Increment, a REAL; `None`, the
  default, is NULL and uses the referenced property's own criteria (its
  object's COV_Increment for a numeric Present_Value). A negative or
  non-finite value raises VALUE_OUT_OF_RANGE.
- `cov_resubscription_interval` is COV_Resubscription_Interval in seconds,
  one hour by default; 0 raises VALUE_OUT_OF_RANGE. It is served and
  writable, but unused until the server subscribes to other devices.

As older clients do, writing Log_Interval switches a Trend Log between the
two modes: from nonzero to 0 on a polled log makes it COV, and a nonzero
value on a COV log makes it poll at that interval. `add_trend_log` refuses
`logging_type="polled"` with `log_interval=0` with a ValueError, since that
pair would make a COV log; ask for `"cov"` instead. `log_interval=0` with no
`logging_type` leaves a new log polled with no interval, polling nothing, as
before.

`add_event_log` takes none of the other keyword arguments, but its object
serves Start_Time and Stop_Time over the network and through
`write_property_local`.

A Trend Log's Log_DeviceObjectProperty reads as one
`device_object_property_reference` value with a `DeviceObjectPropertyReference`
mapping. Without a reference it
reads as Analog Input 4194303's Present_Value (`0c 00 3f ff ff 19 55`), the
empty element a Trend Log Multiple grows by, and the log polls nothing.
Writing a reference whose object or Device is at instance 4194303 removes the
reference, and a null succeeds and changes nothing (#1417); before, it read
null while unset and a null write removed it.

Once the server runs with a valid Device clock, every event notification it
generates (an intrinsic or Event Enrollment transition, or an acknowledgment)
is recorded in each Event Log, stamped with that clock, even when no recipient
takes it. A client reads the records with `read_range` on `LOG_BUFFER`. Not
logged: an Event Log's BUFFER_READY reports, reports from an Event Enrollment
watching an Event Log, and transitions whose Notification Class is missing or
unreadable. The Rust API's Logging & Trending notes give the details.

An Event Log added with `log_received_notifications=True` also records the
Confirmed and UnconfirmedEventNotifications the server receives, unicast or
broadcast, each as it decoded, Process Identifier included (#1346). The option
is off by default. Each source, by network address, gets 5 records a second
across the collecting logs; past that a notification isn't logged and counts
in `event_notification_counters()["received_not_logged"]`. At most 33
sources' worth, 165 records a second, get in however many send, and up to
twice that within a second that straddles two windows. A received
BUFFER_READY report on an Event Log's buffer, and one claiming this device as
its source, are not logged.

Event Logs, Trend Logs and Trend Log Multiples report BUFFER_READY (#1347):
write Notification_Threshold (and Notification_Class) with
`write_property_local` or from a peer, and the log's Notification Class
recipients hear each time that many more records have been collected. Zero,
the default, reports nothing.

Every object that reports intrinsically also takes Event_Message_Texts_Config
(three strings, the Message Text of the TO_OFFNORMAL, TO_FAULT and TO_NORMAL
transitions in place of the server's own; an empty string leaves it) and
Event_Algorithm_Inhibit, which suspends the event algorithm but not fault
reporting (#1329). Write them with `write_property_local`; there are no
`add_*` keyword arguments for them. Event_Algorithm_Inhibit_Ref makes the
inhibit follow a local Boolean or BinaryPV property, read each time the
server evaluates the object, so a read can trail it by about a second. The
texts go out as written: there are no substitution codes. An Event
Enrollment takes the same three properties (#1507); its notifications carry
the configured text, or none when the entry is empty. An Alert Enrollment
serves them as well, with Event_Message_Texts (#1865); the server doesn't
send alerts yet, so its rows only hold what is written.

An Audit Log's `storage_path` is application-owned and produces two sibling
snapshot files with `.slot0` and `.slot1` suffixes. Reuse the same path when
reopening that Audit Log; the server does not infer a global or
working-directory location.

An Audit Log's Buffer_Size takes a write, from a client or through
`write_property_local`, only while Enable is FALSE; with logging on the
write raises `WRITE_ACCESS_DENIED`. A smaller size keeps the newest records
that fit, and a larger one keeps them all. The size written is stored with
the log, so a reopened log keeps it and `buffer_size` sizes only a log its
storage path does not hold yet; when the two differ the log keeps the stored
size and logs a warning. To give a stored log a new size, turn Enable off,
write Buffer_Size and turn Enable on again, or use a new storage path. Clients cannot purge an Audit Log, since its
Record_Count is read-only; the application calls
[`purge_audit_log`](#purge_audit_logobject_id).

#### Inbound Audit notification sink

```python
server.configure_audit_notification_sink(instance=1, policy="allow_all")
```

This synchronous, pre-`start()` method selects exactly one **already registered**
Audit Log. `policy` is a required keyword-only `Literal["deny_all", "allow_all"]`.
It replaces the previous selection only after validation succeeds; there is no
implicit first-log selection, even when only one Audit Log exists. Multiple logs
may be registered, but only the selected instance receives inbound notifications.

- **Default/unconfigured or `deny_all`:** fresh confirmed notifications receive
  `BacnetProtocolError` with `SERVICES/SERVICE_REQUEST_DENIED`; unconfirmed
  notifications are silently dropped. Denial creates no record, receipt, or forward.
- **Explicit `allow_all`:** both services use the existing Rust receiver, its
  64 KiB service-payload / 256-notification bounds, and atomic durable storage.
  Fresh confirmed success is acknowledged only after the record batch and exact
  request receipt commit together. Retained exact confirmed duplicates are silently
  discarded, including after file reopen, **before authorization** (so an already
  completed duplicate remains silent even after reopening with `deny_all`). Existing
  receipt retention/capacity limits still apply; this is not permanent deduplication.
  Unconfirmed receipt creates no request receipt and never sends a response, even
  on error. Successful unconfirmed client completion means *sent*, not *stored*.

The policy is **transport admission only**, not identity verification or query
authorization. `allow_all` admits any otherwise valid sender reaching this server;
deploy only on an appropriately isolated/trusted network. Payload `Source_Device`
and `Target_Device` remain **peer-reported content**, never verified origin. Static
Rust policies do not call Python or acquire the GIL; there are no callbacks or
allowlists. The existing runtime, database locks, error mapping and joined shutdown
remain in use.

Malformed policy or instance (including booleans, non-integers and values outside
`0..=4194303`) raises `ValueError`, except an instance outside unsigned32, which
raises `OverflowError`. Missing/wrong-type registrations and duplicate
registrations of the selected Audit Log instance also raise `ValueError`. An object
of another type with the same instance number is not an Audit Log. Selection is
revalidated at `start()` before transport preparation or registration transfer, so
a duplicate registered after selection cannot silently replace the sink. These
validation failures preserve pending registrations and the previous configuration.
Configuration while running raises `RuntimeError`. This does not add general
rollback for unrelated later startup failures.

**Migration:** existing constructors and `add_audit_log()` calls need no change and
continue to deny inbound notifications. To opt in, register the log, call the new
method with explicit `allow_all`, then start. Reopen with the same application-owned
storage path to query committed records. `add_audit_reporter()` alone remains inert
registration. The separately configured direct parent-forwarding and static target
Reporter subsets are described below. Full Reporter parity, shared-endpoint Audit
producers, full Audit/BIBB/BTL support and #345 closure are not claimed.

Local producer → durable logger → typed query example (loopback only, ten-record
buffer, one notification, one-record query; run inside an async function):

```python
import tempfile
from pathlib import Path
from rusty_bacnet import (
    AuditOperation, BACnetClient, BACnetServer, ObjectIdentifier, ObjectType,
)

with tempfile.TemporaryDirectory() as directory:
    server = BACnetServer(
        device_instance=503_512, interface="127.0.0.1", port=0,
        broadcast_address="127.0.0.1",
    )
    server.add_audit_log(1, "Audit Sink", str(Path(directory) / "audit"), buffer_size=10)
    server.configure_audit_notification_sink(1, policy="allow_all")
    await server.start()
    try:
        address = await server.local_address()
        async with BACnetClient(
            interface="127.0.0.1", port=0, broadcast_address="127.0.0.1",
            apdu_timeout_ms=2_000,
        ) as client:
            await client.confirmed_audit_notification_typed(address, {
                "notifications": [{
                    "source_device": {"kind": "device", "object_identifier":
                                      ObjectIdentifier(ObjectType.DEVICE, 1)},
                    "operation": AuditOperation.READ,
                    "target_device": {"kind": "device", "object_identifier":
                                      ObjectIdentifier(ObjectType.DEVICE, 2)},
                }],
            })
            page = await client.audit_log_query_typed(address, {
                "audit_log": ObjectIdentifier(ObjectType.AUDIT_LOG, 1),
                "query_parameters": {
                    "kind": "by_target",
                    "target_device_identifier": ObjectIdentifier(ObjectType.DEVICE, 2),
                    "successful_actions_only": 0,
                },
                "requested_count": 1,
            })
            assert len(page["records"]) == 1
    finally:
        await server.stop()
```

#### Direct Audit Log parent forwarding

Two synchronous methods connect the standalone Python receiver to the existing
[immediate Rust forwarding path](audit-log-forwarding.md), **for direct BACnet/IP
(IPv4) only**. Both servers in this example use `transport="bip"` (the default).
Configure their Audit Logs and explicit sink policies before their respective `start()` calls:

```python
# parent has Device instance 9 and registered Audit Log instance 7.
parent.configure_audit_notification_sink(7, policy="allow_all")
await parent.start()
try:
    # child has a different Device instance and registered Audit Log instance 1.
    child.configure_audit_notification_sink(1, policy="allow_all")
    child.add_device_binding(device_instance=9, address=await parent.local_address())
    child.configure_audit_log_parent(
        instance=1, parent_device_instance=9, parent_audit_log_instance=7,
    )
    await child.start()
    try:
        # Send confirmed_audit_notification_typed() to the child as in the example above.
        # A changed, durably accepted batch is eligible for one confirmed parent attempt.
        # Query Audit Log 7 on the parent to observe its independent commit.
        ...
    finally:
        await child.stop()
finally:
    await parent.stop()
```

- `add_device_binding(device_instance: int, address: str) -> None` registers a
  **direct configured B/IP** Device binding, only on a `transport="bip"` server.
  It reuses the client address parser but requires exactly six bytes: four IPv4
  octets followed by two big-endian UDP port octets. IPv4 `"127.0.0.1:47808"` and
  its equivalent colon-separated hex `"7f:00:00:01:ba:c0"` are accepted. A
  B/IPv6 VMAC (3 bytes), MS/TP (one byte), and other incompatible lengths raise `ValueError`
  before retaining a binding. Non-B/IP servers also raise `ValueError`, even for
  six-byte input. The shared parser's broader IPv6/hex/MS/TP grammar remains used
  by other APIs; it does not imply forwarding support here. Parsing is not
  reachability or authentication. Duplicate Device identifiers raise `ValueError`,
  even for the same address, without changing the first binding. There is no update/removal,
  routed-binding or discovery API. The Rust builder's 4096-binding capacity check
  runs at `start()` before registrations transfer (`ValueError`). The Rust
  build step then refuses a binding at a broadcast or other group address of
  the link, such as a multicast address, 255.255.255.255 or the configured
  broadcast IP at another port: `start()` raises `BacnetError` naming the
  device and the address (#1493). Bind each device at its unicast address.
- `configure_audit_log_parent(instance: int, *, parent_device_instance: int,
  parent_audit_log_instance: int) -> None` sets the registered local log's
  `Member_Of` reference. All identifiers must be integers in `0..=4194303`, not
  booleans. A local parent Device, invalid identifiers, missing/wrong-type local
  registrations or duplicate local Audit Log identities raise `ValueError`.
  A valid repeated call **replaces** that log's parent; an invalid call leaves it
  unchanged. Startup revalidates every parent-configured local log, including
  nonselected logs, before transfer so later duplicate registration cannot silently
  discard its configuration. The parent log is not remotely discovered or validated.
- Malformed address strings raise `ValueError`; non-string addresses raise
  `TypeError`. Instance and address syntax validation precede the frozen-state
  check. For parsed bindings, frozen-state rejection precedes the new transport
  and six-byte shape checks. Configuration calls with otherwise valid inputs after
  `start()` consumes registrations raise `RuntimeError`, including while startup
  is in flight and after stop.
  Validation/TLS/serial preparation failures before transfer do not freeze these
  settings. Later startup failures retain the existing lack of general rollback.
  Recreate the server, register the same storage paths and reapply settings on
  reopen: parent references and bindings are not durable snapshot data.

Only the **selected inbound sink** forwards accepted batches that change retained
record content. Parent configuration alone does not enable receipt or Reporter
production. `Member_Of` identifies the intended parent; AuditNotification has no
target-log parameter, so the receiving Device's sink selection decides which log
actually receives it. Configure that sink consistently and use an **acyclic hierarchy**.

With a parent configured, local/property reads expose `Member_Of` as the existing
context-tagged `PropertyValue.application_data` bytes, `Delete_On_Forward` as false,
`Issue_Confirmed_Notifications` as true, and `Reliability`; these properties remain
read-only over BACnet. An unresolved binding or local-address alias retains the
Rust `CONFIGURATION_ERROR` / no-forward behavior. Delivery failure never rolls back
the child commit or its ACK; a child ACK does **not** prove parent delivery. Query
the parent under an application deadline rather than assuming task ordering.

The RB-22 semantics are unchanged: at most one immediate confirmed attempt,
64 shared active Audit permits, one total three-second deadline, no waiting queue,
retry, deletion, bulk/backlog replay, durable outbox or restart-delivery guarantee.
Payload identities remain peer-reported; bindings do not authenticate a peer.
Installed-extension evidence covers loopback BACnet/IP child-to-parent receipt,
using IPv4:port and equivalent six-byte hex bindings, typed queries and file reopen.
IPv6/SC/MS/TP forwarding is not exposed by this Python slice; no VMAC discovery,
SC mapping, MS/TP hardware support or independent interop is claimed here.
This is not active Reporter configuration, full Audit/BIBB, BTL/certification
or issue #345 closure.

#### Target Audit Reporters

`BACnetServer.configure_audit_reporters(reporters: list[AuditReporterConfiguration]) -> None`
selects one through 64 pending Reporters through the shared Rust target owner. It
is synchronous, opt-in and pre-start only; `add_audit_reporter(instance, name)`
registers objects without selecting them. Every dict supplies the required fields
shown below; `monitored_objects`, `audit_priority_filter`, and `maximum_send_delay`
are optional. Omitted or `None` delay leaves both delay/control properties absent;
zero exposes them with immediate delivery. A valid call replaces the complete
selected set and settings. All validation precedes any object mutation.
See [election, overlap health and live Rust mutation](target-audit-reporters.md).

```python
# parent: running Device 9, file-backed Audit Log 7, explicit allow_all sink.
# child: a distinct, not-yet-started transport="bip" server (Device 8).
child.add_audit_reporter(1, "Target Reporter")
child.add_analog_value(1, "Writable target")
child.configure_audit_recipient({"kind": "device", "object_identifier": ObjectIdentifier(ObjectType.DEVICE, 9)})
child.configure_audit_reporters([{
    "instance": 1, "audit_level": "audit_all",
    "auditable_operations": 1 << AuditOperation.WRITE.to_raw(),
    "issue_confirmed_notifications": True,
    "monitored_objects": [ObjectIdentifier(ObjectType.ANALOG_VALUE, 1)],
    "audit_priority_filter": 1 << 7,  # priority 8 only; omit for all priorities
    "maximum_send_delay": 0,  # paired controls, immediate; omit/None for absence
}])
child.add_device_binding(9, await parent.local_address())
# After child.start(), a public BACnetClient.write_property() to the child's
# target at priority=8 can produce a notification. Query the parent's Audit Log 7
# under a deadline to observe receipt; the write ACK alone is not that evidence.
```

- Each Reporter identifier must be a non-Boolean integer in `0..=4194302`.
  Empty/over-64 lists, duplicate identities and unknown fields are rejected.
  Provision the Device recipient independently with `configure_audit_recipient`,
  using a copied `AuditRecipientInput` Device or Address mapping. Device choices
  must be concrete, remote Device identifiers (instance 4194303 is reserved).
  Address choices use the supported direct unicast B/IP subset, on network zero
  or a network numbered 1 to 65534: an address naming the server's own network
  number is local once the server knows that number (a registered port's, or one
  learned from Network-Number-Is), and until then it starts unresolved with
  CONFIGURATION_ERROR (see [Device recipient writes](device-audit-recipient.md)). Missing provision
  fails startup before registration transfer, including at Audit_Level NONE.
  See [Device recipient writes](device-audit-recipient.md) for the complete bounded contract.
- `audit_level` is required and exactly `"none"`, `"audit_config"` or `"audit_all"`.
  Other strings raise `ValueError`; non-strings raise `TypeError`. DEFAULT and
  proprietary levels are not exposed. NONE suppresses ordinary reporting; AUDIT_CONFIG
  treats Present_Value writes as operational (suppressed), other property writes,
  implemented list/file writes and CREATE/DELETE as configuration operations.
- `auditable_operations` is a required non-Boolean integer mask, not a list or
  an operation ordinal: WRITE is `1 << AuditOperation.WRITE.to_raw()` (`2`).
  Bits 0–15 are standard operations; bits 32–63 are preserved proprietary positions.
  Reserved bits 16–31 raise `ValueError`, and negatives and u64 overflow
  `OverflowError` (#1360); wrong types, including bool, raise `TypeError`. Accepting a bit does not implement its source.
- `issue_confirmed_notifications` requires actual `True` or `False`; integers
  and truthy objects raise `TypeError`. The three optional dict fields are
  `monitored_objects`, `audit_priority_filter`, and `maximum_send_delay`.
  Validation finishes before object settings or selection change.
- `monitored_objects=None` (or omission) removes the optional `Monitored_Objects`
  property (`UNKNOWN_PROPERTY` on read) and selects all ordinary targets. An exact
  `list` selects exact `ObjectIdentifier`s or all instances of each `ObjectType`,
  including supported proprietary/extensible values from `ObjectType.from_raw()`.
  `None` entries are retained as ignored NULL selectors, not wildcards: `[]` and
  `[None]` select no ordinary targets. Duplicates/overlaps never duplicate records.
  Other containers (including list subclasses), raw integers/bools, strings,
  mappings or other element types raise `TypeError`, with an index for bad elements.
- `audit_priority_filter=None` (or omission) selects all priorities (`0xFFFF`).
  Otherwise it is a strict non-Boolean integer mask in `0..=65535`; `0x0000` is
  valid. Wrong types/bool raise `TypeError`, negatives/overflow raise `OverflowError`.
  Bit 0 selects priority 1 through bit 15 selecting priority 16. For example,
  `1 << 7` selects priority 8; `1 << 15` selects priority 16, also used by a write
  with omitted priority. Filtering applies to commandable-property writes, not
  non-commandable writes or non-write operations. Existing list/file/lifecycle
  behavior is unchanged; enabled Reporter-target writes retain their bypass.
- `maximum_send_delay=None` (or omission) leaves Maximum_Send_Delay and Send_Now
  absent. A non-Boolean integer in `0..=3600` exposes the pair: zero sends
  immediately, while positive values enable bounded ordinary target batching.
  Wrong types/bool raise `TypeError`; an integer past 3600 raises `ValueError`,
  and one outside unsigned32 `OverflowError`.
  See [delayed target controls and limits](delayed-target-audit.md).
- Every valid call replaces the complete selected set. Omitted options reset to
  catch-all selectors, all priorities, and absent delay/control properties.
  Failed calls preserve all settings and registrations.
  Input dictionaries, selector lists and values are copied. Enabled nominal overlaps
  expose CONFIGURATION_ERROR on every affected Reporter; only the lowest instance
  emits, before operation/value filters. Mandatory fallback does not add overlap.
- Binding and Reporter configuration may occur in either order. Device choices use
  existing configured direct B/IP IPv4 `add_device_binding()` routes. Address
  choices need no binding and use the direct unicast B/IP IPv4 subset described
  above. Neither choice adds discovery, routed, IPv6, SC or MS/TP destinations to
  this Python profile. An unresolved Device recipient does not fail configuration or
  startup: an enabled Reporter exposes `RELIABILITY=CONFIGURATION_ERROR` (`10`)
  and the fault bit in `STATUS_FLAGS`, without emitting or queuing ordinary records.
  Use existing `read_property()` on these properties; there is no separate status API.
- Startup revalidates every selected pending identity before draining registrations.
  Configuration freezes at ownership transfer: valid calls during startup, while
  running or after stop raise `RuntimeError`. Input validation precedes that check.
  Validation and TLS/serial preparation failures before transfer leave it retryable;
  later failures retain the existing lack of general rollback. Recreate and reapply
  static settings/bindings on a new server; they are not persisted.

By default `Monitored_Objects` remains absent (catch-all) and `Audit_Priority_Filter`
selects all priorities; `Audit_Source_Reporter` remains false. The Rust producer covers inbound WP/WPM elements, AddListElement/RemoveListElement,
AtomicWriteFile and CREATE/DELETE successes and authorized execution errors at
their existing operation boundaries, and each DeviceCommunicationControl change
the server carries out as DEVICE_DISABLE_COMM or DEVICE_ENABLE_COMM (see
[Audit records](dcc-policy.md#audit-records)). Normal operations require their operation
bit; enabled external Reporter property writes retain the core filter bypass.
Success omits Result; known execution errors include the response-mapped Error.
Each selected Reporter has its own optional bounded, memory-only AUDITING_FAILURE
resource-admission summary when its bit is enabled. No new ordinary producer source is introduced.

Delivery retains 64 shared immediate Audit permits, one total three-second deadline,
no retries or outbound segmentation, object-owned health and joined shutdown.
Optional `maximum_send_delay` (0–3600 seconds, `None` absent) provisions the paired
Maximum_Send_Delay/Send_Now properties on each selected target Reporter. Positive
delay uses bounded ordinary batching; zero exposes immediate delivery controls.
See [delayed target Audit reporting](delayed-target-audit.md) for limits, live wire
commands, historical-loss filtering and the three-second target stop drain. Delivery failure does not change the original operation result.
Unconfirmed send success proves only transport acceptance, not recipient storage.
No durable outbox, replay or restart-delivery guarantee is provided; the receiver's
file-backed storage is a separate contract. Installed-extension loopback tests in
`test_audit_api.py` prove queryable target WRITEs for both confirmation modes,
strict atomic validation, replacement, selector/priority filtering and Reporter-write
bypass, suppression, unresolved-recipient no growth and lifecycle freezing.
An inbound WriteGroup is audited as one WRITE per Channel it writes, from the
requester's address and with no invoke ID (`WriteGroupAuditTests`). Broader
source/bounds evidence remains the existing Rust Reporter suites, not
independent interoperability qualification.

Recipient changes through the active Device property also support local and
network writes; both of the change's notifications (to the old and new recipients,
or to the new one and by global broadcast when the old has no route) are admitted
atomically. Rust's supported
`write_local` operation also shares the target observer; raw database authoring
and physical Input sampling remain outside it. AV/BV policy rows are described
below. No Python live configuration/callbacks, payload-origin verification, standalone
source-side reporting, ordinary sample/event production,
source batching, durability, full Reporter/Audit/BIBB/BTL/certification,
independent interop or #345 closure is claimed.

#### Object-owned AV/BV Audit policy

`BACnetServer`, `BipEndpoint`, `ScEndpoint`, and `MstpEndpoint` accept three
creation-time keyword arguments on `add_analog_value` and `add_binary_value`:

- `audit_level`: `None` (absent), `"default"`, `"none"`, `"audit_config"`, or `"audit_all"`.
- `auditable_operations`: `None` (absent) or a u64 operation mask. Reserved bits 16–31 are rejected.
- `audit_priority_filter`: `None` (absent), `"inherit"` (present BACnet NULL), or a 16-bit mask. Bit 0 selects priority 1.

Validation occurs before registration, with no I/O. Invalid names and reserved
operation bits raise ValueError; a mask outside its integer type (negative, past
unsigned64 for `auditable_operations` or past 65535 for `audit_priority_filter`)
raises OverflowError (#1360); noninteger masks, including bool, raise TypeError. Endpoint pending
registrations retain the typed policy across their existing startup retry paths.
These options provision readable optional rows; they do not enable an endpoint
target Reporter or broaden its executing service set. The standalone target
Reporter uses the object overrides for READ/WRITE/CREATE/DELETE; its NONE setting
remains the master suppression boundary. Network writes can change provisioned
rows, but cannot add an absent row. Source reporting ignores remote object policy.

```python
server.add_analog_value(7, "Setpoint", audit_level="default",
                        auditable_operations=0b11, audit_priority_filter="inherit")
server.add_binary_value(8, "Enable", audit_level="audit_config")
```

Actual Audit_Level changes bypass the object's own NONE/WRITE suppression under
an enabled Reporter; actual Auditable_Operations changes bypass WRITE while the
effective level is enabled. These eligible actual changes reserve immediate
notification resources before mutation. A missing route or unavailable runtime,
capacity, confirmed lease or APDU fit returns SERVICES/SERVICE_REQUEST_DENIED;
the property remains unchanged. This is a local admission policy, not a delivery
guarantee. Equal-value, NULL and ordinary writes retain their existing behavior;
other failed writes retain ordinary filters.
AV/BV absent/NULL priority filters inherit the Reporter under the object-specific
clauses, despite conflicting generic wording. See the [Rust policy contract](rust-api.md#object-owned-audit-policy)
for the interpretation, WPM/local-write behavior, and bounded lifecycle support.

#### Building Control

```python
server.add_loop(
    instance=1,
    name="PID Loop",
    output_units=98,  # percent
    controlled_variable_units=62,  # degrees Celsius
    priority_for_writing=10,
)
server.add_command(
    instance=1,
    name="Occupancy",
    # Writing N to Present_Value runs action[N - 1]; each command is an
    # ActionCommand mapping.
    action=[
        [
            {
                "object_identifier": ObjectIdentifier(ObjectType.ANALOG_OUTPUT, 1),
                "property_identifier": PropertyIdentifier.PRESENT_VALUE,
                "property_value": PropertyValue.real(21.0),
                "priority": 8,
                "post_delay": 5,  # seconds before the next write
            },
            {
                "object_identifier": ObjectIdentifier(ObjectType.BINARY_OUTPUT, 1),
                "property_identifier": PropertyIdentifier.PRESENT_VALUE,
                "property_value": PropertyValue.enumerated(1),
                "priority": 8,
                "quit_on_failure": True,
            },
        ],
        [],  # Present_Value 2 writes nothing
    ],
    action_text=["Occupied", "Unoccupied"],  # one text per list
)
server.add_timer(
    instance=1,
    name="Timer",
    # IDLE_TO_RUNNING .. EXPIRED_TO_RUNNING; None writes nothing.
    state_change_values=[PropertyValue.enumerated(1), PropertyValue.null(), None,
                         PropertyValue.enumerated(0), PropertyValue.enumerated(0),
                         None, PropertyValue.enumerated(1)],
    references=[(ObjectIdentifier(ObjectType.BINARY_OUTPUT, 1), PropertyIdentifier.PRESENT_VALUE)],
    priority_for_writing=8,
    storage_path="/application/state/timer-1",  # optional; see below
)
def shed(request):
    # Shed for request.requested; report where the loads stand.
    return ("compliant", request.requested, request.requested)


def stop_shedding():
    pass  # put the loads back


server.add_load_control(
    instance=1,
    name="Load Control",
    # (level, description) pairs, in order of increasing shed.
    shed_levels=[(1, "Dim the lights"), (2, "Raise cooling setpoints")],
    shed=shed,  # the application's route for the loads; see below
    stop=stop_shedding,
    full_duty_baseline=250.0,  # kilowatts; optional
    state_description="Normal operation",  # optional
    agreed_duty_window=15,  # minutes
)
server.add_program(instance=1, name="Program")
server.add_averaging(
    instance=1,
    name="Averaging",
    window_interval=900,  # seconds the window spans (900 when omitted)
    window_samples=15,  # samples it holds, 1..=1440 (15 when omitted)
)
server.add_staging(
    instance=1,
    name="Two-stage fan",
    present_value=5.0,
    min_present_value=0.0,
    units=62,
    priority_for_writing=8,
    # Each tuple is (limit, target value bits, deadband).
    stages=[(10.0, [False], 1.0), (20.0, [True], 1.0)],
    # References are always local and must be BO, BV, or BLO objects.
    target_references=[ObjectIdentifier(ObjectType.BINARY_OUTPUT, 1)],
    stage_names=["Off", "On"],
)
```

`add_timer`'s `storage_path` keeps in that file what a peer writes to
State_Change_Values, List_Of_Object_Property_References (with
Priority_For_Writing), Default_Timeout (#2312) and Description (#2364). Each write is saved before
it is answered, and refused with DEVICE / OPERATIONAL_PROBLEM when the save
fails; a Description past 16 KiB is refused with RESOURCES /
NO_SPACE_TO_WRITE_PROPERTY. At the next start a saved write wins over the keywords;
`clear_written_config=True` drops what was saved, so they apply again.
`add_channel` takes the same two keywords (see [Channels](#channels)).

Program_State is read-only on the network, and `write_property_local` refuses
it with WRITE_ACCESS_DENIED too. A running server's application reports it with
`await server.set_program_state_local(program_id, PropertyValue.enumerated(2))`
(RUNNING), an Enumerated BACnetProgramState from 0 to 5 (#2258).

A Load Control runs the shed state machine of Clause 12.28 (see
[Building Control](rust-api.md#building-control-7)); a client writes
Requested_Shed_Level, Shed_Duration and Duty_Window, then Start_Time.
`add_load_control`'s `shed` callable is the application's route for the loads
(#2479). The object calls it with a `ShedRequest` (`requested`, a
`ShedLevel` mapping; `shed_level`, the index in `shed_levels` a level request
selects; `start_time`, `shed_duration`, `duty_window`, `full_duty_baseline`
and `started`) each time it looks at a request, on every write that changes
it, on a change of the levels or baseline (below) and on the server's
once-a-second pass while one is pending or under way.
It answers `(progress, expected, actual)`: `"waiting"`, `"shedding"` or
`"compliant"`, then the expected and actual levels as
`{"kind": ..., "value": ...}` mappings in the requested choice. The optional
`stop` is called with no arguments once a request `shed` was asked about
ends, a DeleteObject of the Load Control and a start that fails or is
cancelled included; it needs `shed`. Make it idempotent: it may come with no
loads shed, and twice with no `shed` between. Without
`shed` nothing is shed, and a request runs SHED_NON_COMPLIANT from Start_Time
to its end. Both callables run with the server's object database locked, as
`on_reinitialize` does: they must return at once, may not await or start a
binding operation (RuntimeError), and must not wait on the event loop or
another thread for one. An exception or an answer of another shape, a
coroutine from either callable included (closed unawaited), goes to
`sys.unraisablehook`; a failed `shed` counts as nothing shed, and a request
ends after a failed `stop` all the same.
`shed_levels` is `(level, description)` pairs; a level of 0 raises
BacnetProtocolError, and clients may rewrite a level but not resize the
array. `full_duty_baseline` (kilowatts, finite and not negative) and
`state_description` serve those optional properties, read-only, and are
absent when omitted; `agreed_duty_window` is the Duty_Window a request takes
when no client wrote one.

A running Load Control's configuration changes through three methods (#2497):
`await server.set_load_control_shed_levels_local(load_control_id, [(1, "Dim"),
(3, "Shut down")])` replaces Shed_Levels and their descriptions together, and
may change their number; `set_load_control_full_duty_baseline_local(id,
kilowatts)` and `set_load_control_state_description_local(id, text)` set the
optional rows, or clear them with `None`. They raise the errors of the
`add_load_control` keywords, UNKNOWN_OBJECT for an unknown object and
OPTIONAL_FUNCTIONALITY_NOT_SUPPORTED for another type. A change of the levels
or the baseline puts a request under way to `shed` again, and the request
keeps its state unless the answer moves it (Clause 12.28 names only a write of
the four request properties as reconfiguring one); what the answer moves is
reported through COV and saved. A change of the state description is reported
to a SubscribeCOVProperty on it and does not look at the request. They run
under the same refusal as the callables: a `shed` that calls one raises
RuntimeError.

`storage_path` on `add_load_control` keeps the object's request in that file
across a restart: the four request properties, the agreed Duty_Window, the
shed state, Enable, and a Description and the Shed_Levels elements a client
wrote (#2502). A rebuilt object looks at
a pending or shed request again as the server starts and calls `shed` for it;
one that was being shed calls `stop` when it ends. A write that cannot be
saved is refused with DEVICE / OPERATIONAL_PROBLEM. The shed levels, baseline
and state description are configuration, not request: the file does not keep
them, so give them as keywords at every start: a restored request is put to
`shed` as the server starts, with whatever the object holds then. A
Shed_Levels element a client wrote wins over the `shed_levels` keyword's level
for it, one past the end of the keyword's array is dropped, and
`set_load_control_shed_levels_local` replaces the written ones, which the file
then drops; if that save fails, the file holds the older state, written
elements included, until a retry succeeds (the running server's next look
tries again, and later tries back off to once every 64 s).
`clear_written_shed_levels=True` drops them at start-up, before the keyword is
applied, so it applies whole; a refused level raises with the file untouched,
and without `storage_path` the keyword does nothing. Without `shed_levels` the
written ones are
neither served nor dropped: the file keeps them for a start that gives the
levels. The
`set_load_control_*_local` methods work only once the server runs, after that
first look, so they are for changes while it runs. Give each Load Control its
own file. These methods are not audited, as `set_reliability_local` is not.

`add_command`'s keyword-only `action` sets the Command's Action array: one list
per element, each a list of `ActionCommand` mappings with
`object_identifier`, `property_identifier` and `property_value`, and optionally
`property_array_index`, `priority`, `post_delay` (seconds), `quit_on_failure`
(False when omitted) and `device_identifier`. `action_text` serves
Action_Text, one text per list. Both are read-only over the network. Action
reads back as these mappings with every key, the Write_Successful flags
included (see [typed constructed values](#typed-constructed-values)). `write_successful` is
accepted so such a mapping can be given back, but ignored: only a run sets
the flag, so every command starts False. A wrong shape or Python
type raises TypeError, and an unknown or missing key raises ValueError, as
does a `device_identifier` that isn't a Device object identifier, naming the
command (`action[0][1]: ...`), the check the other device reference
arguments run. The object's own setters refuse a priority outside 1 to 16, a value with no
encoding, or a text count that differs from the list count, raising
BacnetProtocolError with VALUE_OUT_OF_RANGE. Once the server runs, writing N to
the Command's Present_Value, over the network or with `write_property_local`,
makes list N's writes in order as the Rust server does (see
[Building Control](rust-api.md#building-control-7)): In_Process reads True
until the list ends, and All_Writes_Successful then reads True only if every
write succeeded. Zero, or an empty list, writes nothing. A command whose
`device_identifier` names another device is sent there as a confirmed
WriteProperty when the server has a binding for it, from `add_device_binding`
or an I-Am heard in the last ten minutes. With neither, the server first
broadcasts one Who-Is for that device's instance alone, on every network or,
for a device whose old I-Am it still holds, on the network that I-Am came
from, and waits the APDU timeout (3 seconds) from the send for its I-Am,
which binds it; with no I-Am the command fails and no WriteProperty is sent.
A device gets at most one Who-Is a
minute, so a command naming it within a minute of one that drew nothing
fails at once, and nothing at all is sent while DeviceCommunicationControl
restricts initiation. `stop()` ends a run it cuts short with In_Process
False.

`add_staging` validates the complete ladder and target mapping atomically; it
does not invent stage limits, deadbands, names, priorities, or targets. Each
stage's bit list must have the same length as `target_references`, and remote
device references are not exposed by this local-only Python boundary. Runtime
array writes retain their configured lengths so the coupled arrays never pass
through a partially configured state. Local target writes complete during
write handling; failures set source Reliability to `UNRELIABLE_OTHER` until a
current plan succeeds. `Out_Of_Service` decouples targets and returning to
service reapplies the current stage. Staging does not advertise intrinsic
reporting. It supports COV: a SubscribeCOV notification carries Present_Value,
Status_Flags and Present_Stage, and fires on a Present_Value move of at least
the writable `COV_Increment`, a Status_Flags change or a Present_Stage change.
A Loop's COV notification carries Present_Value, Status_Flags, Setpoint and
Controlled_Variable_Value and fires on a `COV_Increment` move of Present_Value
or a Status_Flags change. Loop Present_Value is network-writable only while
Out_Of_Service is TRUE; in service the application supplies it with
`set_present_value_local`.

The application that runs the loop's algorithm also feeds its measurement:
`await server.set_controlled_variable_value_local(loop_id,
PropertyValue.real(21.5))` sets Controlled_Variable_Value, which stays
read-only over the network. It takes a finite REAL, rejects other objects with
OPTIONAL_FUNCTIONALITY_NOT_SUPPORTED, and is accepted while Out_Of_Service is
TRUE. A SubscribeCOVProperty on the property is notified of the change; a
SubscribeCOV on the Loop is not, and its next notification carries the new
value. The server doesn't follow Controlled_Variable_Reference itself.
`add_loop`'s keyword-only `controlled_variable_units`,
`proportional_constant_units`, `integral_constant_units`,
`derivative_constant_units` (NO_UNITS when omitted) and `priority_for_writing`
(16 when omitted) set rows that are read-only over the network; units above
65535 or a priority outside 1 to 16 raise VALUE_OUT_OF_RANGE, and a priority
outside 0 to 255 `OverflowError`. Peers can write the Loop's Action (DIRECT
until written).

The Loop's Controlled_Variable_Reference and Manipulated_Variable_Reference,
and a Pulse Converter's Input_Reference, read as a `tagged` value holding
the context-tagged BACnetObjectPropertyReference (#2618). The Loop's
Setpoint_Reference reads as the BACnetSetpointReference, the same octets
inside opening and closing tag 0, or an empty `list` while unset (#1312).
Peers and `write_property_local` write them in those encodings, so a value
read writes back unchanged. The flat list of object identifier and enumerated
property these used to read as is refused with INVALID_DATA_TYPE, and
malformed octets with INVALID_DATA_ENCODING.

An unset reference reads as one to the reserved instance 4194303 (#1417):
the Present_Value of Analog Input 4194303 for Controlled_Variable_Reference,
of Analog Output 4194303 for Manipulated_Variable_Reference and of
Accumulator 4194303 for Input_Reference, so a `tagged` value holding
`0c 00 3f ff ff 19 55`, `0c 00 7f ff ff 19 55` and `0c 05 ff ff ff 19 55`.
Writing any reference to that instance clears the property, and the empty
value clears Setpoint_Reference. None of the four datatypes has a NULL, so a
null written to any of them, by a peer or with `write_property_local`,
succeeds and leaves it as it is (#1396).

**Migration (#1417):** these properties used to read null while unset and a
null write cleared them. Treat a reference whose object instance is 4194303
as unset, and write the unset form (for example the octets a fresh object
reads) to clear one.

An Event Enrollment's Object_Property_Reference, which peers can only read
and `add_event_enrollment` sets with `object_property_reference`, reads as a `device_object_property_reference` mapping. It names Analog Input 4194303's Present_Value (`0c 00 3f ff ff 19 55`) while
the enrollment has no reference, instead of null (#1417). Its
Fault_Parameters reads as the context-tagged `none` choice (`08`) while no
fault algorithm is set, and writing that clears it; a null written to it,
which used to clear it, now succeeds and changes nothing.

An Accumulator serves Prescale only once one is configured; until then a
read is UNKNOWN_PROPERTY and Property_List leaves it out, instead of a null
read.

The application feeds an Accumulator the pulses its meter produced with
`await server.add_pulses_local(accumulator_id, pulses)` (#2259). In service
they step Present_Value, by Prescale's ratio when one is configured (the
remainder carries to the next call), and Present_Value rolls over modulo
Max_Pres_Value + 1. Once Limit_Monitoring_Interval is set, by a peer or with
`write_property_local`, the running server closes a window at the end of
each interval: Pulse_Rate becomes the number of pulses fed into it, and a
SubscribeCOVProperty on Pulse_Rate is notified. While Out_Of_Service is
set, Present_Value holds, dropping fed pulses instead of catching up later,
and Pulse_Rate keeps the value a peer wrote until a window closes back in
service; the pulses fed meanwhile still count toward that window. Any other object raises
OPTIONAL_FUNCTIONALITY_NOT_SUPPORTED.

An Accumulator's Present_Value takes a write, from a peer or
`write_property_local`, only while Out_Of_Service is set (#2267): an
Unsigned no larger than Max_Pres_Value. A larger value raises
VALUE_OUT_OF_RANGE, another datatype INVALID_DATA_TYPE, and a write in
service WRITE_ACCESS_DENIED. The written value starts with an empty Prescale
remainder, and fed pulses count on from it once back in service.
A Pulse Converter whose Input_Reference names that Present_Value counts a
written value as input: an increase by its delta, a decrease as a wrap
through Max_Pres_Value.

An Accumulator's Reliability takes a write the same way, only while
Out_Of_Service is set, to simulate a fault (#2280): in service the write
raises WRITE_ACCESS_DENIED, a value that isn't an Enumerated
INVALID_DATA_TYPE, and a value outside BACnetReliability
VALUE_OUT_OF_RANGE. Status_Flags FAULT follows it, and the return to service
puts back the Reliability the object had before. A Max_Pres_Value write
below the current Present_Value raises VALUE_OUT_OF_RANGE and changes
nothing; to shrink the range, write a Present_Value that fits while out of
service first.

A Pulse Converter checks what its Input_Reference names (#1341). Reliability
reads CONFIGURATION_ERROR (10), and Status_Flags FAULT, while the reference
names a missing object or a property that isn't an Unsigned or INTEGER, and
NO_FAULT_DETECTED once it names one that is, or is unset; an array index of
0 (the size) is a fault too. The server checks it when a peer or
`write_property_local` writes the reference, when the object it names is
created or deleted, and on each counting pass, and reports the Status_Flags
change to COV subscribers. While the converter is out of service, peers and
`write_property_local` can write Reliability to simulate a fault, and the
return to service puts back the checked value. At least once a second the
running server reads the named property and adds each increase over the
previous reading to Count. When the reference names an Accumulator's
Present_Value, a lower reading is counted as its wrap past Max_Pres_Value;
from any other property, or after the reference changes, a reading only
sets the baseline.

A running server samples an Averaging object's Object_Property_Reference
itself, every Window_Interval / Window_Samples seconds but never more often
than every 100 ms, starting one spacing after `start()` and over again after
each write that empties the window. A missing object or property, a failed
read, or a value it can't average counts as a missed attempt. An object
without a reference, which reads as Analog Input 4194303's Present_Value
(`0c 00 3f ff ff 19 55`, #1417), is the application's to feed: about that
often it passes
each result with `await server.add_averaging_sample_local(averaging_id,
PropertyValue.real(21.5))`, or `None` when its reading failed. On an object
the server samples, such a call is one more attempt and doesn't move the
server's spacing. A BOOLEAN (counted as 0 or 1), Signed, Unsigned and
Enumerated sample is accepted as well as a finite REAL. Another datatype,
Double included, raises INVALID_DATA_TYPE and NaN or an infinity
VALUE_OUT_OF_RANGE, and a refused sample isn't counted;
other objects raise OPTIONAL_FUNCTIONALITY_NOT_SUPPORTED. The object keeps the
most recent Window_Samples attempts, each sample filling the next slot;
Minimum_Value, Maximum_Value and Average_Value cover the valid samples among
them, Attempted_Samples counts the attempts and Valid_Samples the valid ones.
With no valid sample in the window the statistics read `math.inf`,
`-math.inf` and NaN. Peers can write Window_Interval and Window_Samples, and a
write of either, of Object_Property_Reference, or of zero to Attempted_Samples
empties the window; out-of-range values raise VALUE_OUT_OF_RANGE. An
Object_Property_Reference written with the server's own Device in it is kept
as the local reference it names, and one naming another device is refused with
OPTIONAL_FUNCTIONALITY_NOT_SUPPORTED (#1153). Peers read and write it as the
context-tagged BACnetDeviceObjectPropertyReference, returned as one typed
`device_object_property_reference` mapping; the flat application-tagged
form is refused with INVALID_DATA_TYPE (#1182). Writing a reference whose
object or Device is at instance 4194303 removes the reference, and a null
succeeds and changes nothing (#1417); it used to remove it. The
statistics and counts change together and go through the server's COV path.
SubscribeCOV on an Averaging object is refused, since Table 13-1 has no row for
it, but a property subscription (SubscribeCOVProperty or
SubscribeCOVPropertyMultiple) is notified when its property moves by the
subscription's COV increment, or on any change without one, and always when it
moves to or from NaN or an infinity; the report has no Status_Flags.

#### Lighting

```python
server.add_lighting_output(instance=1, name="Dimmer")
# Trims bound Tracking_Value; a colour link names the Color or Color
# Temperature object that sets the output's colour (#1554).
server.add_color(instance=1, name="Dimmer colour", present_value=(0.3127, 0.3290))
server.add_color_temperature(instance=1, name="Dimmer white", present_value=2700)
server.add_lighting_output(
    instance=2,
    name="Trimmed dimmer",
    high_end_trim=90.0,
    low_end_trim=10.0,
    trim_fade_time=2000,
    color_reference=ObjectIdentifier(ObjectType.COLOR, 1),
    override_color_reference=ObjectIdentifier(ObjectType.COLOR_TEMPERATURE, 1),
)
server.add_binary_lighting_output(
    instance=1, name="Switch", color_reference=ObjectIdentifier(ObjectType.COLOR, 1)
)
# Once started: the colour the output shows, as (source, (x, y)) or
# (source, kelvin), following Color_Override; None without a colour object.
source, colour = await server.lighting_color(ObjectIdentifier(ObjectType.LIGHTING_OUTPUT, 2))
server.add_binary_lighting_output(instance=2, name="On/Off Light")
# Driven to its default at start; (0.0, 0.0) or 0 keeps the value from
# before the restart, kept in storage_path (#1526).
server.add_color(instance=2, name="Wall wash", default_color=(0.0, 0.0),
                 storage_path="/var/lib/bacnet/color-2.bin")
server.add_color_temperature(instance=2, name="Downlight", default_color_temperature=3000)
```

At start the server drives each colour output to its default
(`default_color`, D65 unless given, or `default_color_temperature`, 4000
unless given), at once, and In_Progress then reads IDLE (#1526). A
non-zero default wins over the `present_value` keyword, which is
configuration: no peer can write before the start, so a first boot and later
ones agree. A zero default, `(0.0, 0.0)` or 0, keeps instead, in order: the
value kept in `storage_path` (the file the object keeps Present_Value in),
else `present_value`; with neither, In_Progress reads NOT_CONTROLLED (3)
until a Present_Value or Color_Command write drives the output. The object
saves each new Present_Value off the database lock; a change never waits for
its save, and a failed save is logged and tried again only at the next
change, at `stop()` and as the object goes. A file that doesn't load raises
`BacnetError`. The same file keeps a Description a peer writes (#2364),
saved before the write is answered and refused when it can't be;
`clear_written_default=True` leaves it in place. `lighting_color` returns
None while the colour object it follows reads NOT_CONTROLLED.

A Lighting Output's Present_Value and Relinquish_Default take a REAL level
from 0.0 to 100.0. A level above 0.0 and below 1.0, written locally or over the
network, is stored and read back as 1.0, the dimmest on level (#1385); one
outside 0.0 to 100.0 raises `BacnetProtocolError` with VALUE_OUT_OF_RANGE,
except Present_Value's warn values -1.0 (WARN), -2.0 (WARN_RELINQUISH) and
-3.0 (WARN_OFF), which act as those lighting commands do (#1384).
Tracking_Value reads the same level as Present_Value whenever no fade or ramp
is running.

Both lighting outputs serve Value_Source, Value_Source_Array and
Last_Command_Time (#1866), as the other commandable objects do: a command
through `write_property_local` names the server's Device (or the
`source_object`) as the source of the slot it acts on, and a peer's command
names that peer. They read typed, with the tags `"value_source"` and
`"timestamp"`.

A Lighting Output's `Lighting_Command` is a BACnetLightingCommand (#1263). It
reads as a `tagged` value holding the command's context-tagged fields, and
reads `b"\x09\x00"` (operation NONE, in `.octets`) until written. Write it the same way,
through `write_property_local` or a client's `write_property`:

```python
# FADE_TO (1), target level [1] 50.0 % (REAL 0x42480000), priority [5] 8.
fade = PropertyValue.application_data(bytes.fromhex("0901" "1c42480000" "5908"))
await client.write_property(address, lighting_output, PropertyIdentifier.LIGHTING_COMMAND, fade)
```

The object checks each command against its operation as the Rust API notes
describe: NONE, a reserved operation, FADE_TO or RAMP_TO without a target
level, or a field out of range raises `BacnetProtocolError` with
VALUE_OUT_OF_RANGE. An `octet_string`, or any other datatype, raises
INVALID_DATA_TYPE. The object carries the command out (#1384): the FADE_TO
above puts 50.0 in Present_Value at once and moves Tracking_Value there over
the fade time, with In_Progress reading FADE_ACTIVE (1) until it arrives. The
[Rust API notes](rust-api.md#lighting--color-5) list what each operation does.
A [Channel](#channels) with a `Lighting_Command` member passes on a lighting
command written to its Present_Value: the fields above between `b"\x0e"` and
`b"\x0f"`, the opening and closing context tag 0.

#### Channels

```python
dimmer = ObjectIdentifier(ObjectType.ANALOG_OUTPUT, 1)
fan = ObjectIdentifier(ObjectType.ANALOG_VALUE, 1)
server.add_channel(
    instance=1,
    name="Zone Scene",
    channel_number=11,  # the number a WriteGroup names, 0 to 65535
    members=[
        (dimmer, PropertyIdentifier.PRESENT_VALUE),
        # The mapping form; it can carry a device_identifier too.
        {
            "object_identifier": fan,
            "property_identifier": PropertyIdentifier.PRESENT_VALUE,
        },
    ],
    execution_delay=[0, 500],  # milliseconds, one per member
    control_groups=[5, 7],  # WriteGroup groups; [0] (none) when omitted
    allow_group_delay_inhibit=True,
)
```

`add_channel(instance, name, channel_number, members=None,
execution_delay=None, control_groups=None, *, allow_group_delay_inhibit=False,
storage_path=None, clear_written_config=False)` registers a Channel. A member is an `(object, property)` or
`(object, property, array_index)` tuple for a property in this device, or a
`DeviceObjectPropertyReference` mapping, the shape an access rule's
`time_range` takes: `object_identifier`, `property_identifier`, and optionally
`property_array_index` and `device_identifier`. A member naming the server's
own Device is stored as the local reference it stands for, as it is when a
peer writes the list. A member in another device keeps its Device and is
written there with a confirmed WriteProperty when the server has a binding for
it, from `add_device_binding` or an I-Am heard in the last ten minutes, or
finds one with a Who-Is first, as for a Command's remote action (see
[Building Control](#building-control)). The server reads that member's
property there first to learn its datatype and converts the value to it as for
a local member. A read the device refuses leaves the value as written; one it
doesn't answer fails the member with no write sent (see the Channel paragraphs
under [Lighting & Color](rust-api.md#lighting--color-5)).
`execution_delay` holds one delay in milliseconds per member (zeros when
omitted), `control_groups` the groups whose WriteGroup the Channel takes, and
`allow_group_delay_inhibit` whether a WriteGroup that asks for no delays skips
them. Peers can write all of these, and Channel_Number, over the network. With
`storage_path` the Channel keeps those writes in that file, and a written
Description too (#2364), and each saved one wins over its argument at the
next start, Channel_Number over `channel_number` included, until
`clear_written_config=True` drops them (#2312).

Once the server runs, a value written to the Channel's Present_Value, over the
network or with `write_property_local`, goes on to each member at the write's
priority once that member's own delay has passed, converted to the member
property's datatype, as the Rust server does; a member in another device that
waits for its answer holds back no other member. Write_Status reads IN_PROGRESS
until every member is done and then SUCCESSFUL or FAILED, and Reliability
reports what kind of failure the first member to fail had; another
Present_Value write meanwhile is refused with BUSY. A
[WriteGroup](#write-group) naming one of the Channel's groups and its number
writes the value the same way.

A wrong shape or Python type raises `TypeError`. An unknown or missing mapping
key or a device that isn't a Device raises `ValueError`. A channel number
outside unsigned16, or an index (a tuple's or a mapping's), a delay or a group
outside unsigned32, raises `OverflowError` (#1360). The Channel's own checks
raise `BacnetProtocolError`: VALUE_OUT_OF_RANGE for a delay count that differs
from the member count or an empty group list, and
NO_SPACE_TO_WRITE_PROPERTY for more than 1024 members or 64 groups. Nothing is
registered after any of them.

#### Life Safety

```python
server.add_life_safety_point(instance=1, name="Smoke Detector")
server.add_life_safety_zone(instance=1, name="Floor 3 Zone")
```

Python-hosted servers currently expose no LifeSafetyOperation authorization or
trusted `Operation_Expected` state channel. Inbound LifeSafetyOperation is
therefore fail-closed (`SERVICES / SERVICE_REQUEST_DENIED`) for these objects.
Use the Rust server API when authorized silence/unsilence execution is required.

A running server's application sets the states it derives:
`await server.set_present_value_local(point_id, PropertyValue.enumerated(2))`
sets Present_Value (here ALARM) and
`await server.set_tracking_value_local(point_id, PropertyValue.enumerated(0))`
sets Tracking_Value. Each takes an Enumerated BACnetLifeSafetyState, standard
or from 256 to 65535, and raises VALUE_OUT_OF_RANGE for another number,
INVALID_DATA_TYPE for another datatype and OPTIONAL_FUNCTIONALITY_NOT_SUPPORTED
for an object other than a Life Safety Point or Zone. Each changes only its own
property, so latching Present_Value until reset is up to the application.
Present_Value is taken while Out_Of_Service is set; a Tracking_Value then waits
for the return to service behind a client's simulated one. A SubscribeCOV on
the object hears Present_Value changes, and a property subscription on
Tracking_Value hears that one.

#### Access Control

```python
lock = ObjectIdentifier(ObjectType.BINARY_OUTPUT, 1)
door = ObjectIdentifier(ObjectType.ACCESS_DOOR, 1)
server.add_access_door(instance=1, name="Main Entry", door_members=[lock])
server.add_access_point(instance=1, name="Lobby Access", access_doors=[door])
server.add_access_credential(instance=1, name="Badge 001")
badge = ObjectIdentifier(ObjectType.ACCESS_CREDENTIAL, 1)
server.add_access_user(instance=1, name="John Doe", credentials=[badge])
server.add_access_rights(instance=1, name="Employee Access")
lobby = ObjectIdentifier(ObjectType.ACCESS_POINT, 1)
server.add_access_zone(instance=1, name="Building A", entry_points=[lobby])
# Wiegand 26 (8) in class 0, and vendor 260's CUSTOM (2) format 7 in class 3.
server.add_credential_data_input(
    instance=1,
    name="Card Reader",
    supported_formats=[(8, 0), ((2, 260, 7), 3)],
)
```

The keyword arguments set arrays that are read-only over the network.
`door_members` and `access_doors` take an `ObjectIdentifier` for an object in
this device or a `(device, object)` pair for one in another device; a pair
whose device isn't a Device raises `ValueError`, and an `access_doors`
element that isn't an Access Door raises `BacnetProtocolError`
(VALUE_OUT_OF_RANGE). `entry_points` and `exit_points` set an Access Zone's
Entry_Points and Exit_Points lists in the same element forms, and an element
that isn't an Access Point raises `BacnetProtocolError` (VALUE_OUT_OF_RANGE).
`add_access_user` sets an Access User's Credentials, Members and Member_Of
lists the same way: `credentials` names the user's Access Credentials, and
`members` and `member_of` the Access Users one level below and above it,
here or in another device. An element of another object type raises
`BacnetProtocolError` (VALUE_OUT_OF_RANGE).
A read of Entry_Points, Exit_Points, Credentials, Members or Member_Of
gives the references back in the forms the keywords take (#1344), or `[]`
while the list is empty. `supported_formats` takes
`(format, format_class)` pairs, a format being a
BACnetAuthenticationFactorType number or a
`(format_type, vendor_id, vendor_format)` triple, which a CUSTOM format
needs; an ill-formed format raises VALUE_OUT_OF_RANGE, and a vendor member
outside unsigned16 `OverflowError`.

`add_access_point` also takes `number_of_authentication_policies` (1 when
omitted, never 0) and `priority_for_writing` (16 when omitted, else 1 to
16; outside 0 to 255 `OverflowError`), which set rows that are read-only over
the network, and
`supported_authorization_modes`: the BACnetAuthorizationMode numbers the
application carries out, AUTHORIZE (0) alone when omitted, AUTHORIZE always
among them, proprietary ones from 64 to 65535. A value outside those raises
VALUE_OUT_OF_RANGE. Peers pick the policy in effect by writing
Active_Authentication_Policy (1 to the policy count) and the mode by writing
Authorization_Mode (one of the supported modes). Another value is refused
with VALUE_OUT_OF_RANGE, and another datatype with INVALID_DATA_TYPE.

`authentication_policies` describes the policies as `(name, policy)` pairs
(#1325), a policy being `([(credential_data_input, index), ...],
order_enforced, timeout)`, each Credential Data Input in the forms
`access_doors` takes and the timeout in seconds (0 for none). The point then
serves Authentication_Policy_List and Authentication_Policy_Names, read-only
over the network, and the policy count becomes the number of pairs; a
`number_of_authentication_policies` given too is applied after and resizes
both arrays. An empty list, more than 256 pairs, or a count above 256 with
the pairs raises VALUE_OUT_OF_RANGE. A policy with no entries, a reference to
anything but a Credential Data Input, or indexes that don't start at 1 and
climb by at most one is kept but can't be in effect: peers can't select it,
and while it is the one in effect Active_Authentication_Policy reads 0.
While any such policy is listed, or the active policy is 0, Reliability reads
CONFIGURATION_ERROR and the point takes no access events. The point's
Reliability then takes simulated writes while it is out of service.

`add_access_door` also takes `alarm_values`, `fault_values` and
`masked_alarm_values`, the door's starting Alarm_Values, Fault_Values and
Masked_Alarm_Values as BACnetDoorAlarmState numbers other than NORMAL (1 to
8, or 256 to 65535); peers can write all three. Any other number, NORMAL (0)
included, raises VALUE_OUT_OF_RANGE. Door_Alarm_State stays
NORMAL or a member of the alarm or fault values and never takes a masked
state, so a client's simulated value outside them is refused, and masking the
state the door is in returns it to NORMAL. The door raises a CHANGE_OF_STATE
alarm once Door_Alarm_State has stayed in Alarm_Values for Time_Delay, and a
fault value makes Reliability MULTI_STATE_FAULT. Deciding that the door is in
alarm, DOOR_OPEN_TOO_LONG included, is up to the application.

```python
# Alarm on DOOR_OPEN_TOO_LONG (2) and FORCED_OPEN (3); fault on DOOR_FAULT (5).
server.add_access_door(
    instance=2, name="Side Entry", alarm_values=[2, 3], fault_values=[5]
)
```

`add_access_zone` takes `alarm_values` too: the zone's starting Alarm_Values,
as BACnetAccessZoneOccupancyState numbers other than NORMAL (1 to 6, or 64 to
65535), which peers can also write. The zone raises a CHANGE_OF_STATE alarm
once Occupancy_State has stayed in Alarm_Values for Time_Delay. Any other
number, NORMAL (0) included, raises `BacnetProtocolError` (VALUE_OUT_OF_RANGE)
whose `first_failed_element_number` names it, from 1, and nothing is
registered. Left out, the list starts empty.

```python
# Alarm when the zone is above its upper limit (4) or counting is DISABLED (5).
server.add_access_zone(instance=2, name="Building B", alarm_values=[4, 5])
```

`add_access_rights` takes `positive_access_rules` and `negative_access_rules`,
lists of `AccessRule` mappings for Positive_Access_Rules and
Negative_Access_Rules, and `enable` for the object's Enable flag:

```python
# Access Zone 3 in Device 99.
remote_zone = (
    ObjectIdentifier(ObjectType.DEVICE, 99),
    ObjectIdentifier(ObjectType.ACCESS_ZONE, 3),
)
server.add_access_rights(
    instance=3,
    name="Lobby Weekdays",
    positive_access_rules=[
        {
            # When: Schedule 1's Present_Value; leave out for any time.
            "time_range": {
                "object_identifier": ObjectIdentifier(ObjectType.SCHEDULE, 1),
                "property_identifier": PropertyIdentifier.PRESENT_VALUE,
            },
            # Where: an Access Point or Access Zone; leave out for anywhere.
            "location": ObjectIdentifier(ObjectType.ACCESS_POINT, 1),
            "enable": True,
        },
    ],
    negative_access_rules=[{"location": remote_zone, "enable": True}],
)
```

`enable` is required. A `time_range` mapping takes `object_identifier`,
`property_identifier` and the optional `property_array_index` and
`device_identifier`; a `location` takes the forms `door_members` does. A
missing or `None` member makes the rule apply at any time (ALWAYS) or at every
access point (ALL). A wrong type raises `TypeError`; an unknown or missing key,
or a device that isn't a Device, raises `ValueError`; a location naming
another object type raises `BacnetProtocolError` (VALUE_OUT_OF_RANGE), and so
does a list of more than 1024 rules (NO_SPACE_TO_WRITE_PROPERTY). Each
rule reads back as an `AccessRule` mapping with every key, `None` standing
for ALWAYS and ALL, so a read array can be handed back to the keyword
(#1344).

`enable` (a bool, `True` when omitted) sets Enable, which a peer reads and
writes as `PropertyIdentifier.ENABLE` (property 133); `False` disables
every rule in both arrays. Peers can also write the arrays: the whole array
as `PropertyValue.application_data` holding the rules' octets back to back,
one rule at an `array_index`, or the size at index 0. A grown array gets
disabled SPECIFIED rules with unspecified references, and a shrunk one loses
its last rules. Writes get the same checks as the keywords, and a refused
write leaves the array unchanged. The server stores and serves the rules and
the flag. Applications can explicitly inspect the local rights stage with
`evaluate_access_rights`, described below.


`add_access_credential` accepts keyword-only `assigned_access_rights` and
`authorization_exemptions`. Configure the credential and rights before starting:

```python
from rusty_bacnet import ObjectIdentifier, ObjectType

rights = ObjectIdentifier(ObjectType.ACCESS_RIGHTS, 1)
badge = ObjectIdentifier(ObjectType.ACCESS_CREDENTIAL, 1)
lobby = ObjectIdentifier(ObjectType.ACCESS_POINT, 1)
server.add_access_point(1, "Lobby")
server.add_access_rights(1, "Lobby rights", positive_access_rules=[
    {"enable": True, "location": lobby},
])
server.add_access_credential(1, "Badge", assigned_access_rights=[
    {"assigned_access_rights": rights, "enable": True},
], authorization_exemptions=[])
await server.start()
try:
    result = await server.evaluate_access_rights(badge, lobby)
    # {"decision": "granted", "access_event": None,
    #  "rule": {"access_rights": rights, "kind": "positive", "index": 1},
    #  "unresolved": []}
finally:
    await server.stop()
```

Each assignment requires both keys shown above. Its reference is a local
`ObjectIdentifier` or a `(Device, object)` pair; `enable` must be an actual
bool. Assignment order and duplicates are retained. Omitted, `None` or empty
assignments mean no rights. The native unused marker, instance 4194303, remains
accepted. A missing/unknown mapping key or a non-Device device member raises
`ValueError`; a wrong Python type raises `TypeError`; an unsuitable object
kind raises `BacnetProtocolError` with PROPERTY / VALUE_OUT_OF_RANGE. A rejected
configuration registers nothing.

Omitted or `None` exemptions leave Authorization_Exemptions absent: it is not
in Property_List and reading it raises UNKNOWN_PROPERTY. `[]` serves an empty
row. Exemption numbers 0–6 and 64–255 are accepted by the Rust setter. Reserved
values within unsigned32 raise PROPERTY / VALUE_OUT_OF_RANGE; values below zero
or above 4294967295 raise `OverflowError`; bool or non-int elements raise
`TypeError`. Exemption 2 skips only the rights criterion (Clause 12.35.25).

The returned `AccessRightsEvaluation` is a plain dictionary described by the
installed type stub; no result classes need importing at runtime. Every key is
present. `decision` is `"granted"`, `"denied"` or `"exempt"`; `access_event` is
a numeric denial reason or `None`; `rule` is its provenance mapping or `None`.
The rule's `index` is its one-based position in the positive or negative array.
`unresolved` retains ordered mappings with `index`, `reference` and `reason`;
indices refer to original assignments, including gaps left by skipped entries.
Reasons are `"remote"`, `"wildcard_device"`, `"not_access_rights"`, `"missing"`
or `"unreadable"`. References retain an explicit device member when supplied.
A grant can coexist with unresolved assignments; callers receive both pieces
of evidence. Exemption returns no unresolved entries.

A rights-stage grant (Clause 12.34.9.2) is not final authorization. This method
reads local state once and leaves the objects unchanged. It does not resolve
remote rights, record a GRANTED or denial event, emit event/COV reports or
operate a door. Credential validity, point mode/health, threat, accompaniment,
passback and occupancy remain separate checks. The server must be started;
before start or after stop it raises `RuntimeError`. Missing or wrong-type
identifiers raise OBJECT / UNKNOWN_OBJECT, checking the credential first.
An unmapped future result variant fails explicitly instead of losing evidence.

`accompaniment` serves the object's optional Accompaniment row: the Access
Rights, Access Credential or Access User object a second credential,
presented with the first, has to match. It takes the forms `door_members`
does, and instance 4194303 asks for no accompaniment:

```python
# A holder of these rights needs Access User 7 of Device 99 alongside.
server.add_access_rights(
    instance=4,
    name="Vault Escort",
    accompaniment=(
        ObjectIdentifier(ObjectType.DEVICE, 99),
        ObjectIdentifier(ObjectType.ACCESS_USER, 7),
    ),
)
```

Without the keyword the object has no Accompaniment row, and a read or write
of it gets UNKNOWN_PROPERTY. Once served, it is in Property_List and peers
can write it as `PropertyValue.application_data` holding the reference's
octets; a read gives the reference back in the form the keyword takes
(#1344). A pair whose device isn't a
Device raises `ValueError`, and another object type raises
`BacnetProtocolError` (VALUE_OUT_OF_RANGE), from the keyword or a write.

With `storage_path`, the arrays, Enable and Accompaniment that peers write are
kept in that file and served again after a restart, and so is a written
Description (#2364); without it they live in memory only:

```python
server.add_access_rights(
    instance=3,
    name="Lobby Weekdays",
    positive_access_rules=[
        {"location": ObjectIdentifier(ObjectType.ACCESS_POINT, 1), "enable": True},
    ],
    storage_path="/application/state/access-rights-3",  # optional
)
```

Each written array, Enable or Accompaniment is saved before the object serves
it, on a thread of its own while the server goes on answering other requests.
A write that cannot be saved is refused with DEVICE / OPERATIONAL_PROBLEM, and
nothing changes. Once a write has set one of them, the saved value wins at
every later start: the keyword for it is still checked, but not applied, and
a saved Accompaniment is served even without the keyword. To lift a saved
Accompaniment requirement, write the no-accompaniment reference (instance
4194303), which keeps the row; to drop the row, remove the storage file,
which also drops the saved rules and Enable. A keyword whose
property no write has set applies as usual, and keyword values alone are
never saved, but a write saves the whole array it leaves, so an element write
also saves the keyword rules it didn't touch. `storage_path` takes a `str` (a
`pathlib.Path` raises `TypeError`). Give each object its own file: the file
records which object it belongs to, so two objects sharing a path fail to
register after a restart. A file this backend did not write, or a corrupt
one, makes `add_access_rights` raise `BacnetError`, and one holding a rule or
an Accompaniment the object refuses raises `BacnetProtocolError`.

Access Door, Access Point, Credential Data Input and Load Control take
SubscribeCOV, and each report carries the values their Table 13-1 rows name:
Door_Alarm_State on a door; Access_Event (in place of Present_Value),
Access_Event_Tag, Access_Event_Time, Access_Event_Credential and
Access_Event_Authentication_Factor on an Access Point; Update_Time on a
Credential Data Input; and Requested_Shed_Level, Start_Time, Shed_Duration
and Duty_Window on a Load Control. A Load Control runs a client's shed
request on the Device clock (#2464), but the binding has no route yet for
the application that sheds the loads, so a request runs SHED_NON_COMPLIANT
from its Start_Time to its end. While a door's Out_Of_Service is TRUE,
clients can write its Door_Status, Lock_Status and Door_Alarm_State to simulate it (Table 12-30
footnote 1); returning it to service brings back the door's own values. A
door's Secured_Status follows its command, Door_Status and Lock_Status,
simulated or not (Clause 12.26.14). A Credential Data Input's Present_Value
and Reliability take writes the same way (Table 12-43 footnote 1); a
simulated Present_Value must name one of the reader's `supported_formats`
with its class, or be the UNDEFINED or ERROR factor with class 0. An Access
Zone's Occupancy_Count and Reliability take writes the same way too (Table
12-37 footnote 1), and the return to service brings back the zone's own
values. Writing an Access Point's Out_Of_Service records an access event on
each edge, OUT_OF_SERVICE on entry and OUT_OF_SERVICE_RELINQUISHED on the
return, each with the next Access_Event_Tag and the Device clock's time, and
each sends the point's COV report. Supported_Formats,
Supported_Format_Classes, Door_Members and Access_Doors read as arrays (index
0 is the size), each reference and format in the form its keyword argument
takes (see [typed constructed values](#typed-constructed-values)).

A running server takes these objects' inputs from the application (#1132):
`await server.report_access_event_local(point, event, tag, time=...,
credential=..., authentication_factor=...)` records an access event,
`await server.report_credential_read_local(reader, (format_type,
format_class, value), update_time=...)` a reader's read, and
`await server.report_door_state_local(door, door_status=...,
lock_status=..., door_alarm_state=...)` the door's hardware state. A time
left out is the Device clock's, a credential left out the no-credential
reference and a factor left out the UNDEFINED one. Each changes its values
together, sends the object's COV report when its trigger moves and runs the
door's event algorithm at once. A value the object refuses raises
VALUE_OUT_OF_RANGE with nothing changed, and another object raises
OPTIONAL_FUNCTIONALITY_NOT_SUPPORTED. While an object's Out_Of_Service is
TRUE, the point refuses an event with WRITE_ACCESS_DENIED, and the door and
the reader keep the reported values aside in place of the device's earlier
ones: a client's simulated values stay served, with no COV report, and the
return to service serves the latest values reported.

#### Transportation

```python
server.add_elevator_group(instance=1, name="Elevator Bank A")
# Optional Machine_Room_ID: must name a Positive Integer Value object, else a
# BacnetProtocolError (VALUE_OUT_OF_RANGE). Read-only over the network.
server.add_elevator_group(
    instance=2,
    name="Elevator Bank B",
    machine_room_id=ObjectIdentifier(ObjectType.POSITIVE_INTEGER_VALUE, 5),
)
server.add_escalator(instance=1, name="Escalator 1")
server.add_lift(instance=1, name="Elevator 1", num_floors=10)
```

#### Groups & Views

```python
server.add_group(instance=1, name="HVAC Group")
server.add_group(
    instance=2,
    name="Zone 1",
    members=[(ObjectIdentifier(ObjectType.ANALOG_INPUT, 1),
              [(PropertyIdentifier.PRESENT_VALUE, None),
               (PropertyIdentifier.OBJECT_NAME, None)])],
)
server.add_global_group(instance=1, name="All Temps")
# members: reference tuples or DeviceObjectPropertyReference mappings, the form
# a typed Group_Members read gives (#1499).
server.add_global_group(
    instance=2,
    name="Zone temps",
    members=[(ObjectIdentifier(ObjectType.ANALOG_INPUT, 1), PropertyIdentifier.PRESENT_VALUE)],
)
server.add_structured_view(instance=1, name="Floor Plan")
```

`add_group(instance, name, members=None)` takes the members as the endpoint
owners' `add_group` does: the `read_property_multiple` spec shape, checked
member by member when it is added, with the same `ValueError` and
`OverflowError` cases (see
[Endpoint Groups](#endpoint-groups-and-the-read-work-limit)). The server
rebuilds the Group's Present_Value from the members on every read, one result
per member, and each member row counts against `rpm_max_result_elements`; a
read past it is aborted with OUT_OF_RESOURCES (see [RPM budgets](rpm-budget.md)).
List_Of_Group_Members reads back in the spec shape, and Present_Value as the
`read_property_multiple` results of the members (see
[typed constructed values](#typed-constructed-values)).

#### Extended Value Types

```python
server.add_integer_value(instance=1, name="Counter")
server.add_positive_integer_value(instance=1, name="Index")
server.add_large_analog_value(instance=1, name="Energy Total")
server.add_character_string_value(instance=1, name="Description")
server.add_octet_string_value(instance=1, name="Raw Data")
server.add_bit_string_value(instance=1, name="Flags")
server.add_date_value(instance=1, name="Install Date")
server.add_time_value(instance=1, name="Start Time")
server.add_date_time_value(instance=1, name="Timestamp")
server.add_date_pattern_value(instance=1, name="Weekdays")
server.add_time_pattern_value(instance=1, name="Work Hours")
server.add_date_time_pattern_value(instance=1, name="Schedule Pattern")
```

An Integer Value's Reliability takes a client's write only while
Out_Of_Service is set, to simulate a fault (#2446): in service the write
raises WRITE_ACCESS_DENIED, and a value outside BACnetReliability
VALUE_OUT_OF_RANGE. Status_Flags FAULT follows it, and the return to service
puts back the Reliability the object had before.

#### Measurement & File

```python
server.add_accumulator(instance=1, name="kWh Meter", units=70)      # 70 = kilowatt-hours
# Present_Value x 10**-2 in units, and one count per 100 pulses.
server.add_accumulator(instance=2, name="Gas Meter", units=80, scale=-2, prescale=(1, 100))
server.add_pulse_converter(instance=1, name="Pulse Count", units=95) # 95 = counts
server.add_file(instance=1, name="Config File", file_type="text/plain")
server.set_file_data(instance=1, data=b"mode=occupied\n")

server.add_file(instance=2, name="Record File")
server.set_file_access_method(instance=2, access_method="record")
server.set_file_records(instance=2, records=[b"first", b"second"])
```

`add_accumulator`'s keyword-only `scale` sets Scale: a `float` is a float
scale, a single-precision REAL that multiplies Present_Value, and an `int` an
integer scale, the power of ten that does. Left out, Scale is the float scale
1.0. `prescale`, a `(multiplier, modulo_divide)` pair of unsigned32 values,
serves the optional Prescale, which is absent (a read is UNKNOWN_PROPERTY)
without it. Both go out in their context-tagged Clause 21 forms and read back
as these values (#1487). A bool or another type raises `TypeError`, an
integer outside its type `OverflowError`, and a float that isn't finite as a
REAL or a `prescale` of another length `ValueError`.

#### Configured Network Port snapshots

```python
server.add_bip_network_port(instance=1, name="BIP Port", ip_address="192.0.2.10",
                            udp_port=47808, network_number=0, apdu_length=1476)
```

`add_bip_network_port` registers a configured, **unbound** IPV4/NORMAL application
snapshot. It does not inspect or configure the server's socket. The local Port ID
is its object instance, restricted to 1–255; UDP zero is independently allowed.
The constructor accepts keyword-only `ip_address`, `udp_port`, `network_number`,
`apdu_length`, `subnet_mask`, `default_gateway`, and `dns_servers`. Defaults use
zero addresses/mask/gateway and one zero DNS address for unavailable configuration;
an explicitly empty DNS list is invalid. Addresses must be IPv4 strings. A malformed
address raises `ValueError`; a value outside these ranges raises
`BacnetProtocolError` (VALUE_OUT_OF_RANGE), a number too large for its type
`OverflowError`, and a call after `start()` `RuntimeError`.
Network numbers range from 0 to 65534; zero has UNKNOWN quality, and explicitly
configured nonzero values have CONFIGURED quality. APDU_Length (399) is any
unsigned value at least 50, independent of Device property62's discrete limits.
The default 1476 is declared B/IP capacity, not a measured or verified live limit.

Port configuration and the derived six-octet IP/UDP MAC are read-only. Successful
BACnet configuration writes require pending-change activation under Clause12.56;
this snapshot has no activation owner and rejects those writes, apart from a
registered BBMD port's BDT and Accept_FD_Registrations (below). Command and
obsolete Network Port property62 are absent. Description
and Out_Of_Service retain their existing object-local behavior. This is not a live
port control or complete Network Port/BBMD/foreign/DHCP support claim. The pre-1.0
raw `add_network_port(network_type=...)` API is removed.

`add_bip6_network_port` is the IPV6 (B/IPv6) counterpart (#1579):

```python
server.add_bip6_network_port(instance=1, name="B/IPv6 Port", ip_address="2001:db8::10",
                             udp_port=47808, prefix_length=64, vmac=bytes([0, 4, 0xD2]))
```

It takes keyword-only `ip_address`, `udp_port`, `network_number`, `apdu_length`,
`prefix_length` (1–128, default 64), `default_gateway`, `dns_servers`,
`multicast_address` (an IPv6 multicast group, default `ff05::bac0`) and `vmac`
(three octets, default zero). Addresses must be IPv6 strings; `::` means unknown.
A malformed address or a `vmac` of another length raises `ValueError`; a value
outside the ranges above, a group that isn't multicast or an IPv4-mapped
`ip_address` raises `BacnetProtocolError` (VALUE_OUT_OF_RANGE), a number too large
for its type `OverflowError`, and a call after `start()` `RuntimeError`.
The object serves BACnet_IPv6_Mode, IPv6_Address, IPv6_Prefix_Length,
BACnet_IPv6_UDP_Port, IPv6_Default_Gateway, BACnet_IPv6_Multicast_Address (the
group followed by the UDP port) and IPv6_DNS_Server, all read-only, with the VMAC
as MAC_Address, and none of the IPv4 rows. With `transport="ipv6"`,
`registered_network_port=1` and a concrete `ipv6_interface` (not link-local or
IPv4-mapped), start checks the
object's address and UDP port against the transport's, then publishes the bound
port and the VMAC the server uses (its device instance). The Python B/IPv6 server
runs in normal mode only, so BACnet_IPv6_Mode reads 0.

### Registered B/IP Network Port

A registered port follows its owner's B/IP mode (#939): `BACnet_IP_Mode` reads
0 for a normal node, 1 for a foreign device and 2 for a BBMD (`bbmd=` and
`foreign_device=`, see [BBMD and foreign-device modes](#bbmd-and-foreign-device-modes)),
and a BBMD's port serves its live BDT and FDT, a foreign device's its BBMD and
time-to-live. With an `on_reinitialize` handler (see
[ReinitializeDevice](#reinitializedevice)), a BBMD port's
BBMD_Broadcast_Distribution_Table and BBMD_Accept_FD_Registrations accept
writes, set Changes_Pending, and take effect on an accepted ACTIVATE_CHANGES or
WARMSTART (#1578, #1566). A foreign device's FD_BBMD_Address (a
`BACnetHostNPort` with an IPv4 address or a host name, written as
`PropertyValue.application_data`) and FD_Subscription_Lifetime do the same
(#1825): once activated, the next registration goes to the new BBMD with the
new time-to-live. A host name is looked up by the system's resolver at each
activation, and again alongside later registrations at most every 30 seconds;
until a lookup succeeds, and whenever one fails, the device keeps registering
with the address it had (#1852). Without an
`on_reinitialize` handler nothing could activate a written value, so writes
to these rows raise `BacnetProtocolError` (WRITE_ACCESS_DENIED) and
Changes_Pending stays FALSE. A stopped transport refuses FD_BBMD_Address and
FD_Subscription_Lifetime writes the same way, and values accepted while it
ran, then left pending across a stop, fail the check ACTIVATE_CHANGES makes
before the handler runs (INVALID_CONFIGURATION_DATA). Local Network Number behavior
is described below; complete Network Port conformance and multiport routing
remain outside this registration contract.

### Local Network Number controls

Three Python owners consume the two local nonrouter controls automatically, one per transport: `BACnetServer`, the endpoint classes and `BACnetClient`. `BACnetServer` and `BACnetClient` own them with `transport="bip"` (NORMAL B/IP), `"ipv6"` (normal multicast or foreign B/IPv6), `"sc"` and `"mstp"`; `BipEndpoint`, `ScEndpoint` and `MstpEndpoint` own them on their links. Python's B/IP owners take `bbmd=` and `foreign_device=` for those two modes, and its B/IPv6 client and server take `foreign_device=` (#1941); the Ethernet paragraph below describes a Rust-only mode. An owner that knows its number replies to a valid local What-Is-Network-Number with a Network-Number-Is addressed to the whole local link (Clauses 6.4.19–6.4.20). A question sent to the owner alone is answered at once. One that came as a broadcast is answered after a random wait of half a second to ten seconds, and not at all when another node's Network-Number-Is is heard in that wait with the owner's number, flagged configured if the owner's own answer would be (#2597): none of these owners is a router, and Clause 6.4.19 gives such a node both options, so one question on a segment draws one answer, a router's when there is one, where every node used to send its own. A learned answer does not stand in for a configured owner's, and an answer with another number never does. Questions that arrive during the wait share its one answer, and stopping the owner drops it. There is no proactive startup announcement: the Standard asks that of configured routers, not of every nonrouter node. An explicit registered Network Port with a nonzero configured number reports `CONFIGURED` and never replaces that number from an announcement. Zero starts `UNKNOWN`; an owner without registration also starts unknown, regardless of other declared objects.

A valid local-broadcast announcement with flag zero updates an unknown/learned owner to `LEARNED`. Flag one sets `LEARNED_CONFIGURED` and takes precedence over all subsequent flag-zero announcements. Further flag-one announcements may replace that learned value, including conflicts; an equal value still upgrades its quality. Both learned qualities transmit flag zero in their own responses. Selected-object `Network_Number` and `Network_Number_Quality` reads use the same database-owned state. Configuration remains immutable, so a new registration resets the pair from configured provenance; a new unregistered runtime starts unknown. There is no persistence of learned state across constructing a new runtime. After stop, the object retains the last observed pair until reconstruction or a new registration.

Routed controls, malformed payloads and unicast Network-Number-Is are ignored. A BBMD Forwarded-NPDU is a logical broadcast even when its UDP hop is unicast and remains eligible. Ignoring number zero, 65535 and flags outside zero/one is this implementation's validation policy, rather than an additional quoted Standard mandate. Conflicting announcements against a locally configured number produce a debug diagnostic without changing configuration.

Standalone clients start UNKNOWN on transports that opt into local nonrouter Number controls. They learn and reply using the same validation and precedence rules, without a Device object, registered Network Port, configured-number setter or persistence. One 256-entry serial worker owns this state; full or closed admission drops only Number controls. A held Number send leaves routed reason-4 Reject correlation and independent APDU dispatch available. Stop aborts and joins both the Number worker and dispatch before transport cleanup, retaining their joins across a canceled stop waiter. Drop aborts both. Already transmitted bytes cannot be retracted. Controlled-client tests qualify the shared intake/lifecycle behavior; Linux NORMAL-B/IP loopback and Ethernet virtual-link tests independently observe actual reply frames. Constrained-TLS SC tests observe Hub broadcast VMAC and exact Number bytes, including replies to direct-peer queries, while ordinary confirmed client requests complete. SC stop/drop retires client connections; the external DirectListener must separately be stopped and joined before its bind is released. Pending-send/queue cancellation remains covered by the generic controlled-client tests, rather than inferred from wire silence. Rust standalone-client B/IPv6 tests independently capture normal selected-link OriginalBroadcast and configured-foreign DBTN with exact source, destination, interface and Number bytes. Positive reply fences cover UNKNOWN, precedence and invalid/admission refusal; stop and eventual Drop release the socket, and reconstruction starts UNKNOWN. These external ignored Linux tests require the integration `ipv6` feature and isolated observer; ordinary hosted CI does not execute them. They add no configured-client authority or physical-LAN claim. Separate isolated Linux standalone-client BBMD/foreign tests capture own Original-Broadcast versus forwarding traffic and exact DBTN to the configured BBMD. Positive Number fences cover UNKNOWN, BDT/FDT admission/refusal, the refusal of another sender's Forwarded-NPDU in foreign mode, precedence and representative invalid/routed controls; registration NAKs retain DBTN attempts and the timer retries registration. An ordinary client ReadProperty completes during live Number controls, and awaited stop permits exclusive socket rebind before client Drop. No configured client number, new registration policy or complete Annex J claim is added. Rust MS/TP LoopbackSerial tests also cover the standalone client in both execution modes; see the MS/TP paragraph below.

Once `BACnetClient` has learned its network's number, a device its table holds as routed through a network with that number is on the client's own network (#1358). `read_property_from_device`, `write_property_to_device` and the other `_from_device` and `_to_device` methods send to it as a local request: a unicast to the device's own address with no DNET, not through the router it was heard through. An answer from that address completes the request, and so does one a router relays back with that number as its SNET and that address as its SADR (#1465): network numbers are unique, so both name the same device. While the number is unknown, these requests go through the router as before.

SC starts UNKNOWN with no configured SC Network Port API; unrelated configured objects provide no authority. SC logical broadcast is the BVLC broadcast destination VMAC. A direct unicast What-Is is valid, but its Number reply uses the Hub broadcast path, never the saved original-direct APDU response capability. Hub-relayed controls do not identify an originating TLS leaf; SC control-origin authorization is a native router policy (`ControlAuthContext::sending_peer_principal`, #518) with no Python binding. A message from a direct-connection peer is never a logical broadcast, so it can ask but cannot teach.

B/IP BBMD and configured foreign-mode owners without a registered Network Port start UNKNOWN; a registered port in either mode reports its configured number as above. BBMD mode learns admitted Original-Broadcast, BDT Forwarded-NPDU and registered foreign-device DBTN announcements; its own Number reply is a local Original-Broadcast, which it also forwards as a Forwarded-NPDU to its BDT peers and registered foreign devices like its other broadcasts (#937). It rejects an exact self UDP source tuple before forwarded delivery or fanout, preserving the self BDT row and admitted peers on the same IP at different ports. Configured foreign mode accepts a Forwarded-NPDU only from its configured BBMD by unicast, and drops any other, counting it in `ReceiveCounters::forwarded_untrusted` (#1622); it answers by DBTN to its configured BBMD. Logical broadcast conveys no authenticated origin. Registration rejection does not suppress DBTN attempts; the registration retries continue. Shared-endpoint Number wire tests cover BBMD ServerOnly admission and Original-Broadcast replies, foreign ClientOnly forwarding from the BBMD (another sender's forwards teach nothing) and DBTN through registration rejection/retry, and Both requester/responder progress during live controls plus stop/drop socket release. Linux loopback supplies the independent BBMD broadcast capture; foreign direct capture also runs on macOS. Existing controlled endpoint tests separately prove held-send cancellation and resumed stop.

B/IPv6 starts UNKNOWN unless a B/IPv6 Network Port is registered (`add_bip6_network_port` with `registered_network_port`, #1579), which then supplies configured authority as on B/IP. Normal mode learns admitted OriginalBroadcast announcements and answers by multicast OriginalBroadcast on the selected link. In configured foreign-device mode (Rust, or Python's `foreign_device=`, #1941), an admitted Forwarded-NPDU from the configured BBMD is a logical broadcast despite its unicast UDP hop; replies use DBTN to that BBMD. A different BBMD endpoint cannot teach. Unicast NNI, routed controls and malformed payloads remain ineligible. Existing selected-link, source-address, destination/interface and VMAC checks still apply. There is no new IPv6 endpoint builder or number setter.

Linux Ethernet full servers and standalone Rust clients start UNKNOWN with no configured Ethernet Network Port authority. The AF_PACKET receive path admits only the bound MAC and all-FF broadcast, before UI, XID or TEST handling; only all-FF is a logical group. This is the local single-link admission policy, not an additional quoted Clause 7 mandate. Existing self-source refusal remains. Actual isolated Docker Ethernet tests independently inspect destination/source, 802.3 length, LLC bytes, exact learned reply flag zero and padding, and verify stop/drop raw-FD release plus canceled transport-stop resumption. No privileged host interface or physical LAN is involved. The [opt-in fixture](../crates/bacnet-integration-tests/tests/ethernet_network_numbers/README.md) requires Linux and CAP_NET_RAW and is excluded from ordinary CI. There is no Ethernet endpoint builder or Python Ethernet API in this slice.

MS/TP uses the same unregistered UNKNOWN state through the Python full server's `AnyTransport` adapter, `MstpEndpoint`'s shared session and the `transport="mstp"` client, with no configured MS/TP Network Port API. Rust LoopbackSerial tests cover the full-server, shared-endpoint and standalone-client owners in Tokio and DedicatedThread modes, independently decoding broadcast standard frames and checking application progress and cancellation. Installed Python regression checks preserve the existing construction surface; they do not establish physical serial or RS-485 timing qualification. See the [MS/TP Number evidence](rust-api.md#local-network-number-controls).

Control work has its own 256-entry receiver and serial worker, so a blocked learning operation or SC Hub write does not stop incoming APDU handling or already-admitted Audit acknowledgment dispatch. A blocked socket writer still serializes physical egress; this does not promise a second concurrent send. Stop seals, aborts and joins that worker before transport cleanup; cancellation retains cleanup ownership. Queued endpoint control sends are caller-owned and canceled with the worker, while a send already started may have reached the wire. The registered-object lease remains with the final socket and admitted work.

Tests cover actual inbound BVLL controls through both B/IP owners and outgoing NPDU observation after a successful real broadcast send, and separate tests cover the unchanged BVLL framing layer. The NORMAL B/IP owner fixture does not capture outgoing BVLL frames. Separate full-server BBMD/foreign tests independently decode actual loopback UDP: Linux BBMD tests distinguish own Original-Broadcast replies from Forwarded-NPDU fanout, and cross-platform foreign tests capture DBTN directly. Positive response fences cover refusal and recovery; held producer tests qualify APDU progress, canceled stop, drop and socket release. This loopback evidence does not qualify a physical LAN. Separate constrained-TLS SC fixtures independently decode actual broadcast-VMAC NNI bytes through both owners and `AnyTransport`; deterministic single-writer socket gates qualify bounded control queues, ACK/handler progress, cancellation and joined teardown. Already-admitted detached ordinary APDU sends retain their existing ownership; canceling Number work is not their retraction. Separate opt-in Linux tests capture full-server normal multicast and foreign DBTN bytes with an independent raw observer/BBMD, and a fresh installed Python extension qualifies normal multicast intake/output on the same isolated topology. These external-network tests are distinct from ordinary CI coverage. These controls do not establish a complete Network Port, Annex U/AB or router profile.


`BipEndpoint(..., network_port_instance=2, registered_network_port=2)` explicitly
associates its declared port 2 with one owned B/IP transport, in normal mode or with
`foreign_device=` or `bbmd=`. Omitting
`registered_network_port` leaves the declaration unbound. Selection requires a
concrete unicast `interface`, matching declared instances 1–255 and a matching
configured IP/UDP snapshot; `port=0` is supported. The full server accepts the same
`registered_network_port=2` constructor keyword, with the selected object supplied
separately by `add_bip_network_port(2, ..., ip_address=..., udp_port=...)` before
start. Declaring or adding an object alone never selects a live port.

Successful start publishes actual announced IP/UDP/derived MAC and `APDU_Length` (399) = 1476.
The selected configuration and Out_Of_Service are read-only while its lifetime
lease survives; pending activation, rebind and same-device multiport routing
remain unsupported. Other configured rows remain unbound.

`BipEndpoint.local_address()` and `status()["local_address"]` report the same
active announced address and actual ephemeral port for **all** active B/IP
endpoints, including unregistered wildcard-interface defaults. They raise
`RuntimeError` before successful publication, while stopping, after failure and
after close. Queries ordered behind startup wait for its publication/cleanup;
creating a Future is not admission. SC/MS/TP address behavior is unchanged.

The seven File configuration methods are synchronous and operate only on a
pending built-in File before `start()`:

- `set_file_access_method(instance, access_method)` accepts only `"stream"` or
  `"record"`. Select the mode before loading its corresponding payload; a mode
  change preserves both stored channels and does not convert between them.
- `set_file_data` / `get_file_data` require stream mode.
- `set_file_records` / `get_file_records` require record mode.
- `set_max_file_size` and `set_max_record_count` return the effective value
  after the built-in File clamp. These are growth limits for later
  AtomicWriteFile requests; lowering a cap does not truncate preloaded content.

Inputs are copied. Getters return a fresh `bytes`, or a fresh `list` containing
fresh `bytes`, so later Python-side mutation cannot alter Rust storage.
Preloading is trusted local configuration and is independent of `Read_Only`;
network clients read and write runtime content through AtomicReadFile and
AtomicWriteFile, where `Read_Only`, access method, caps, and all-or-failure
behavior remain enforced. These methods do not mutate a live database and do
not persist File content across stop/restart.

### Lifecycle

```python
await server.start()
# Server is now responding to BACnet requests
address = await server.local_address()  # e.g., "0.0.0.0:47808"
await server.stop()
```

### ReinitializeDevice

Without a handler every ReinitializeDevice request is refused. Two
keyword-only constructor arguments carry it out (#1566):

```python
from rusty_bacnet import BACnetServer, ErrorClass, ErrorCode, ReinitializedState

def on_reinitialize(request):
    # Runs while the server holds its objects: decide and return at once.
    if request.state not in (ReinitializedState.WARMSTART, ReinitializedState.COLDSTART):
        return False                      # SERVICES / SERVICE_REQUEST_DENIED
    if busy_configuring():
        return (ErrorClass.DEVICE, ErrorCode.CONFIGURATION_IN_PROGRESS)
    return None                           # accept

async def after_reinitialize(request):
    # Runs on the event loop once the SimpleACK has been handed off.
    await restart_the_application(request.state)

server = BACnetServer(1234, reinit_password="secret",
                      on_reinitialize=on_reinitialize,
                      after_reinitialize=after_reinitialize)
```

- `on_reinitialize(request)` is called once a request has passed its password
  and state checks. It receives a `ReinitializeRequest` with `state`,
  `source_mac`, `source_network`, `source_address` (the last two set for a
  routed request) and `invoke_id`; the addresses are claims, not an
  authenticated identity. None or True accepts, False refuses with SERVICES /
  SERVICE_REQUEST_DENIED, and an `(ErrorClass, ErrorCode)` tuple refuses with
  those. An exception, or any other value, is reported through
  `sys.unraisablehook` and answered SERVICES / OTHER, as a panicking Rust
  handler is (Clause 20.1.8 rules out a Reject by then).
- It runs synchronously while the server holds its object database, on a
  native thread, so it must not await, block or wait for I/O: every other
  request waits for it. It may not call back into `rusty_bacnet` either; a
  binding method called there raises `RuntimeError`, since it would wait for
  the lock the handler holds. That check covers only calls on the handler's
  own thread. The handler must also never wait on the event loop or another
  thread: `asyncio.run_coroutine_threadsafe(...).result()`, `Thread.join` on
  a thread that makes binding calls, or any future's `.result()` deadlocks
  the server while it holds the lock.
- It must be a plain function. An `async def` handler is answered SERVICES /
  OTHER (its coroutine is closed, never run); put async work in
  `after_reinitialize`.
- `after_reinitialize(request)` (it needs `on_reinitialize`) runs on the event
  loop that called `start()`, once the accepted request's SimpleACK has been
  handed to the transport (Clause 16.4.2: reply first, then restart). It never
  runs for a refusal, a password failure, a failed callable or a Network Port
  activation the transport refused, and a `stop()` that begins before the
  hand-off drops it too. A coroutine it returns runs as a task, held until it
  finishes, across restarts too. Restart from here, never from
  `on_reinitialize`. On B/IP, B/IPv6 and SC the reply has been sent by then.
  On MS/TP, hand-off means the frame is queued and still waits for the
  token, so stopping the server at once can drop the reply: wait a short
  while (a few token rotations, say half a second) before `server.stop()`.
- With a handler, a registered BBMD port's BBMD_Broadcast_Distribution_Table
  and BBMD_Accept_FD_Registrations, and a foreign device's FD_BBMD_Address and
  FD_Subscription_Lifetime, take writes, and ACTIVATE_CHANGES or WARMSTART
  puts them into effect (see
  [Registered B/IP Network Port](#registered-bip-network-port)).
- With target Audit Reporters configured, an accepted reset, backup or restore
  step is recorded (DEVICE_RESET, DEVICE_BACKUP or DEVICE_RESTORE; nothing for
  ACTIVATE_CHANGES). `await server.report_device_reset_local()` records a reset
  the application makes on its own, as this device's DEVICE_RESET.

`BipEndpoint`, `ScEndpoint` and `MstpEndpoint` take the same two keywords plus
`reinit_password`; see [Endpoint](#endpoint-one-transport-both-roles). An
endpoint's only Audit Reporter is its source Reporter, which Clause 19.6.2
casts as the operation source's; writing the DEVICE_RESET, DEVICE_BACKUP and
DEVICE_RESTORE records of requests it carries out through that Reporter is
this library's local choice. On an endpoint, `report_device_reset_local()` is
the endpoint's server's (`await endpoint.server()`, #1837, #2617), recorded
through that Reporter when one is selected (see
[Endpoint source Audit Reporter](#endpoint-source-audit-reporter)) and a
no-op otherwise; it raises RuntimeError once the endpoint has closed.

### Runtime Object Access

#### `read_property(object_id, property_id, array_index=None) -> PropertyValue`

Read a property from a local object through the server's ReadProperty
evaluator, the one network reads use, so the result equals what a network
`read_property` of the same property returns. A Group's Present_Value is
rebuilt from its members, Device instance `4194303` names this server's
Device, and the Device's Active_COV_Subscriptions lists the live
subscriptions. Its Device_Address_Binding lists the server's device bindings
(#1369): each `add_device_binding` and each device whose I-Am arrived in the
last ten minutes, one `"address_binding"` element each (see the typed
constructed values below). The value takes the
[read result](#read-results) shape. An
unknown object or property raises `BacnetProtocolError` with the error a
network read gets (`UNKNOWN_OBJECT`, for example). A Group whose member rows
exceed `rpm_max_result_elements` raises `BacnetAbortError` with
`reason == 9` (OUT_OF_RESOURCES), the abort a network read of it gets. The
read goes on beside other calls, a local write still waiting for its event
notifications included.

```python
value = await server.read_property(
    ObjectIdentifier(ObjectType.ANALOG_INPUT, 1),
    PropertyIdentifier.PRESENT_VALUE,
)
print(value.value)  # 72.5
```

#### `write_property_local(object_id, property_id, value, priority=None, array_index=None, *, source_object)`

Write a property on a local object with a required keyword source. Explicit
`source_object=None` selects the server Device; an ObjectIdentifier names an
existing local initiating object. Six-family command-source writes require a
concrete server Device, and source corrections retain that Device as owner.
Unrelated local properties retain their no-Device behavior.

The value is encoded as a network WriteProperty would carry it and decoded
by the server's WriteProperty handler before the object sees it, so any
value a network client could write works locally, and whatever
`read_property` returns writes back: a Schedule's Effective_Period, a
Staging's Stages or `Stages[1]`, or `application_data` octets. An array index
is checked as over the network: a property the object doesn't hold raises
`UNKNOWN_PROPERTY`, one that isn't an array `PROPERTY_IS_NOT_AN_ARRAY`.
`PropertyValue.null()` on a property that isn't commandable and has no NULL in
its datatype succeeds and changes nothing, as it does over the network (#1396);
a read-only property still raises `WRITE_ACCESS_DENIED`.

```python
await server.write_property_local(
    ObjectIdentifier(ObjectType.ANALOG_VALUE, 1),
    PropertyIdentifier.PRESENT_VALUE,
    PropertyValue.real(73.0),
    source_object=None,
)
```

Local writes are trusted-local by design: `write_property_local` bypasses network
mutation authorization. The constructor's keyword-only
`mutation_policy="permissive"` selects the native default; `"deny_all"` denies
valid inbound property writes (WP/WPM), object creation/deletion, list additions/
removals, file writes, and the three COV subscription services through the same
Rust gate. Denials return SERVICES / SERVICE_REQUEST_DENIED, preserving WPM's
failed-reference error shape. It also denies each Channel write of an inbound
WriteGroup, silently, since nothing answers one. Remote reads and trusted local
writes still work.

`mutation_policy` also takes a callable (#1966), asked about every mutation
`"deny_all"` covers, wherever the Rust `ServerPolicy::authorize_mutation` is:
once per WritePropertyMultiple element and once per Channel an inbound
WriteGroup would write. It gets a frozen `MutationContext` and returns `True`
to allow or `False` to deny, with the same SERVICES / SERVICE_REQUEST_DENIED
answer:

```python
OPERATOR_NET = 7

def policy(context: MutationContext) -> bool:
    # Subscriptions from anyone; writes only from the operator network.
    if context.service.startswith("subscribe_cov"):
        return True
    return context.source_network == OPERATOR_NET

server = BACnetServer(1234, mutation_policy=policy)
```

The context is redacted: `service` (`"write_property"`, `"create_object"`,
`"write_group"` and so on), the target's `object_identifier`, `object_type`,
`property_identifier`, `array_index` and `priority` where the service has them,
`source_mac`, `source_network` and `source_address` (claimed addresses, not an
identity), `provenance` (`"unverified"` for B/IP, B/IPv6 and MS/TP,
`"relayed_origin"` through an SC hub), `principal` and
`forwarding_peer_principal` (certificate fingerprints, or `None`), and
`invoke_id` (`None` for WriteGroup). Written values and file data are not in
it, and its repr shows only the service and invoke ID. A principal exists only
for a verified direct BACnet/SC connection, and Python has no direct SC
listener, so `principal` is always `None` today, over B/IP as over a hub;
`certificate` and `forwarding_peer_certificate` are always `None` for the same
reason.

The callable runs on the server's dispatch path with no database lock held: a
WritePropertyMultiple asks about all its elements before it takes the write
lock (#2032), and it runs on a worker thread of its own while the request
waits. A callable that blocks, such as one calling
`asyncio.run_coroutine_threadsafe(...).result()`, delays only its own request:
other clients' requests carry on, and `stop()` ends without waiting for it
(the request is dropped and the callable's eventual answer ignored). **A
callable that never returns keeps the process from exiting**: interpreter exit
waits for every thread inside the bindings, that one included. Still decide
from the context alone, synchronously and quickly, and make no calls back into
the server (binding operations started from it are refused).

It fails closed: an exception (reported through `sys.unraisablehook`), a return
value that isn't a `bool` (a truthy `1` included), a coroutine or interpreter
shutdown denies. The denied mutation changes nothing, but the elements of a
WritePropertyMultiple before a denied one stay written, as a denial answers
only from that element on. Since every element is asked about before any is
written, the callable can be asked about an element the request never
reaches, when an earlier one fails as it is written. An element whose object
appears between the decisions and the writes was never asked about and is
denied.

Invalid mode strings raise `ValueError`; other non-callables raise `TypeError`
during construction, before startup drains registrations or performs I/O. DCC,
ReinitializeDevice, LifeSafety and Audit keep separate policies. The
endpoints take the same keyword for the server each runs, which without one
is read-only (see [The endpoint's server](#the-endpoints-server)). See
[Server authorization policy](mutation-policy.md) for exact service coverage,
validation precedence and exclusions.

#### `set_reliability_local(object_id, reliability)`

Set the Reliability the application works out for one of its objects, such
as `Reliability.NO_SENSOR` when its hardware reports a missing sensor (#2469),
as the Rust server's `set_reliability_local` does (#2446). The built-in
Inputs, Outputs and Values, the Integer Value, Loop, Schedule, Life Safety
Point and Zone, Access Zone, Credential Data Input and Accumulator take it.
Status_Flags FAULT follows Reliability, so the change goes through the same
event and COV processing as `set_present_value_local` and a COV subscriber is
notified of it. The value stays until the application sets another: the
object's own evaluation doesn't clear it. Like the other `*_local` inputs it
is not audited, and like them it bypasses `mutation_policy`.

It raises `BacnetProtocolError` with PROPERTY / WRITE_ACCESS_DENIED while
Out_Of_Service is set (a client may be simulating a fault then) or
Reliability_Evaluation_Inhibit is TRUE, and with PROPERTY /
VALUE_OUT_OF_RANGE for a value outside BACnetReliability (11, 26 to 63, or
past 65535). An unknown object raises OBJECT / UNKNOWN_OBJECT and one that
takes no Reliability OBJECT / OPTIONAL_FUNCTIONALITY_NOT_SUPPORTED. Nothing
changes and nothing is sent when it raises. A server that is not running
raises `RuntimeError`.

```python
sensor = ObjectIdentifier(ObjectType.ANALOG_INPUT, 1)
await server.set_reliability_local(sensor, Reliability.NO_SENSOR)
# ... and once the sensor is back:
await server.set_reliability_local(sensor, Reliability.NO_FAULT_DETECTED)
```

#### Binary Polarity and the physical side

`add_binary_input` and `add_binary_output` take a keyword-only `polarity`,
a `Polarity` or its number: `Polarity.NORMAL` (0, the default) or
`Polarity.REVERSE` (1) (#2580). Any other int raises `BacnetProtocolError`
VALUE_OUT_OF_RANGE. The endpoints' `add_binary_input` takes it too. Clients
read Polarity but can't write it; `set_polarity_local(object_id, polarity)`
changes it on a running server. The physical side has its own routes, so a
raw hardware state is never mistaken for a logical one:

- `set_physical_input_local(object_id, on)` reports what a Binary Input's
  hardware reads, `True` for ON. In service Present_Value becomes that state
  through Polarity (ON is ACTIVE under NORMAL and INACTIVE under REVERSE), and
  event and COV processing see the logical value. While Out_Of_Service is set
  the state is kept but Present_Value stays the client's; the return to
  service derives Present_Value from the latest state.
  `set_present_value_local` still takes a logical value.
- `physical_output_local(object_id)` gives the state to drive a Binary
  Output's hardware to, `True` for ON: the commanded Present_Value through
  Polarity in service, held where it was while Out_Of_Service is set.

A run-time Polarity change re-derives an in-service Binary Input's
Present_Value from the state it last took, and moves a Binary Output's
physical output at once; out of service neither moves until the return to
service. Feedback_Value stays logical: write the controlled device's state
as an INACTIVE or ACTIVE Present_Value would name it.

```python
door = ObjectIdentifier(ObjectType.BINARY_INPUT, 1)
fan = ObjectIdentifier(ObjectType.BINARY_OUTPUT, 1)
server.add_binary_input(1, "Door Contact", polarity=Polarity.REVERSE)  # active-low contact
server.add_binary_output(1, "Fan Relay", polarity=Polarity.REVERSE)     # normally closed relay
await server.start()
await server.set_physical_input_local(door, False)        # reads ACTIVE
energize_relay = await server.physical_output_local(fan)  # True while the fan is commanded INACTIVE
```

#### `purge_audit_log(object_id)`

Purge an Audit Log on a running server: clear its records and append a
BUFFER_PURGED status record, whether or not logging is enabled. The record
also carries LOG_DISABLED while logging is off. Total_Record_Count keeps
counting, and a confirmed notification already stored is still recognized
when it is sent again. AuditLogQuery returns no records afterwards, since it
returns notifications only; ReadRange shows the purge record. The purge
reaches the log's storage before the log serves it, and the server's other
requests carry on meanwhile. A notification batch lands whole on one side of
the purge, in the order the two reached the log.

An unknown object raises `BacnetProtocolError` with OBJECT / UNKNOWN_OBJECT,
any object other than an Audit Log OBJECT / OPTIONAL_FUNCTIONALITY_NOT_SUPPORTED,
and a missing clock or a failed commit DEVICE / OPERATIONAL_PROBLEM; the log is
then left as it was. A server that is not running raises `RuntimeError`.

```python
await server.purge_audit_log(ObjectIdentifier(ObjectType.AUDIT_LOG, 1))
```

#### `set_clock_zone(utc_offset_minutes, daylight_savings) -> None`

Change the Device clock's zone while the server runs: when daylight saving
starts or ends, or to correct the offset.

```python
# Five hours west of UTC, now in daylight-saving time.
await server.set_clock_zone(300, True)
```

- `utc_offset_minutes` becomes the Device's UTC_Offset: minutes west of UTC,
  so east is negative. It is a multiple of 15 from -1440 to 1440.
  `daylight_savings` becomes its Daylight_Savings_Status, which puts local
  time an hour ahead.
- A server starts in the zone the constructor's keyword-only
  `utc_offset_minutes` and `daylight_savings` give, offset 0 without daylight
  saving by default. They are checked at construction as this method checks
  them. Set them when the device isn't on UTC: the Schedule pass that runs as
  the server starts then already judges local time in that zone. A change
  made here lasts until `stop()`; the next `start()` begins in the
  constructor's zone again.
- The clock keeps its UTC instant, and a clock a TimeSynchronization set
  stays set, so Local_Date and Local_Time move by the difference between the
  zones.
- Schedules, calendars, Notification Class recipient windows and new
  timestamps follow at their next look at the clock. Timestamps already
  recorded stay as they were.
- A request sees the old pair or the new, never one of each. Both properties
  stay read-only to a peer.

An offset outside that range or off the 15-minute grid raises `ValueError`
when the method is called, and an int that doesn't fit 16 bits
`OverflowError`; nothing changes. The awaitable raises `RuntimeError` before
start and after stop, and `ValueError` if the local date in the new zone
would fall outside 1900 to 2154.

#### `comm_state() -> EnableDisable`

Get the server's current DeviceCommunicationControl state.

```python
state = await server.comm_state()
if state == EnableDisable.DISABLE_INITIATION:
    ...  # the server is holding back what it would start
```

The result is `EnableDisable.ENABLE` or `EnableDisable.DISABLE_INITIATION`,
the same class `device_communication_control` takes. The server refuses the
deprecated `DISABLE`, so `comm_state()` never returns it.

- `EnableDisable` doesn't compare equal to an `int`, and it is truthy in both
  states, so `if await server.comm_state():` can't tell them apart. Compare
  with the constants; `state.to_raw()` gives the number.
- Like every enum class here, it can be copied with `copy.copy` and
  `copy.deepcopy` and pickled; each rebuilds the value with `from_raw`.

`comm_state()` raises `RuntimeError` before start and after stop.

#### `cov_counters() -> CovCounters`

Sample the server's COV telemetry: a dict holding every field of the Rust
`CovCounters` under the same name, typed as the `CovCounters` TypedDict in the
stub. `subscriptions_active` is a gauge; the other fields are running totals
that start at zero on each `start()`. Each field is read on its own, so one
sample is not an atomic aggregate. Like `comm_state()`, it raises
`RuntimeError` before start and after stop.

```python
counters = await server.cov_counters()
counters["subscriptions_active"]          # subscriptions held now
counters["subscriptions_rejected_quota"]  # refused by the per-peer quota
counters["notifications_throttled_peer"]  # skipped at the confirmed in-flight limit
counters["timed_changes_dropped"]         # timestamped COV-multiple changes lost
```

| Field | Counts |
|---|---|
| `subscriptions_active` | Subscriptions held now |
| `subscriptions_created` | Subscriptions admitted (a renewal is not a new one) |
| `subscriptions_rejected_quota` | Refusals by the per-peer subscription quota |
| `subscriptions_rejected_capacity` | Refusals by the global or reserved capacity |
| `subscriptions_rejected_indefinite` | Refusals of indefinite lifetimes, by policy or the per-peer indefinite quota |
| `subscriptions_cancelled` | Subscriptions explicitly cancelled |
| `subscriptions_purged` | Expired subscriptions removed |
| `notifications_sent` | Notifications sent, confirmed and unconfirmed |
| `notifications_confirmed` | Confirmed notifications sent |
| `notifications_unconfirmed` | Unconfirmed notifications sent |
| `notification_bytes_sent` | APDU bytes of the notifications in `notifications_sent` |
| `notifications_throttled_fanout` | Notifications not sent because the per-event count or byte budget ran out |
| `notifications_throttled_peer` | Confirmed notifications not sent because the peer was at its in-flight limit |
| `timed_changes_dropped` | Timestamped COV-multiple changes discarded for good, in whole or in part, the running signal for a subscriber whose maximum APDU can't hold one timestamped value |
| `untimed_references_oversized` | Each COV-multiple report that left out an untimestamped reference too large for one notification |

The binding builds the dict from an exhaustive pattern over the Rust struct, so
a counter added in Rust must be added here before the bindings compile.

#### COV policy

The keyword-only `cov_policy` constructor argument sets the limits behind those
counters. It takes a dict, typed as the `CovPolicy` TypedDict in the stub, whose
keys are the fields of the Rust `CovPolicy` under the same names. A key left
out keeps its default, and `None` or `{}` gives the defaults. The policy is
copied at construction and applies to every later `start()`.

```python
server = BACnetServer(
    1234,
    cov_policy={
        "max_subscriptions_per_peer": 8,
        "allow_indefinite_subscriptions": False,
        "reserved_peers": [bytes([192, 168, 1, 20, 0xBA, 0xC0])],  # B/IP: IP then port
    },
)
```

| Key | Default | Unit | Limits | Counter it moves |
|---|---|---|---|---|
| `max_subscriptions_global` | 1024 | subscriptions | Positive. Subscriptions held across all peers | `subscriptions_rejected_capacity` |
| `max_subscriptions_per_peer` | 64 | subscriptions | Positive. Subscriptions one peer may hold | `subscriptions_rejected_quota` |
| `reserved_capacity` | 64 | subscriptions | Slots of the global cap kept for reserved peers, clamped to it. Has no effect while both reserved lists are empty; 0 keeps none | `subscriptions_rejected_capacity` |
| `reserved_peers` | `[]` | MAC `bytes` | Directly attached peers that may use the reserved slots; each MAC is 1 to 18 octets, the longest source the network layer delivers | |
| `reserved_recipients` | `[]` | `(network, bytes)` | As `dcc_source_restriction`: `None` for a local peer, otherwise its routed source network (1 to 65534), and a MAC of 1 to 18 octets | |
| `allow_indefinite_subscriptions` | `True` | `bool` | Whether a subscription without a lifetime is admitted | `subscriptions_rejected_indefinite` |
| `max_indefinite_per_peer` | 16 | subscriptions | Indefinite subscriptions one peer may hold, clamped to its per-peer cap; 0 admits none | `subscriptions_rejected_indefinite` |
| `max_notifications_per_event` | 64 | notifications | Positive. Notifications one change of a monitored object may send | `notifications_throttled_fanout` |
| `max_notification_bytes_per_event` | 65536 | APDU bytes | Positive. Bytes those notifications may total | `notifications_throttled_fanout` |
| `max_confirmed_in_flight_per_peer` | 16 | notifications | Positive. Confirmed notifications awaiting one peer's acknowledgment | `notifications_throttled_peer` |

The quotas count a directly attached peer by its MAC, and a peer behind a router
by its routed source network and MAC, so only `reserved_recipients` can reserve
slots for the latter. A request is checked against its peer's quota before the
global cap.

The constructor checks the dict before any I/O, with the exception types the
other keywords use: an unknown or non-`str` key, or a value of the wrong type,
raises `TypeError`, a negative or oversized integer `OverflowError`, and a value
the Rust `CovPolicy::validate` refuses `ValueError`. The Rust server runs the
same check before it starts a transport. The conversion names every field of
the Rust struct without `..`, so a field added in Rust must get a key here
before the bindings compile.

#### Time synchronization policy

The keyword-only `time_sync_policy` constructor argument limits which
TimeSynchronization and UTCTimeSynchronization requests set the Device clock.
It takes a dict, typed as the `TimeSyncPolicy` TypedDict in the stub, whose
keys are the fields of the Rust `TimeSyncPolicy`, with `_ms` on the durations.
A key left out keeps its default, and `None` or `{}` gives the default, which
sets the clock from every valid request. The policy is copied at construction
and applies to every later `start()`; nothing changes it while the server
runs. With `enabled` false, or a `source_restriction` of `[]`, the Device's
Protocol_Services_Supported lists neither TimeSynchronization nor
UTCTimeSynchronization, since the server executes neither for any peer; an
enabled policy that accepts some source keeps both listed, whatever it limits
(#2617).

```python
server = BACnetServer(
    1234,
    time_sync_policy={
        "source_restriction": [(None, bytes([192, 168, 1, 10, 0xBA, 0xC0]))],  # B/IP: IP then port
        "max_step_ms": 300_000,   # refuse a correction of more than five minutes
        "global_rate": (0.2, 2),  # (max_per_second, burst_capacity)
    },
)
```

| Key | Default | Limits |
|---|---|---|
| `enabled` | `True` | `False` refuses every request and drops both services from Protocol_Services_Supported |
| `source_restriction` | `None` | As `dcc_source_restriction`: `(None, mac)` for a direct source, `(network, address)` for a routed one; at most 256 entries of 1 to 18 octets, networks 1 to 65534. `[]` refuses every source and drops both services from Protocol_Services_Supported |
| `max_step_ms` | `None` | Largest correction, forward or back; 0 allows only an exact match |
| `per_source_rate` | `None` | `(max_per_second, burst_capacity)`: rate positive and finite, burst positive |
| `global_rate` | `None` | The same, for all sources together |
| `coalesce_window_ms` | 0 | Least time between accepted requests from one source; 0 is off |
| `global_coalesce_window_ms` | 0 | Least time between accepted requests from any source; 0 is off |
| `max_sources` | 256 | Sources the rate and coalescing state tracks, 1 to 65536 |

The constructor checks the dict before any I/O: an unknown or non-`str` key, or
a value of the wrong type, raises `TypeError`, a negative or oversized integer
`OverflowError`, and a limit in the table `ValueError`. Sources are claimed
addresses, not authenticated identities. See
[time synchronization policy](time-sync-policy.md) for the order of the checks
and how each limit behaves.

#### `event_notification_counters() -> EventNotificationCounters`

Sample the totals of event notifications the server did not deliver, and of
two waits that keep their order (`confirmed_waited_for_invoke_id`,
`cov_wait_expired`): a dict
holding every field of the Rust `EventNotificationCounters` under the same name,
typed as the `EventNotificationCounters` TypedDict in the stub. Every field is a
running total that starts at zero on each `start()` and saturates at 2**64-1.
Each field is read on its own, so one sample is not an atomic aggregate. Like
`cov_counters()`, it raises `RuntimeError` before start and after stop. Each
counted refusal also logs a warning, and each wait for an invoke ID a debug
line; the counters are the running signal.

```python
counters = await server.event_notification_counters()
counters["notification_class_missing"]  # transitions whose class doesn't exist
counters["confirmed_unanswered"]        # confirmed notifications never acknowledged
```

| Field | Counts |
|---|---|
| `notification_class_missing` | Transitions sent nowhere because no Notification Class object has the class number the event object names |
| `recipient_list_unavailable` | Transitions sent nowhere because reading the class's Recipient_List failed |
| `recipient_list_invalid` | Transitions sent nowhere because the Recipient_List did not decode as a whole (no decodable prefix is used) |
| `recipient_list_too_long` | Transitions sent nowhere because a custom class served more than 32 destinations |
| `device_recipient_unbound` | Matched Device recipients skipped because no binding was configured or observed, or the observed one expired, and a targeted Who-Is drew no I-Am within the APDU timeout, each notification that waited for it counted once (or none could go out, within a minute of one that drew nothing); also a confirmed notification ended at an attempt because the observed binding had expired by then |
| `recipient_unroutable` | Matched recipients skipped because they can't be routed as written: a Device identifier that isn't a Device (or a binding unusable on this link), or a MAC on network 65535 |
| `confirmed_broadcast_recipient` | Matched recipients skipped because they ask for confirmed notifications at a broadcast address, or another group address such as a multicast one, which only unconfirmed requests may use (Clause 6.3) |
| `confirmed_waited_for_invoke_id` | Confirmed notifications that found every invoke ID in use and waited for one, once each; none is dropped for want of an ID, and only its destination's lane waits (#2537) |
| `confirmed_rejected` | Confirmed notifications the recipient answered with an Error, Reject or Abort |
| `confirmed_unanswered` | Confirmed notifications with no acknowledgment after the last retry |
| `unconfirmed_send_failed` | Unconfirmed notifications the transport refused to send, once per destination; the other destinations are still served |
| `apdu_too_large` | Notifications not sent to one destination because they exceed the local APDU size (notifications are never segmented); usually a forwarded copy of one that arrived segmented |
| `received_not_forwarded` | Received event notifications that decoded but that no Notification Forwarder took; a confirmed one is still acknowledged |
| `forwarding_cap_dropped` | Destinations a notification was not forwarded to because 64 copies were already on their way across the Notification Forwarders, one per destination dropped; destinations the loop rules refuse take no room |
| `received_not_logged` | Received event notifications an Event Log collecting them would have taken, but their source had used its 5 records for that second; one per notification |
| `lane_full` | Notifications dropped because their destination already had 64 waiting in its lane to go out in order, a Device recipient's waiting for its I-Am included (#2537); the newest is dropped |
| `lanes_entries_full` | Notifications dropped because 1,024 were already waiting across every destination's lane |
| `lanes_full` | Notifications dropped because 256 destinations already had notifications waiting |
| `cov_wait_expired` | Changes whose COV notifications went out before every event notification the change made, because that wait, one for a Device recipient's I-Am included, ran past the APDU timeout, or, for an intrinsic-reporting sweep pass that found 64 others waiting and went at once, because its own notifications were still waiting |

The first four count event and acknowledgment notifications alike, once per
transition. A class whose list is empty, or whose destinations all filter the
transition out by day, time or transition, is configured behaviour and is not
counted. Neither are notifications held back by DeviceCommunicationControl or
Event_Enable, nor confirmed reservations refused while the server stops. The
three route fields (#1160) count once per skipped destination, and the
transition's other destinations are still served; the warning logged with each
skip gives the finer reason. `unconfirmed_send_failed` (#1196) counts once
per destination whose send fails; no field counts an encode failure, since a
well-formed transition always encodes. The binding builds the dict from an exhaustive
pattern over the Rust struct, like `cov_counters()`.

#### `forwarder_save_counters() -> dict[int, ForwarderSaveCounters]`

Sample each Notification Forwarder's save counters: a
dict keyed by forwarder instance whose values are `ForwarderSaveCounters`
dicts with one field, `failed_saves`. It counts the saves the `storage_path`
file refused: a write that needed one (and failed with DEVICE /
OPERATIONAL_PROBLEM) and a periodic save the server retries a minute later.
The totals belong to the objects, so they count from registration, saturate at
2**64-1, and stay zero for a forwarder without `storage_path`. Like
`cov_counters()`, it raises `RuntimeError` before start and after stop.

```python
counters = await server.forwarder_save_counters()
counters[1]["failed_saves"]  # refused saves of forwarder 1's lists
```

#### `dcc_outcome_counters() -> DccOutcomeCounters`

Sample the server's lifetime DeviceCommunicationControl outcome totals: a dict
with `accepted_total`, `policy_denied_total`, `password_failure_total`,
`deprecated_denied_total` and `malformed_total`, typed as the
`DccOutcomeCounters` TypedDict in the stub. Each field saturates and is read on
its own. Like `cov_counters()`, it raises `RuntimeError` before start and after
stop. See [DCC policy](dcc-policy.md) for what each total counts.

#### `local_address() -> str`

Get the server's bound address after start: `"ip:port"` on B/IP, the station
on MS/TP and the colon-hex VMAC on SC. On B/IPv6 it is the VMAC peers address
the server by, which is its device instance: `"bip6:0x0004D2"` for
`device_instance=1234` (see [BACnet/IPv6](#bacnetipv6)).

```python
addr = await server.local_address()  # "0.0.0.0:47808"
```

---

## Logging

The stack's log events go to Python's `logging` (#1724), under loggers named
`rusty_bacnet.` plus the Rust module path with dots: an event from
`bacnet_transport::bip::ingress` goes to
`rusty_bacnet.bacnet_transport.bip.ingress`. Set a level for the whole
package (`rusty_bacnet`) or for one crate's logger. The crate-level names are
stable:

| Logger | What logs there |
|--------|-----------------|
| `rusty_bacnet.bacnet_transport` | B/IP, B/IPv6, BACnet/SC (node and hub) and MS/TP transports, BBMD and foreign devices |
| `rusty_bacnet.bacnet_network` | Network layer and router |
| `rusty_bacnet.bacnet_client` | Client |
| `rusty_bacnet.bacnet_server` | Server: dispatch, COV, events, schedules, persistence |
| `rusty_bacnet.bacnet_objects` | Objects |
| `rusty_bacnet.bacnet_encoding` | Encoding and segmentation |
| `rusty_bacnet.bacnet_endpoint` | Shared endpoints |

The names below a crate follow its module layout and may change between
releases. Levels map as you'd expect: ERROR, WARNING, INFO and DEBUG, plus
TRACE at level 5, which importing `rusty_bacnet` names `TRACE` in `logging`.

`rusty_bacnet` adds a `NullHandler` to its package logger, as libraries do,
so an application that configures no logging prints nothing. Once you
configure logging, records propagate to your handlers as usual:

```python
import logging
import rusty_bacnet

logging.basicConfig(level=logging.INFO)
logging.getLogger("rusty_bacnet.bacnet_transport").setLevel(logging.DEBUG)
# A client, server, hub, endpoint or router started from here on reads these levels.
```

If you configure logging with `logging.config.dictConfig`, pass
`"disable_existing_loggers": False`: `rusty_bacnet`'s package logger exists
from import on, so the default (`True`) would disable it.

### When levels are read: `refresh_logging()`

The bridge decides which events to forward from a copy of the logging
levels, so an event your configuration doesn't want costs the stack one
atomic load and never takes the GIL. It reads the levels at import and
whenever a client, server, hub, endpoint or router starts (`start()` or `async
with`), so the usual order (import, configure logging, start) just works.
If you lower a level later (to see more), call
`rusty_bacnet.refresh_logging()`; until then, the events it newly allows are
not forwarded. Raising a level, `Logger.disabled` and `logging.disable()`
also filter at delivery, so they work at once, but a refresh makes the
skipped events free again.

### Records

- The message is the event's message followed by its fields as `key=value`
  (`Dropping an inbound NPDU (drops since the last warning)
  discard=Malformed(Version) dropped=1`). Values go in unquoted, even with
  spaces in them: read `record.bacnet_fields` for structure.
- `record.bacnet_fields` holds the fields as a dict, with integers, floats
  and booleans as Python values and anything else as text;
  `record.bacnet_target` is the Rust target (`bacnet_network::layer::receive`).
- `pathname` and `lineno` name the Rust source line; `created`, `msecs` and
  `relativeCreated` are when the event happened. `funcName` is None, and
  `threadName` is the forwarder thread's, not the thread that logged.

Records are delivered by one background thread, in order, shortly after the
event: a handler runs on that thread, not on your event loop's, and may call
back into `rusty_bacnet`. A handler that needs the records at once, such as
a test's `assertLogs`, waits for them to arrive. If more than 4,096 records
are waiting, newer ones are dropped, and a warning on `rusty_bacnet` says
how many.

At exit, an `atexit` hook waits (up to two seconds) for the records already
queued to be delivered; records logged after that are dropped. The bindings
aren't fork-safe: a forked child has no forwarder thread, so it forwards
nothing.

---

## Exceptions

All BACnet errors are raised as Python exceptions:

| Exception | Meaning |
|-----------|---------|
| `BacnetError` | Base exception for all BACnet errors |
| `BacnetProtocolError` | A remote or local BACnet protocol check returned an error (class + code) |
| `BacnetTimeoutError` | Request timed out (APDU retries exhausted) |
| `BacnetRejectError` | Remote device rejected the request |
| `BacnetAbortError` | Remote device aborted the request |
| `BacnetReadRangeViolationError` | A strict `read_range` refused an answer that breaks a ReadRange rule; `rule` names it (for example `"zero_first_sequence_number"`) |
| `BacnetLogNotAdvancingError` | A paged log read can't advance: the device answered from before the record asked for, or with none its counts say it holds. `requested` and `returned` (`None` when it sent none) name the sequence numbers |
| `BacnetBvlcNakError` | A BBMD refused a management request (`read_bdt` and its siblings) with a BVLC-Result NAK; `result_code` holds its code |
| `BacnetBvlcUnexpectedResponseError` | A management request was answered by a BVLC message it doesn't take; `expected` and `got` hold the function codes |
| `BacnetNetworkRejectError` | A router answered `routing_table()` with a Reject-Message-To-Network; `reason` holds its reason octet and `network` the network it named. Silence is `BacnetTimeoutError` |
| `BacnetLookupError` | No device could be placed for the name a call gave: no address claims the instance and none answered a Who-Is for it, or no router is known for a routed address's network. Also a `LookupError`. `target` is the name as given, `instance` the instance it holds (None for an address) and `candidates` empty. The typed `_from_device` calls raise it for an instance the table doesn't hold |
| `BacnetPagingError` | A device broke a rule of a paged read (it named an object twice, or said more remain with no new object); `service` and `object_id` say where. No call pages yet |
| `BacnetAmbiguousDeviceError` | A `BacnetLookupError`. A call named a device by instance and two or more addresses claim it; nothing was sent. `instance` is the instance and `candidates` lists each claimant as `(network, mac)`, network 0 the local one |
| `BacnetWriteDeniedError` | The client's `write_policy` refuses the priority a `Device.write` or a `relinquish` names; nothing was sent. `priority`, `relinquish`, `object_id`, `property_id` and `array_index` say what it named (see [the write policy](#the-write-policy)) |
| `BacnetReadBackError` | The device acknowledged a `relinquish`, which took effect, but the read after it failed; `written` is the relinquish and `__cause__` the read's error. Not a `BacnetTimeoutError` |
| `BacnetNoPriorityArrayError` | A `BacnetProtocolError` (PROPERTY / UNKNOWN_PROPERTY): the device says the object has no Priority_Array. `object_id` is the object, and `written` the NULL a `relinquish` sent first (None from `priority_array`) |
| `BacnetTransportError` | A socket or I/O failure: a bind or listen that fails (B/IP, B/IPv6, `ScHub.start`), a failed SC dial. Also an `OSError` |
| `BacnetRouterCloseError` | A `BACnetRouter`'s cleanup failed; `failures` holds a tuple of `RouterCleanupFailure` records (see [B/IP router](#bip-router)) |

```python
from rusty_bacnet import (
    BacnetError, BacnetProtocolError, BacnetTimeoutError,
    BacnetRejectError, BacnetAbortError, BacnetTransportError,
)

try:
    value = await client.read_property(addr, oid, pid)
except BacnetTimeoutError:
    print("Device not responding")
except BacnetProtocolError as e:
    print(f"Protocol error: class={e.error_class}, code={e.error_code}")
except BacnetRejectError as e:
    print(f"Rejected: reason={e.reason}")
except BacnetAbortError as e:
    print(f"Aborted: reason={e.reason}")
except BacnetError as e:
    print(f"BACnet error: {e}")
```

`BacnetProtocolError` has `error_class` and `error_code` attributes, `ErrorClass` and `ErrorCode` members that compare equal to the wire integers; `BacnetRejectError.reason` and `BacnetAbortError.reason` are `RejectReason` and `AbortReason` members (#1816). Some services answer with a structured error body (Clause 21) that adds fields; each attribute below is `None` unless the device's error carried it:

| Attribute | Set by | Value |
|-----------|--------|-------|
| `first_failed_element_number` | AddListElement/RemoveListElement ChangeList-Error, CreateObject-Error; a server's `write_property_local` of a list an object refuses one element of | Position, from 1, of the list element or initial value that failed; 0 when the request failed for another reason. From `write_property_local`, the element's position in the list written |
| `first_failed_write_attempt` | WritePropertyMultiple-Error | `{"object_identifier", "property_identifier", "property_array_index"}` of the first write that failed |
| `first_failed_subscription` | SubscribeCOVPropertyMultiple-Error about one COV reference | The same dict for the refused reference; `None` for a general failure |
| `vendor_id`, `service_number` | ConfirmedPrivateTransfer-Error | The private service the error answers |
| `error_parameters` | ConfirmedPrivateTransfer-Error | Encoded vendor-defined error parameters (`bytes`), when present |
| `vt_session_identifiers` | VT-Close error that lists them | Local identifiers of the sessions that could not be closed |

`BacnetRejectError` and `BacnetAbortError` have a `reason` attribute, a `RejectReason` or `AbortReason` member (an `int`).

`BacnetTransportError` derives from both `BacnetError` and `OSError`, so either `except` clause catches it. Its `errno` is the operating system's code when it reported one, otherwise the code for the failure's kind where one exists (`None` if not), and `strerror` is the message:

```python
import errno

try:
    await hub.start()
except OSError as e:
    if e.errno == errno.EADDRINUSE:
        print("port already in use")
    else:
        raise
```

`errno` is the operating system's own code, so platforms differ: Windows can refuse a bind to a UDP port another socket holds with `errno.WSAEACCES` rather than `errno.EADDRINUSE`, so check both there. It is not narrowed to the `OSError` subclasses (`ConnectionRefusedError` and the like), so compare `errno` rather than the class. `list_serial_ports()` raises an `OSError` (or the subclass for the failure's kind) instead, not a `BacnetTransportError`.

---

## Complete Example

```python
import asyncio
from rusty_bacnet import (
    BACnetClient, BACnetServer,
    ObjectType, ObjectIdentifier, PropertyIdentifier, PropertyValue,
    EnableDisable, ReinitializedState,
)

async def server_example():
    """Run a BACnet server with some objects."""
    server = BACnetServer(device_instance=1234, device_name="Test Device")
    server.add_analog_input(instance=1, name="Zone Temp", units=62, present_value=72.5)
    server.add_binary_value(instance=1, name="Override")
    await server.start()
    print(f"Server running at {await server.local_address()}")

    # Publish an application-owned Input sample at runtime
    await server.set_present_value_local(
        ObjectIdentifier(ObjectType.ANALOG_INPUT, 1),
        PropertyValue.real(73.0),
    )

    await asyncio.sleep(60)
    await server.stop()

async def client_example():
    """Read and write to a remote BACnet device."""
    async with BACnetClient() as client:
        addr = "192.168.1.100:47808"
        ai1 = ObjectIdentifier(ObjectType.ANALOG_INPUT, 1)

        # Discover devices
        await client.who_is()
        await asyncio.sleep(2)
        for dev in await client.discovered_devices():
            print(f"Found device {dev.object_identifier.instance}")

        # Read single property
        value = await client.read_property(addr, ai1, PropertyIdentifier.PRESENT_VALUE)
        print(f"Temperature: {value.value}")

        # Read multiple properties at once
        results = await client.read_property_multiple(addr, [
            (ai1, [
                (PropertyIdentifier.PRESENT_VALUE, None),
                (PropertyIdentifier.OBJECT_NAME, None),
                (PropertyIdentifier.UNITS, None),
            ]),
        ])
        for obj in results:
            for prop in obj["results"]:
                if prop["value"]:
                    print(f"  {prop['property_id']}: {prop['value'].value}")

        # Subscribe to COV notifications
        await client.subscribe_cov(addr, 1, ai1, confirmed=True, lifetime=300)

        # Listen for changes (in a separate task)
        async def listen():
            notifications = await client.cov_notifications()
            async for notif in notifications:
                if notif.kind != "object":
                    continue  # a CovNotificationMultiple
                for v in notif.values:
                    print(f"COV: {v['property_id']} = {v['value']}")

        listener = asyncio.create_task(listen())
        await asyncio.sleep(30)
        listener.cancel()

asyncio.run(client_example())
```

---

### Migrating ACE 0.15.3 capture and routed calls

Use `frame.monotonic` for elapsed time and `frame.timestamp` for POSIX seconds.
`frame.link` now uses the transport token that `decode_frame` accepts, such as
`"bip"` or `"sc"`. Read the decoded link message from `summary.link_message`.
`frame.missed_before` reports the gap immediately before a frame and
`iterator.missed` reports the total.

Pass a direct address as a string. For a routed address use
`RoutedTarget(network, address, router=next_hop)`; the next hop is optional
when the client can learn the route. `write_property_multiple` accepts the
same target forms as `read_property_multiple`. A shared endpoint hands out
the full `BACnetClient` and `BACnetServer` from `client()` and `server()`.

## Raw frame observation

ACE mixed routers also support `await router.frames(port_index, capacity=1024)`.
Each record carries the configured `Frame.port_index`. A running `ScEndpoint`
offers `await endpoint.frames(capacity=1024)`. Its plaintext BVLC-SC messages
and the mixed router's SC records carry the configured `hub_url` selected by
the hub role at capture time. Queued primary frames keep that URL after
failover. `Frame.timestamp_unix_ns` preserves integer wall-clock precision.


`BipEndpoint.frames(capacity=1024)` and `BACnetClient.frames(capacity=1024)`
return an awaitable for a `FrameIterator` on the owner's existing transport,
with no socket or reader of its own. `BipEndpoint.frames` observes the
endpoint's one B/IP socket; `BACnetClient.frames` observes the client's own
link on any transport it runs: B/IP, B/IPv6, SC or MS/TP. Subscribe after
starting the owner. The endpoint continues answering requests and its client
role can issue reads while observation runs:

```python
async with BipEndpoint(1001, interface="127.0.0.1", port=0) as endpoint:
    frames = await endpoint.frames(capacity=256)
    try:
        async for frame in frames:
            print(frame.monotonic, frame.direction, frame.peer, frame.octets.hex())
    finally:
        await frames.aclose()
```

Each frozen `Frame` holds `monotonic`, `timestamp`, `direction`, `link`,
`local_address`, `peer`, `octets` and `missed_before`; its `repr` shows the
direction, link, peer and length, never the octets. Both times are taken in
Rust when the transport hands the frame over, not when Python reads it:

- `monotonic` is in seconds on the clock and origin of `time.monotonic()`, so
  `time.monotonic() - frame.monotonic` is the frame's age, and it never
  decreases within a subscription. The first `frames()` call in the process
  pairs the capture clock with `time.monotonic()` once. Both read the same OS
  clock on Linux (`CLOCK_MONOTONIC`), on macOS (`mach_absolute_time`) and on
  Windows from Python 3.13 (`QueryPerformanceCounter`). On Windows with Python
  3.11 or 3.12, `time.monotonic()` reads `GetTickCount64`, which moves in 10-16
  ms steps: a value there can sit up to one step away from it, and the two
  counters are not guaranteed to stay in step over a long run.
- `timestamp` is the wall-clock capture time in POSIX seconds, as `time.time()`
  reads it. A clock adjustment can move it either way; order frames by
  `monotonic`.

`direction` is `"inbound"` or `"outbound"`. `link` is the link as the
`transport=` argument spells it, `"bip"`, `"ipv6"`, `"sc"` or `"mstp"`, and
`"other"` for a link no Python owner runs. `local_address` (this node, as the
subscription began) and `peer` (the other end) use one form per link:

| `link` | `local_address` | `peer` |
|---|---|---|
| `"bip"` | the socket, `"ip:port"`, as `BipEndpoint.local_address()` | the datagram's source or destination, `"ip:port"` |
| `"ipv6"` | the UDP socket, `"[ip]:port"` | the datagram's source or destination, `"[ip]:port"`, the form `resolve_vmac` takes |
| `"sc"` | the VMAC in colon hex, `"02:00:00:00:00:02"`, as `ScEndpoint.local_address()` | the hub connection, `"primary"` or `"failover"`, as `ScEvent.hub` |
| `"mstp"` | the station in decimal, `"3"`, as `MstpEndpoint.local_address()` | the frame's source or destination station in decimal, `"255"` for a broadcast |

On B/IPv6 both are UDP socket addresses, not VMACs: the node's own VMAC and
the peer's travel in the B/IPv6 header inside `octets`, and `resolve_vmac`
turns a peer's socket address into its VMAC. On SC the messages all go over
the hub connection, and the source and destination VMACs travel in the
BVLC-SC header. `peer` is always the next hop on the link, not a forwarded
packet's original sender.

The queue holds 1–65536 frames. A full queue keeps the oldest frames and drops
**new** arrivals without delaying the transport. The next frame queued after
a gap reports it: `Frame.missed_before` counts the frames this subscription
missed just before that frame, dropped by the full queue, or lost on the way to
Python (a closed event loop, say) together with the gap such a frame carried. A
frame redelivered after a cancelled read keeps its value. `FrameIterator.missed`
is the live total and remains readable after close: the sum of `missed_before`
over the frames received, plus any frames lost after the last one, which no
frame has reported yet.

Received datagrams rejected by the protocol decoder still appear as raw octets.
A failed operating-system read does not appear: B/IP and B/IPv6 read each
datagram into a 2048-byte buffer, and a longer one fails the read, so it never
appears either. Outgoing B/IP, B/IPv6 and SC frames appear before the socket
write, even if the write subsequently fails; an MS/TP frame appears once it is
written. On B/IP, B/IPv6 and SC this observes this process's own traffic, not
all traffic on the network; SC observations are plaintext from inside TLS. On
MS/TP the bus is shared, so it hears every frame on the line, other stations'
traffic and the Token and Poll For Master frames included.

Cancelling `anext(frames)` leaves the subscription usable and preserves a frame
being delivered for the next read. `await frames.aclose()` discards queued
frames, wakes pending reads with `StopAsyncIteration` and releases the
subscription. Closing or dropping the owner does the same. Admission to a native
read and close share one ordering point: a delivery admitted before close may
still complete its asyncio Future; no later delivery is admitted. Restarting an
owner needs a new iterator. Read each iterator from one running event loop;
concurrent reads keep arrival order. A slow or closed event loop can delay
redelivery, as on the existing event iterators; explicit close ends that wait.

Router application clients (`transport="router"`) have no link of their own and
raise `ValueError`. `BACnetServer`, `ScEndpoint` and `MstpEndpoint` have no
`frames()` yet; [`decode_frame`](#decoded-frame-summaries-and-trap-transcripts)
gives a frame's decoded summary, parse failure and forwarding/router
provenance. Observation opens no socket and changes no port sharing (see
[Selecting an interface](#selecting-an-interface)).

### Decoded frame summaries and trap transcripts

Use `decode_frame_tree(frame.octets, frame.link)` for detailed offline
decoding. It returns an ordered tuple of immutable `FieldNode` records.
Each node has a display `label`, a half-open `span` into the input, a
tuple of `children`, and a `device_text` flag for labels that quote text
from the device. A malformed frame carries the fields and diagnostics the
decoder could recover. Decoded fields within a COBS-encoded MS/TP NPDU
point to its encoded span.

The decoder hides the password parameter in DeviceCommunicationControl
and ReinitializeDevice requests and reports MS/TP data CRC validity.
Input bytes and source spans remain available to the caller.

`decode_frame(octets, link)` decodes link, NPDU and APDU headers through
the stack's Rust decoder. It sends no traffic and returns a frozen
`FrameSummary`, including for malformed input. `link` has no default; pass
the observed link directly:

```python
from rusty_bacnet import decode_frame

async def transcript(endpoint):
    frames = await endpoint.frames(capacity=256)
    try:
        async for frame in frames:
            summary = decode_frame(frame.octets, link=frame.link)
            print({
                "monotonic": frame.monotonic,
                "timestamp": frame.timestamp,
                "direction": frame.direction,
                "link": frame.link,
                "peer": frame.peer,
                "link_message": summary.link_message,
                "original_source": summary.original_source,
                "routed_source": summary.routed_source,
                "service": summary.service,
                "invoke_id": summary.invoke_id,
                "problem": summary.problem,
                "parse_error": summary.parse_error,
                "missed_before": frame.missed_before,
                "octets": frame.octets.hex(),
            })
    finally:
        await frames.aclose()
```

Run `transcript(endpoint)` as an asyncio task beside the endpoint's client
reads. The virtual device keeps answering on that same socket. Cancel and await
the task to finish its `finally` block before closing the endpoint.
The runnable [frame transcript example](../examples/python/frame_transcript.py)
accepts a local bind address and an optional peer to read on that socket.

The summary exposes `link_message` (the BVLC function or MS/TP frame type,
such as `original-unicast-npdu`; the data link itself is `Frame.link`),
`broadcast`, `link_source`, `link_destination`, `original_source`, `snet`, `dnet`,
`routed_source`, `routed_destination`, `network_message`, `pdu`, `invoke_id`,
`service`, `problem`, `parse_error` and `device` (an I-Am device instance).
Fields not available in the decoded headers are `None`. A valid protocol
Error, Reject, Abort or NAK sets `problem` without setting `parse_error`.
Header decoding failures set `parse_error` and also remain visible in `problem`;
their text is diagnostic, not a stable error code. This is a header summary,
not exhaustive validation or decoding of every service payload.

`original_source` is the originating node's address that a BBMD wrote into a
message it forwarded: an IPv4 `address:port` in a B/IP Forwarded-NPDU, an
IPv6 `[address]:port` in a B/IPv6 Forwarded-NPDU or
Forwarded-Address-Resolution, whose `link_source` is the originating VMAC.
`Frame.peer` remains the actual UDP peer observed by the socket. The
summary's routed addresses come from
SNET/SADR and DNET/DADR. No field invents an intermediate router path or
authenticates an encoded source.

`link` takes the `Frame.link` tokens exactly: `"bip"`, `"ipv6"`, `"sc"` and
`"mstp"`. `"other"`, a link the decoder doesn't read, and any other text
(a display name such as `"BACnet/IP"`, or `"bip6"`) raise `ValueError`. Octets
decoded as the wrong link, B/IP octets as BACnet/SC say, come back with a
`parse_error` rather than as another link's message. Summaries compare and
hash by value, so they can key a dictionary or fill a set. A summary holds its
fields only, never the frame's octets: `copy` and `pickle` carry those fields
and nothing else, so a password in the frame stays out of a pickled
transcript of summaries. The input
octets and `Frame.octets` remain unredacted, including any service parameters
they contain; this API does not apply the CLI capture's password masking.

### I-Am arrivals

`BACnetClient.i_am_arrivals(capacity=1024)` and
`BipEndpoint.i_am_arrivals(capacity=1024)` return an awaitable for an
`IAmArrivalIterator`: one frozen `IAmArrival` for every I-Am the owner's link
hands it, in the order they came (#2612). The discovery table keeps one row an
address and reports only changes to it; this keeps every arrival, repeats and
two devices claiming one instance included, with the time it came and who put
it on the link. A scanner can time the answers to its Who-Is, list the
addresses claiming an instance, and tell a forwarding BBMD or a router from
the device:

```python
arrivals = await client.i_am_arrivals()
await client.who_is(scope="192.168.1.10")
arrival = await anext(arrivals)
print(arrival.object_identifier.instance, arrival.device_address,
      arrival.monotonic, arrival.forwarding_bbmd, arrival.next_hop_router)
```

Each record holds the I-Am as the device sent it (`object_identifier`, as on
`DiscoveredDevice`,
`max_apdu_length`, `segmentation_supported`, `vendor_id`: another object type,
a max APDU below 50, vendor 0 and a segmentation value outside the enumeration
are kept), `monotonic` and `timestamp` as `Frame` takes them, `link`, and who
sent it:

| `link` | `link_sender`: who put it on this node's link | `link_source`: the source MAC the stack takes | `forwarded` |
|---|---|---|---|
| `"bip"` | the datagram's source, `"ip:port"`: for a Forwarded-NPDU the BBMD | the origin a Forwarded-NPDU carries (Annex J.2.5), else the sender | a Forwarded-NPDU whose origin is not its sender |
| `"ipv6"` | the datagram's source, `"[ip]:port"` | the source VMAC, `"bip6:0x0004D2"`: the original source's in a Forwarded-NPDU (Annex U.2.9) | the same |
| `"sc"` | the hub connection, `"primary"` or `"failover"` | the originating VMAC the hub fills in (Annex AB.5.3), `"02:00:00:00:00:04"` | never |
| `"mstp"` | the source station, `"5"` | the source station, `"mstp:5"` | never |

`link_sender` is in `Frame.peer`'s form; `link_source` is in the form the
calls' `address` takes on that link. `original_source` is the origin's
`"ip:port"` or `"[ip]:port"` a Forwarded-NPDU carries. When a router relayed the
I-Am from another network, `source_network` and `source_address` are its SNET
and SADR (Clause 6.2.2), and `link_source` is the router that put them there
(Clause 6.5.4): the next hop back, which a node may take as that network's
router (Clause 6.5.3). `broadcast` is a link broadcast, or a network one (a DNET
of 65535 or an empty DADR) however the link carried it. Three accessors say it
in the scanner's terms:

- `device_address`: the device as `device()` takes it, `link_source` for one
  on this link, `"5:0x07"` for one behind a router;
- `destination_network` and `destination_address`: DNET and DADR carried by
  the observed NPDU. Both are `None` without a destination. A broadcast on
  a numbered network or on every network has an empty address (`b""`).
- `next_hop_router`: `link_source` when routed, else None;
- `forwarding_bbmd`: `link_sender` when `forwarded`, else None.

For a device on this link, `device_address` is also what the calls that take
an `address` (`read_property` and the rest) take. Those calls don't take
`"5:0x07"`: for a routed record, `read_property`, `read_property_multiple`,
`read_range`, `read_log_page`, `write_property`, `atomic_read_file` and
`atomic_write_file` take
`RoutedTarget(rec.source_network, rec.source_address, router=rec.next_hop_router)`
(see [Routed targets](#routed-targets)); `device()` takes either.

Records compare, hash, copy and pickle by their fields.

Where it works: `BACnetClient.i_am_arrivals()` on a standalone client on any
link, and on the client an endpoint's `client()` returns, `BipEndpoint`,
`ScEndpoint` and `MstpEndpoint` alike (it reads that endpoint's link);
`BipEndpoint.i_am_arrivals()` on the endpoint itself. `ScEndpoint` and
`MstpEndpoint` have no method of their own: use their client's. Each stream
ends when its owner stops: a client's at its `stop()` or its endpoint's close,
an endpoint's at the endpoint's close.

What is not a record: a frame this node sends; and, on a `BipEndpoint` or the
client its `client()` returns, the endpoint's own I-Am come back to it, one from its own address naming its own device
instance (its broadcast returned, or sent back by a BBMD), which is counted in
`IAmArrivalIterator.own_echoes` and is no loss in `missed_before`. Any other
I-Am from its own address is a record: another device there is a conflict to
see, and behind NAT another site may reuse a private address in the origin a
BBMD forwards (Annex J.7.5). The match is on the address the endpoint sends
from, so its own I-Am arriving with another source is a record of its own
device: a broadcast that left by another interface of a host bound to every
address, or one a BBMD returns with the NAT-mapped origin. A standalone `BACnetClient` sends no I-Am, so it
leaves nothing out and `own_echoes` stays 0. A BACnet/SC hub never returns a broadcast
to its sender, and the MS/TP port takes its own echo out. An I-Am whose
parameters don't decode, or an SC one naming no originating VMAC, counts in
`IAmArrivalIterator.malformed`; to see who sent it and why it failed, read the
same traffic with `frames()` and `decode_frame`. A frame whose headers don't
decode is not known to be an I-Am and counts nowhere; `frames()` shows it. An
I-Am is never
confirmed or segmented (Clauses 20.1.3, 21). On MS/TP the station hears the
whole bus, so an I-Am one station unicasts to another is a record too, with
`broadcast` false.

The records come from the frame tap, with `FrameIterator`'s semantics: the
queue holds `capacity` frames of every kind (1 to 65536), a full queue drops
new frames, and `missed_before` and `missed` count the frames lost, of any
kind, since the tap cannot tell which held an I-Am. Cancelling a read keeps the
next record; `aclose()`, stopping a client or closing an endpoint ends the
iterator and wakes pending reads, and an iterator never keeps its owner alive.
Two limits:

- the tap shows frames before the stack filters them, so a record does not
  prove the discovery table took the I-Am (a Forwarded-NPDU a foreign device
  refuses from an untrusted BBMD is a record);
- with a subscriber the transport copies every frame once, as for `frames()`;
  the decode runs where the records are read, never on the transport's path,
  and a read yields after 32 frames that are no record, so a burst of other
  traffic doesn't hold it. `missed` is read with the GIL released.

## Endpoint (one transport, both roles)

`BipEndpoint`, `ScEndpoint`, and `MstpEndpoint` own one transport above both
roles. `await endpoint.client()` is a `BACnetClient` on that transport (see
[The endpoint's client](#the-endpoints-client)), and `await endpoint.server()`
the `BACnetServer` the endpoint's session runs there (see
[The endpoint's server](#the-endpoints-server)); the endpoint starts and
stops both. Builder-time config only: `DeviceIdentity`
(instance/vendor/APDU/segmentation/ports/UUID) is validated in the
constructor; there is no post-start owner mutation. A
`device_instance` of 4194303, which no object may have, or anything larger
raises `ValueError` there, as `BACnetServer`'s does (#2171).

```python
endpoint = BipEndpoint(device_instance=1001, vendor_id=42, port=47808)
endpoint.add_analog_input(instance=1, name="Zone Temp", present_value=21.5)
async with endpoint:
    client = await endpoint.client()
    value = await client.read_property("127.0.0.1:47808", oid, pid)
```

All three endpoints provide Analog, Binary and Multi-state Input, Output and
Value builders. Register points before startup. Each accepts the standalone
builder's profile and event parameter keywords. The Value builders also
accept `present_value_access` and `value_source_tracking`. See
[Object profiles and Value_Source](#object-profiles-and-value_source).

Use `present_value` to supply an initial value. Analog Input accepts its
existing positional argument. The other eight accept the value by keyword,
and omitting it keeps the native default. Use a finite number for Analog,
0 or 1 for Binary, and a state from 1 through `number_of_states` for
Multi-state. For Output and commandable Value objects the initial value
sets Relinquish_Default and leaves every priority slot empty. Inputs and
noncommandable Values take the initial value as a local application update.
An object name and its type/instance pair must each be unique across the
Device, its Network Ports and the pending objects. An invalid addition raises
at the builder call and preserves earlier registrations.

The endpoint's server serves those objects as a standalone server serves
its own, and a peer writes them as far as the endpoint's `mutation_policy`
lets it: under the read-only default no peer writes, so there
`present_value_access` and `value_source_tracking` describe the object and
its local writes. Other object types aren't available on an endpoint yet;
use a standalone `BACnetServer` for them.

`await endpoint.status()` returns a redacted snapshot (`is_running`,
`device_instance`, `vendor_id`, `max_apdu`, `transport`, `local_address`,
`active_leases`, plus policy counters and the client seat's counts). A full
queue never ends the endpoint (#2635): what it has no room for is dropped,
counted by class in `unconfirmed_full_drops` (unconfirmed requests such as
the I-Ams a global Who-Is brings, past their share of the request queue,
which keeps a quarter for confirmed requests), `confirmed_full_drops`
(confirmed requests for the endpoint's own roles left unanswered, which
their requesters send again after their APDU timeout; one the client's
queue refuses counts in `client_seat_full_drops`), `answer_full_drops`
(answers; one no lease holds may not take the last quarter of the answer
queue from the endpoint's own: 64 slots at the default capacity, 4 at 16)
and `policy_full_drops`
(malformed or refused APDUs), and logged at most once every 10 seconds.
`queue_capacity` (default 256) sizes each queue; from 2 up each keeps at
least one slot in reserve, and a capacity of 1 keeps none. A dropped answer
costs its call an APDU timeout before a retry (the endpoints default to
`apdu_timeout_ms=6000` and `apdu_retries=3`), and a peer with no retries
pays a timeout for each dropped request: where bursts are expected, raise
`queue_capacity`, and `apdu_retries` where calls must not fail. `BipEndpoint` also takes `bbmd=` and
`foreign_device=`, reports a registration with `foreign_registration()`
(see [BBMD and foreign-device modes](#bbmd-and-foreign-device-modes)), and
reads a BBMD's tables with `read_bdt()` and `read_fdt()` (see
[Endpoint BBMD table reads](#endpoint-bbmd-table-reads)). `local_address()` is `"ip:port"`
(BIP), VMAC hex (SC), or station string (MS/TP). The owner broadcasts one
I-Am for its identity with `await endpoint.broadcast_i_am()`; concurrent use
is `asyncio.gather` over the client's and the server's calls. The
Rust-calls-Python paths are the owner's optional `on_reinitialize` /
`after_reinitialize` pair and its optional `mutation_policy` callable.
`status()` also counts what the server was handed and what its full queue
dropped (`server_seat_apdus`, `server_seat_full_drops`). Interpreter
finalization only seals forcefully; always await `close()` or context exit.
BIPv6/Ethernet have no endpoint owner; use the standalone path there.

### The endpoint's client

`await endpoint.client()` returns a `BACnetClient` (#2617): the standalone
class, on the endpoint's one address, with every call it has. A device the
endpoint serves and a scanner's work share one socket: `discover(scope=...)`
and `who_is`, the device table and `device(target)` handles, the typed reads
and writes (to a station behind a router too; see
[Routed targets](#routed-targets)), `atomic_read_file`, COV subscriptions,
`discover_routers`, `network_reports`, `routing_table` and `frames()`, and,
on a `BipEndpoint`, `read_bdt`, `read_fdt` and the legacy BVLC writes
(`write_bdt`, `delete_fdt_entry`) for older BBMDs. Calls for another link
refuse as on a standalone client of that link: `read_bdt` on an SC or MS/TP
endpoint's client raises `BacnetError`, `connection_status()` on a B/IP or
MS/TP one `RuntimeError`.

```python
async with BipEndpoint(1001, interface="192.168.1.10", broadcast_address="192.168.1.255") as endpoint:
    client = await endpoint.client()
    found = await client.discover(scope="global", wait=3)
    rows = await client.read_bdt("192.168.1.1")
```

- **One client per session.** While it runs, every `endpoint.client()` call
  returns the same object. Its `stop()`, and `async with` exit, end the
  client role alone: the endpoint keeps serving, and the next
  `endpoint.client()` returns a fresh client. One still stopping (a call in
  flight holds its stop) raises `RuntimeError`; await its `stop()` first. A
  client from the endpoint is started already: `async with client` only
  enters it, and once stopped it stays stopped.
- **Close.** The endpoint's `close()` stops the session and its link with the
  client on it, then the client: open requests
  fail at once with `BacnetError`, and a call that listens, such as
  `discover`, ends at its `wait`, as on a standalone client's `stop()`.
  Afterwards the client's calls raise `RuntimeError` naming the endpoint.
  The client's `frames()` and the endpoint's observe the same socket, and
  both end at close; neither keeps the transport alive.
- **Queue.** The endpoint hands the client its share of what arrives
  through a bounded queue. A full queue drops and counts at once, never
  waits: `status()` reports `client_seat_apdus`, `client_seat_full_drops`
  and `client_seat_control_full_drops` (network controls). The queue has
  three tiers (#2635): copies of unconfirmed requests (I-Ams, Who-Is) fill
  at most half of it, confirmed requests to the client (its COV
  notifications, and every one on an endpoint with no server role) all but
  its last quarter, and answers to its own requests all of it, so a burst
  of I-Ams from its own discovery shuts out neither. `client_seat_full_drops`
  counts what the queue refused, what its tiers held back included; on an
  endpoint with no server role a confirmed request it refuses counts there,
  not in `confirmed_full_drops`.
- **Answers.** Beside the server role, the client answers only the COV
  notifications of its own subscriptions; the server role answers the
  rest. A ConfirmedEventNotification is the server's to acknowledge, and
  the client publishes a copy to `event_notifications()`.
- **SC.** The client starts after the hub link is up, so its
  `connection_events()` begins at that call, after the first `connected`:
  read the link at once with its `connection_status()`, or use the
  endpoint's `connection_events()`, whose first call holds the events from
  the start. **MS/TP:** its requests wait for this node's token, as the
  server role's answers do.
- **Source Audit.** On an endpoint built with `source_audit_reporter`, the
  client's reads and writes are audited (#2617): `read_property`,
  `read_property_multiple`, `read_range`, `read_log_page`,
  `atomic_read_file`, `audit_log_query`, `write_property`,
  `write_property_multiple`, `atomic_write_file` and the list writes, each
  target its own record, sent to the Device's Audit recipient. A write with
  a `priority` is a command at that priority, which the Reporter's
  Audit_Priority_Filter applies to and the record names; one without is not
  filtered by priority. Once admitted, a request belongs to the endpoint: a
  cancelled call loses neither the request nor its record. At most 64 are
  held at once; past them a call waits for a slot, and its timeout starts
  once it is admitted. A request the Reporter doesn't select goes
  unrecorded. Not audited yet: `write_group`, subscriptions, object and
  device management, alarm acknowledgment and life safety. An operation cut
  off by the endpoint's close, or by the client's `stop()`, is not
  recorded.

### The endpoint's server

`await endpoint.server()` returns a `BACnetServer` (#2617): the standalone
class, on the full server the endpoint's session runs on its one address,
with the endpoint's objects. Its runtime calls are a standalone server's:
`read_property`, `write_property_local`, `set_present_value_local`,
`set_reliability_local` and the other `*_local` calls, `comm_state()`, the
counters (`cov_counters()`, `request_admission_counters()`,
`event_notification_counters()`, `dcc_outcome_counters()`) and
`report_device_reset_local()`, which on an endpoint records through its
`source_audit_reporter` (the endpoint has no method of its own for it). Its
local changes reach COV subscribers and run the event pass as on a
standalone server; so do a peer's writes that the policy allows.

```python
from rusty_bacnet import BipEndpoint, ObjectIdentifier, ObjectType, PropertyValue

zone_temp = ObjectIdentifier(ObjectType.ANALOG_INPUT, 1)
endpoint = BipEndpoint(1001, cov_policy={"max_subscriptions_global": 256})
endpoint.add_analog_input(instance=1, name="Zone Temp", present_value=21.5)
async with endpoint:
    server = await endpoint.server()
    # Zone Temp's subscribers hear of this.
    await server.set_present_value_local(zone_temp, PropertyValue.real(22.0))
```

- **What it executes.** Every service a standalone server executes, Who-Is
  and Who-Has among them, so the endpoint is discoverable, and the Device's
  Protocol_Services_Supported lists them, with the client's I-Am, I-Have and
  COV notifications beside them. A ConfirmedEventNotification is the
  server's to acknowledge. Segmentation stays as the identity declares it:
  `segmentation` must still be NO_SEGMENTATION on an endpoint.
- **Who may write.** The keyword-only `mutation_policy` takes what
  `BACnetServer`'s does: `"permissive"` (any peer), `"deny_all"` (no peer,
  COV subscriptions included) or a callable that gets a `MutationContext`
  for each covered mutation of every object and returns a bool, with that
  keyword's fail-closed rules (see
  [Server authorization policy](mutation-policy.md)). **Without it the
  server is read-only:** a peer's write, create or delete (WriteProperty,
  WritePropertyMultiple, CreateObject, DeleteObject and the list writes) is
  denied with SERVICES / SERVICE_REQUEST_DENIED and an inbound WriteGroup is
  skipped, while reads, discovery, the three COV subscriptions and
  AcknowledgeAlarm are answered. DeviceCommunicationControl,
  ReinitializeDevice without `on_reinitialize` and LifeSafetyOperation stay
  denied, as on any server. Given a policy, the server is the one
  `BACnetServer(mutation_policy=...)` is, but for time synchronization.
- **Time synchronization is off unless asked for**, whatever the
  `mutation_policy`: **this default differs from `BACnetServer()`'s**, which
  takes every valid request. A peer's TimeSynchronization and
  UTCTimeSynchronization are ignored, and a `mutation_policy` callable is
  never asked about them. The keyword-only `time_sync_policy` turns them on:
  a dict read as `BACnetServer`'s keyword of the same name reads it, so `{}`
  takes every valid request and the other keys restrict sources, the step
  and the rate. The Device's Protocol_Services_Supported lists both services
  only when the policy is on and accepts some source: an endpoint without
  `time_sync_policy`, or with a `source_restriction` of `[]`, lists neither
  (#2617).
- **The other server keywords.** `cov_policy` is read as `BACnetServer`'s;
  `on_reinitialize`, `after_reinitialize` and `reinit_password` are its
  keywords of the same names (see [ReinitializeDevice](#reinitializedevice));
  `read_work_limit` is its `rpm_max_result_elements` (see
  [Endpoint Groups and the read work limit](#endpoint-groups-and-the-read-work-limit)).
  Confirmed notifications time out and retry as the endpoint's
  `apdu_timeout_ms` and `apdu_retries` say, the Device's APDU_Timeout and
  Number_Of_APDU_Retries. The server's other `BACnetServer` keywords keep
  their defaults on an endpoint for now (#1138).
- **Objects.** Register Analog, Binary and Multi-state Inputs, Outputs and
  Values, Groups and Audit Reporters before endpoint startup. Use a standalone
  `BACnetServer` for its other supported object types (#1138).
- **Its lifetime is the endpoint's.** Each call returns a new handle on the
  one server. Its `start()` and `stop()` raise `RuntimeError`: the endpoint
  starts it, and the endpoint's `close()` stops it, waiting for the calls in
  flight as a standalone server's `stop()` does. After the close each call
  raises `RuntimeError` at once, and a handle kept across a restart never
  reaches the new server: `await endpoint.server()` again. `configure_*`
  raises `RuntimeError` too. The endpoint's `client()` doesn't wait for a
  server call in flight.
- **Invoke IDs.** The server and the client share the endpoint's 256: the
  server holds at most 64 at once for its confirmed COV, event and Audit
  notifications. Past them a confirmed COV notification waits for one to
  come back and then goes, if its value still differs from what the
  subscriber last acknowledged (#2661). A first report refused by the
  subscriber's in-flight limit or the pool of 255 still waits for its next
  fanout.
- **Callables.** A `mutation_policy` callable runs on Tokio's blocking pool
  while its request waits, so a slow one delays only its own request, as
  on a standalone server. The callables run with no lock held
  (`on_reinitialize` aside), and starting a binding operation from one is
  refused.

### ScEndpoint reconnect, failover hub and link events

`ScEndpoint` takes the keyword-only `reconnect`, `sc_failover_hub` and
`sc_connect_timeout_ms` that `BACnetClient` takes, with the same names,
defaults and checks (#1946); see [SC reconnect](#sc-reconnect) and
[SC failover hub, connection events and link status](#sc-failover-hub-connection-events-and-link-status).
`reconnect=ScReconnect(...)` redials a lost hub; `sc_failover_hub` needs
`reconnect` (`ValueError` otherwise); `sc_connect_timeout_ms` (default 10,000,
at least 1) bounds each hub dial and Connect-Request, the one `start()` makes
included. Without them the endpoint dials its hub once at start and stays
disconnected after a loss, as before; that first dial is now bounded by the
10-second default.

```python
endpoint = ScEndpoint(
    1001, "wss://hub.example.com/bacnet", node_vmac,
    "site-ca.pem", "node.pem", "node.key",
    sc_device_uuid=persistent_node_uuid,
    sc_failover_hub="wss://failover.example.com/bacnet",
    reconnect=ScReconnect(initial_delay_ms=1_000, max_delay_ms=30_000, max_retries=3),
)
async with endpoint:
    events = await endpoint.connection_events()
    async for event in events:
        print(event.kind, event.hub)
```

`await endpoint.connection_events()` and `await endpoint.connection_status()`
return the client's `ScEventIterator` and `ScLinkStatus`, with the same event
names and lag rules. The first `connection_events()` call after a start gets
the events since the session was built, from its first `connected` (#1908);
a later call is a late subscriber. Iteration ends when the endpoint closes,
and both methods raise `RuntimeError` before start or after close.

A reconnect or a change of hub keeps the session: its VMAC, Device, roles and
source Audit Reporter carry on once a hub is connected again, and the server
role answers through whichever hub is in use. Nothing is replayed. While no
hub is connected, anything the endpoint sends fails at once: a reply, an
I-Am, an Audit notification (counted as undelivered) or a client-role
request, which raises. A request whose answer was lost with the old
connection times out, since the endpoint's client role makes no retries.

### Endpoint source Audit Reporter

`BipEndpoint`, `ScEndpoint` and `MstpEndpoint` can name a source Audit
Reporter (#2348, #2357), the Python side of the Rust session's
`with_source_audit_reporter`. Through it the session
reports the ReinitializeDevice resets, backup steps and restore steps it
carries out for peers and each call of its server's
`report_device_reset_local()`, each
filtered by the Reporter's Audit_Level and Auditable_Operations, and sends
the records to the Device's Audit recipient. It also audits the reads and
writes of the endpoint's client (#2617; see
[The endpoint's client](#the-endpoints-client)).

```python
reporter = ObjectIdentifier(ObjectType.AUDIT_REPORTER, 1)
logger = ObjectIdentifier(ObjectType.DEVICE, 999)
endpoint = BipEndpoint(
    1001, interface="192.168.1.10", port=47808,
    on_reinitialize=lambda request: None,
    # Only the trusted workstation (192.168.1.5:47808, as a B/IP MAC) may
    # change anything, the Device's Audit recipient included.
    mutation_policy=lambda context: context.source_mac == bytes([192, 168, 1, 5, 0xBA, 0xC0]),
    source_audit_reporter=reporter,
    audit_recipient={"kind": "device", "object_identifier": logger},
    audit_device_bindings=[(logger, "192.168.1.20:47808")],
)
endpoint.add_audit_reporter(1, "Source", audit_level="audit_all",
                            auditable_operations=1 << AuditOperation.DEVICE_RESET.to_raw())
```

- `source_audit_reporter` is the `ObjectIdentifier` of a Reporter added with
  `add_audit_reporter(instance, name, *, audit_level, auditable_operations,
  issue_confirmed_notifications=False)`. The level and operations are
  required, as on `configure_audit_reporters`, and peers can't change the
  Reporter through an endpoint. A Reporter that `source_audit_reporter`
  doesn't select starts and records nothing.
- `audit_recipient` (an `AuditRecipientInput`) provisions the local Device's
  Audit recipient, and `audit_device_bindings` lists `(Device identifier,
  "ipv4:port")` routes to recipient Devices. Each binding follows the
  recipient's address rule: a direct unicast address with a nonzero port,
  never the link's broadcast address at any port. A Device recipient with no
  binding starts, records nothing, and the Reporter's Reliability reads
  CONFIGURATION_ERROR.
- The Reporter needs `audit_recipient` and a server whose `mutation_policy`
  decides writes: the read-only default, `"deny_all"` or a callable, never
  `"permissive"` (`ValueError`). The Device's Audit recipient is writable,
  and a policy that allows every peer lets any of them redirect the audit
  trail, so a callable should allow that write only from the sources you
  trust. A peer's write of the recipient that the policy allows is recorded
  with the peer as its source.
- **When keywords are refused:** construction raises ValueError for anything
  it can check: an identifier that isn't a concrete Audit Reporter, a
  recipient or binding without a Reporter, a recipient the session could
  never deliver to (this device, network 65535, or an address that isn't
  another node's unicast address on the endpoint's link, by the rules
  below), and a malformed, repeated or non-unicast binding, each naming its
  keyword. Whether the Reporter was added is known
  only at start, which raises BacnetError for a missing one.
- **Each link's bindings** (#2357) take the address format of that link's
  `local_address()`:
  - `BipEndpoint`: `"ipv4:port"`, by the rule above.
  - `ScEndpoint`: a VMAC, `"xx:xx:xx:xx:xx:xx"` or the same twelve hex
    digits with no separators; never the broadcast or all-zero VMAC or the
    endpoint's own.
  - `MstpEndpoint`: a station in decimal digits, `"0"` to `"254"`; never 255
    or the endpoint's own `mstp_mac`.
  - Any endpoint (#2371): a Device behind a router, `"network:0xMAC"`, as the
    CLI writes a routed target (`"2:0x05"` is station 5 on network 2). The
    network is 1 to 65534 and the MAC 1 to 18 octets, in the remote link's
    format. Records go through the router to that network, which the session
    learns from traffic back from there or from the router's
    I-Am-Router-To-Network; until then they go with the link's broadcast
    address. A failed delivery sets the Reporter's Reliability to
    COMMUNICATION_FAILURE as a direct one does.

  An address `audit_recipient` follows the same rule on each link, so an SC
  or MS/TP endpoint takes one too, unlike `BACnetServer`, whose address
  recipients are B/IP only: its `mac_address` is another node's VMAC or
  station, on network 0 or one the endpoint's network number may name.

```python
endpoint = MstpEndpoint(
    1001, "/dev/ttyUSB0", mstp_mac=3,
    on_reinitialize=lambda request: None,
    mutation_policy=lambda context: context.source_mac == bytes([7]),
    source_audit_reporter=reporter,
    audit_recipient={"kind": "device", "object_identifier": logger},
    audit_device_bindings=[(logger, "7")],
)
```

### Endpoint lifecycle and cancellation

For B/IP, SC and MS/TP, `start()`, `close()` and context exit return native
`Awaitable[None]` Futures whose successful awaited value is Python `None`.
An explicit second start while running raises `BacnetError`; context reentry
returns the same endpoint. After awaited close, a new start can create a new
session. Registrations consumed by a successful start are not replayed on restart.

Admission occurs when the Rust operation acquires the endpoint lifecycle lock,
not when Python creates its Future. Competing start/context-entry calls cannot
replace a live session or acquire a second transport. TLS file loading, dialing
and serial open now occur after admission; their setup errors arrive when the
Future is awaited, rather than synchronously from the method call. Constructor
validation remains synchronous.

When polled, close requests cancellation of connection preparation ahead of its
lifecycle admission and then waits for ownership. That request remains visible
until admission or cancellation of the close waiter; it cannot cancel a later
restart after close finishes. A start interrupted there
raises `RuntimeError("endpoint startup cancelled by close")`. After transport
session startup begins, the owner lets it settle, then joins teardown before
close returns. This avoids abandoning partially started ingress. Close therefore
waits for that startup/teardown work, including the transport's existing handshake
limits; there is no new universal close timeout. Later admitted startup is a new
operation and may run after close.

Cancelling a Python startup waiter cancels safe connection preparation. If session
startup has begun, its worker retains ownership and finishes startup and cleanup.
Cancellation can race successful publication, so cancelling alone does not prove
that no resource was acquired or that the endpoint is stopped. Always await
`close()` (or context exit) when cleanup matters. If a close waiter is cancelled
after admission, cleanup continues under the owner; another awaited close joins
that work. Context exit does not suppress exceptions from the context body.

Synchronous `add_*` registrations are rejected while starting, running or stopping.
Failed startup, or cancellation observed before successful publication, restores
the exact pending registrations after owned resources have been released. The
registration gate reopens after terminal cleanup. Role access and status share the
lifecycle lock, so they cannot observe a half-published session.

### Endpoint Groups and the read work limit

`add_group(instance, name, members=None)` registers a Group before start.
`members` uses the `read_property_multiple` spec shape,
`[(object_id, [(property_id, array_index), ...]), ...]`, and the server
rebuilds Present_Value from it on every read, one result per member. A member
with an empty property list, or one that reports a Group or Global Group's
Present_Value, raises `ValueError` when it is added; the message names the
member's position and the rule it breaks. Any property identifier is taken,
including those ASHRAE assigns above 4194303, such as `DEFAULT_COLOR`. As for `read_property_multiple` specs,
an array index outside unsigned32 raises `OverflowError` during conversion.

Each owner takes a keyword-only `read_work_limit=256`, the endpoint server's
`rpm_max_result_elements` (#2617): the result rows a ReadProperty or a
ReadPropertyMultiple may expand. A read counts its own row, and a Group's
Present_Value adds a row for every member property after ALL, REQUIRED and
OPTIONAL expand. A read over the limit is answered with an Abort carrying
OUT_OF_RESOURCES (a peer `BACnetClient` raises `BacnetAbortError` with
`reason == 9`) before any member is read. Zero raises `ValueError`, negative or
native-overflow values raise `OverflowError`, all in the constructor. The
budget's encoded-size bound keeps `BACnetServer`'s default; see
[RPM budgets](rpm-budget.md).

Each owner also takes a keyword-only `min_request_interval_ms=0`, the least
time between the client role's confirmed requests to one device, as for
`BACnetClient` (see [the client constructor](#bacnetclient)). More than
3,600,000 raises `ValueError` and a negative value `OverflowError`, in the
constructor, exactly as `BACnetClient` raises them.

```python
endpoint = BipEndpoint(device_instance=1001, port=0, read_work_limit=2)
endpoint.add_analog_input(instance=1, name="Zone Temp")
ai = ObjectIdentifier(ObjectType.ANALOG_INPUT, 1)
# Present_Value and Object_Name of AI 1: three rows, over the limit of 2.
endpoint.add_group(1, "Zone", [(ai, [(PropertyIdentifier.PRESENT_VALUE, None),
                                     (PropertyIdentifier.OBJECT_NAME, None)])])
```

### Routed targets

Twelve calls of `BACnetClient` take, where they take `address`, either
a `str`, which always names a station on the client's own link and is never
read as `net:mac`, or a `RoutedTarget` naming one behind a router (#2612,
#2617, #2613, #2588), on a standalone client and an endpoint's alike. The
twelve are `read_property`, `read_property_multiple`, `read_range`,
`read_log_page`, `write_property`, `atomic_read_file`,
`atomic_write_file`, `subscribe_cov`, `unsubscribe_cov`,
`subscribe_cov_property`, `unsubscribe_cov_property` and
`subscribe_cov_property_multiple`; the other typed calls take a local
address only.

**To scan stations that don't announce themselves (MS/TP slaves), pass
`router` from `discover_routers()`.** Without it each such station costs one
Who-Is and its 3-second wait before the call fails; the remembered miss
below only spares repeat calls.
`RoutedTarget(network, address, router=None)` takes its arguments in that
order, positionally or by keyword:

- `network`: the station's network number, an `int` from 1 to 65534.
- `address`: the station's MAC on that network, 1 to 18 octets, as `bytes`
  (a `DiscoveredDevice`'s `source_address`, say) or in the binding's address
  forms: `"ip:port"` for a B/IP station (its MAC is its IPv4 address and UDP
  port on whichever B/IP network it sits), `"bip6:N"` or `"bip6:0x..."` for
  a B/IPv6 VMAC, two or more hex octets `"aa:bb:..."`, or one octet in
  decimal as `"N"` or `"mstp:N"` (0 to 254): `RoutedTarget(5, "10")` equals
  `RoutedTarget(5, b"\x0a")`. The string forms refuse 255 (MS/TP's
  broadcast), while `b"\xff"` is taken: a station on an ARCNET network,
  whose broadcast is 0.
- `router`: the next hop's address on the local link, in the same forms or
  as `bytes` (a routed `DiscoveredDevice`'s `mac_address`, or the `mac` of a
  router `BACnetClient.discover_routers()` found), or `None`.

```python
from rusty_bacnet import RoutedTarget

# MS/TP station 10 on network 5, behind the router at 192.168.1.20.
station = RoutedTarget(5, "10", router="192.168.1.20:47808")
async with endpoint:
    client = await endpoint.client()
    value = await client.read_property(station, oid, pid)
    page = await client.read_log_page(station, log_oid)
```

With a `router`, each request goes to that router with the station's
network and MAC as its destination. Without one, the client uses the route
it knows, as `device()` does: the router its discovery table names for the
station, after one Who-Is addressed to the station when it has no row.
Calls made together for one station share that Who-Is and its answer. A
station that doesn't answer raises `BacnetLookupError`, and for 30 seconds
a call to it with no router raises at once, without asking again, unless an
I-Am from it gives the client a row first. **A station that never announces
itself, such as an MS/TP slave, needs `router`**: `discover_routers()` finds
the routers on the link. A `router` that is a broadcast or group
address on the link (the configured broadcast address, 255.255.255.255, a
multicast group, MS/TP station 255) raises `BacnetError` before anything is
sent: a routed request goes to its router by unicast. A network that turns
out to be the client's own goes to the station direct, its router unused.

The answer the router relays from the station completes the call. A
request no one answers ends as a typed call's does, with `BacnetAbortError`
for the transaction's timeout. Routed calls are paced as direct ones are,
and every request of a `read_log_page`, the count reads included, goes to
the same target. To reach a routed device with a service that takes no
`RoutedTarget` yet, use a `device(target)` handle or the `_from_device`
and `_to_device` forms, by its instance (#2588 brings a routed form to
every service).

`RoutedTarget` is frozen, compares and hashes by its network and octets
however they were written, and copies and pickles. A bad value raises
`ValueError`, a network outside 0 to 65535 `OverflowError`, a `bool` network
or a type other than `str` or `bytes` `TypeError`, as does a call in another
order, since `network` takes an `int`.

### Endpoint BBMD table reads

`await endpoint.read_bdt(address)` and `await endpoint.read_fdt(address)`
read the Broadcast Distribution Table and the Foreign Device Table of the
BBMD at `address` (`"ip"` or `"ip:port"`) through the `BipEndpoint`'s own
socket (#2612), beside its device answering and its client role's reads. They
return what `BACnetClient.read_bdt` and `read_fdt` return, `("ip:port",
"mask")` rows and `FdtEntry` dicts, and fail as they do (see
[BBMD management](#bbmd-management)): a NAK raises `BacnetBvlcNakError` with
its `result_code` (0x0020 or 0x0040 from a node that is no BBMD), no answer
within three seconds `BacnetTimeoutError`. A bad address raises
`ValueError` before any I/O, and both raise `RuntimeError` before `start()`
and after `close()`, as does a read that `close()` cuts off: `close()` doesn't
wait for one. A cancelled read gives its request up, so the same read can
start again at once; the same read beside one still running is refused, as
`BACnetClient`'s is. They only read: Write-BDT, Delete-FDT-Entry and a
one-shot registration are on the endpoint's client
(`await endpoint.client()`), as on any `BACnetClient`.

### Migration: `EndpointClient` to the endpoint's `BACnetClient` (#2617)

`EndpointClient` is gone: `await endpoint.client()` returns a `BACnetClient`
on the endpoint's link. Its calls keep their names and result shapes:

| `EndpointClient` | `BACnetClient` from `endpoint.client()` |
|---|---|
| `read_property(address, ...)`, a `str` or a `RoutedTarget` | the same call; a `RoutedTarget` with no `router` now takes the route the client learns, not a broadcast per request. To scan stations that don't announce themselves (MS/TP slaves), pass `router` from `discover_routers()`: without it each costs a 3-second Who-Is wait |
| `read_property_multiple` checked its arguments at the call (`ValueError`) | a bad address raises `ValueError`, and an empty list `BacnetError`, when awaited |
| `read_property_multiple(address, specs)` | the same call, with the standalone profile: selectors and wildcard instances are taken, an empty list raises `BacnetError` when awaited, and the answer comes back as the device gave it, each result naming its object, property and index, for you to compare with what you asked |
| `read_range(address, ..., validation=...)` | the same call |
| `read_log_page(address, object_id, cursor, page_size)` | the same call |
| `write_property(address, ..., *, commandability=...)` | `write_property(address, ...)` without `commandability=`; it takes a `RoutedTarget` too, and sends a raw value as given |
| `service_scope()` | gone: the client initiates every service it has a call for |
| a request no one answered: `BacnetTimeoutError` | `BacnetAbortError` for the transaction's timeout, as a typed call raises it |
| a call after the endpoint closed: `BacnetError` | `RuntimeError` naming the endpoint; a request the close cut off raises `BacnetError` saying the client stopped while it waited |
| an endpoint with `source_audit_reporter`: audited reads and `write_property(..., commandability=...)` | the same reads, audited, plus the other reads and writes listed under [The endpoint's client](#the-endpoints-client); a write's `priority` makes it a command at that priority |

Not yet routed on the full client: the COV subscriptions and the other
typed calls take a local address only; reach a routed device through a `device()` handle or the `_from_device` and
`_to_device` forms. #2588 brings a routed form to every service.

### Migration: `EndpointServer` to the endpoint's `BACnetServer` (#2617)

`EndpointServer` is gone: `await endpoint.server()` returns a `BACnetServer`
on the full server the endpoint runs, which executes what a standalone
server executes. Without a `mutation_policy` it is read-only, so an endpoint
that had no `device_write_policy` stays closed to every peer's write.

| 0.15.0 | Now |
|---|---|
| `EndpointServer.is_session_alive()` | none: the endpoint's `status()["is_running"]`, or a server call, which raises `RuntimeError` once the endpoint closed |
| `EndpointServer.service_scope()` | the Device's Protocol_Services_Supported: `await server.read_property(device, PropertyIdentifier.PROTOCOL_SERVICES_SUPPORTED)` |
| `EndpointServer.suspend_next_reply()` | none |
| `device_write_policy=callable` (WriteProperty of the Device's Description and Audit recipient) | `mutation_policy=callable`, asked about every covered mutation of every object: check `context.object_identifier` and `context.property_identifier` to keep the old scope, and allow `"subscribe_cov"`, `"subscribe_cov_property"` and `"subscribe_cov_property_multiple"` when subscriptions should work |
| no `device_write_policy` (no WriteProperty) | no `mutation_policy`: the read-only server |
| `services=[...]` | gone: the Device lists what the server executes |
| `read_work_limit` | the same keyword, now the server's `rpm_max_result_elements`, which bounds ReadPropertyMultiple too |
| `on_reinitialize`, `after_reinitialize`, `reinit_password` | the same keywords, the server's; without `on_reinitialize` a ReinitializeDevice is denied with SERVICES / SERVICE_REQUEST_DENIED rather than rejected |
| status key `responder_declined` | gone: the server's counters, `server_seat_apdus` and `server_seat_full_drops` |
| TimeSynchronization refused | still off by default, whatever the `mutation_policy`; `time_sync_policy={}` turns it on |
| Reject (unrecognized service) for every service but ReadProperty, and Device WriteProperty or ReinitializeDevice when opted in | the server's answer: reads answered, writes denied by the read-only policy, Who-Is and Who-Has answered, TimeSynchronization ignored |


### Migration: separately-constructed client/server to endpoint

Two separately constructed objects (`BACnetClient(...)` + `BACnetServer(...)`
used together) are documented as two connections: two sockets/ports (BIP),
two hub sessions (SC), or two serial opens (MS/TP, which cannot share one
port). The endpoint is the one-transport path.

| Old standalone | Endpoint equivalent |
|----------------|---------------------|
| `BACnetClient()` + `BACnetServer(device_instance=..., ...)` on different ports | `BipEndpoint(device_instance=..., vendor_id=..., port=...)` with `add_*` registrations, one `start()` |
| SC client + SC server with separate `sc_device_uuid` values | `ScEndpoint(..., sc_device_uuid=...)` — one UUID for dial + DEVICE_UUID |
| MS/TP client + server with separate `serial_port` opens | `MstpEndpoint(..., serial_port=...)` — one serial owner |

Old constructors are unchanged (zero behavior change). New code uses the
endpoint builders; see `examples/python/endpoint_bip.py` for a runnable
receive + initiate flow through one endpoint.

---


## Hub certificate bindings

```python
from rusty_bacnet import ScHub, ScHubCertificateBinding

node = ScHubCertificateBinding(
    uuid=node_uuid,
    allowed_vmacs=(port_vmac,),
    leaf_sha256=(current_leaf_sha256, renewal_leaf_sha256),
)
hub = ScHub(
    "127.0.0.1:0", "hub.pem", "hub.key", hub_vmac,
    ca_cert="site-ca.pem", device_uuid=hub_uuid,
    certificate_bindings=(node,),
)
```

Each frozen group's constructor is keyword-only. UUID, VMAC and leaf digest
lengths are 16, 6 and 32 bytes respectively. UUID must be nonzero; VMACs must not
be all zero/all ff. Both lists are nonempty and distinct. Read-only getters return
bytes or tuples of bytes; input sequences are copied and `repr` is redacted.
Compute fingerprints as `hashlib.sha256(leaf_der).digest()`, not from PEM text or
the public key. Multiple leaf digests explicitly permit certificate rotation.

`certificate_bindings=None` retains CA-valid admission. A configured sequence
must be nonempty, with no UUID, VMAC or fingerprint overlap between groups and
no allowed VMAC equal to the Hub's own VMAC. Shape/ownership failures raise
`ValueError` synchronously before PEM I/O or bind, using the native validator.
Tuple triples/dictionaries are not alternate group representations. The Hub
copies the validated policy; later edits to input lists cannot change it.

Bound mode rejects unmapped leaves, wrong UUIDs and unlisted VMACs, including
claims on offline or otherwise unreserved identities. Existing `admission_policy`
remains conjunctive: `allow_all` cannot override binding refusal, while
`deny_uuid_replacement` can refuse even a listed renewal. Rejection leaves an
incumbent intact. `admin_denied` includes binding denials without certificate
contents in status/errors.

This is explicit installation policy under Annex AB.7.4. It does not authenticate
relayed operations end to end, authorize operations, or secure direct SC ingress.
Every Hub feeding a trusted router ingress must enforce the selected policy;
router control authorization (#518) and the server's direct-SC principal
(#524) are native Rust policies, neither configurable from Python. See the [native contract](rust-api.md#hub-certificate-bindings).

## ScHub

BACnet/SC Hub — a TLS WebSocket relay for BACnet Secure Connect. Both `BACnetClient` and `BACnetServer` with `transport="sc"` connect to a hub as clients. The hub relays messages between connected nodes using VMAC addresses.

### Constructor

```python
from rusty_bacnet import ScHub
from uuid import UUID
import os

hub = ScHub(
    listen="127.0.0.1:0",       # Bind address (port 0 = auto-assign)
    cert="hub-cert.pem",         # Server TLS certificate
    key="hub-key.pem",           # Server TLS private key
    vmac=b"\xff\x00\x00\x00\x00\x01",  # Hub's 6-byte VMAC
    ca_cert="ca-cert.pem",       # Trusted issuer CA for mutual TLS
    device_uuid=UUID(os.environ["SC_HUB_DEVICE_UUID"]).bytes,
)
```

`ca_cert` is required: omission, `None`, or an empty string raises `ValueError`
at construction, before listening. Its fifth positional slot and `None` default
remain for argument-layout compatibility only; there is no server-auth-only
mode or insecure flag. Existing callers must supply the trusted issuer CA PEM
file, not a peer leaf certificate. Configure each SC node with its own
operational certificate/key pair and the CA that signs the hub certificate.

**Hub identity migration:** `device_uuid` is a new required keyword-only option.
Its `None` signature default preserves CA-first diagnostics, not a fallback UUID.
Missing/None, lengths other than 16 bytes, and all-zero UUIDs raise `ValueError`.
`bytes` and `bytearray` are copied into an owned 16-byte array; mutating the source
cannot change identity. The existing five positional slots remain unchanged.
After CA presence, the constructor checks VMAC length (the existing `RuntimeError`),
reserved all-zero/all-ff VMACs (`ValueError`), then UUID, all before file I/O/bind.
No additional VMAC bit-shape or UUID version/variant policy is imposed.

Admission and timeout policy is also constructor-validated, before bind, via
keyword-only options (positional layout unchanged):

```python
hub = ScHub(
    listen="127.0.0.1:0",
    cert="hub-cert.pem", key="hub-key.pem",
    ca_cert="ca-cert.pem",
    vmac=b"\xff\x00\x00\x00\x00\x01",
    device_uuid=hub_uuid,
    max_clients=256,              # registered-client cap (zero/overflow: ValueError)
    max_handshakes=256,           # pre-handshake cap (same error mapping)
    admission_policy="allow_all", # also "deny_all" or "deny_uuid_replacement"
    graceful_disconnect_ack_ms=5000,   # per-peer Disconnect-Ack budget
    graceful_ws_close_ms=5000,         # per-peer AB.7.5.5 close budget
    graceful_overall_ms=15000,         # whole-drain bound (must cover ack + close)
    handshake_tls_ms=10000,            # TCP-admission to TLS handshake budget
    handshake_websocket_upgrade_ms=10000,
    handshake_connect_request_ms=10000,  # 5s minimum per Annex AB.6.2.3
    probe_scan_interval_ms=30000, probe_idle_age_ms=60000,
    probe_ack_age_ms=5000, probe_send_budget_ms=5000,
    probe_liveness_bound_ms=360000,       # silence after an unanswered probe
    relay_send_budget_ms=5000,            # each transit relay acquisition + send
    broadcast_sender_burst=1024, broadcast_sender_per_second=128,
    broadcast_global_burst=4096, broadcast_global_per_second=512,
)
```

Out-of-range durations raise `ValueError` mirroring the native
`ScHubGracefulTimeouts::new` / `ScHubHandshakeTimeouts::new` errors;
negative integers raise `OverflowError`. `admission_policy` is a static string
only: `"allow_all"` (default), `"deny_all"`, or `"deny_uuid_replacement"`.
The last mode refuses an incoming connection that would replace an incumbent
with the same claimed UUID, at either the same or a moved VMAC. It evaluates the
current native registration classification under the same registry lock; no
Python callback or second registration map is involved. This is an explicit
local security policy before protocol acceptance. Default mode retains Annex AB
known-UUID acceptance/replacement; different-UUID VMAC conflicts still receive
the standard duplicate-VMAC NAK. No certificate-to-UUID identity is inferred.
Both denial modes use the existing `RESOURCES`/`OTHER` NAK family and increment
`admin_denied` when either the certificate binding or admin policy denies. Unknown mode strings raise `ValueError`
at construction, before credential I/O or binding. Non-string values — including Python callables — raise
`TypeError`: the native policy runs synchronously under the registry lock,
where attaching the GIL could deadlock, so no Python callback can be
installed. There are no deny-lists, issuance/rotation orchestration, or
distributed-admin features.

The `probe_*_ms` settings configure optional accepting-Hub probes, not the
initiating node's Annex AB keepalive. They share one native monotonic clock.
Idle and pending-ACK ages must be strictly exceeded at a scan; ACK age begins at
reservation before sending. Delayed scans are skipped, and serial sends can
postpone detection, so `probe_ack_age_ms` is not a hard closure deadline. A valid
matching ACK clears pending and refreshes activity; wrong/invalid ACKs do not.
`probe_send_budget_ms` includes sink acquisition and send.
A connector is the initiating peer, so Annex AB.6.3 doesn't oblige it to answer
probes (#2141). An unanswered probe retires it only once
`probe_liveness_bound_ms` (default 360000) passes with nothing received from it
since the probe, and isn't repeated until it sends something. A connector that
ignores probes but sends its own Heartbeat-Request on any timeout up to 300
seconds stays registered; the probe restarts its timer, which is why the bound
counts from the probe. The cost: a dead connector lingers about seven and a half
to eight minutes with the defaults. A bound no larger than `probe_ack_age_ms`
retires on the first unanswered probe, unless the connector sends something
first. The bound is capped at one day (86400000).
`relay_send_budget_ms` independently bounds each transit acquisition-plus-send
attempt: NPDU/opaque unicast, each concurrent broadcast recipient, and forwarded
BVLC-Result. Timeout does not retire, retry, or fabricate a Result and cannot
retract buffered bytes. Healthy broadcast recipients progress independently.
Probe, control, cleanup and graceful-shutdown policies remain separate. The
pre-1.0 unicast-only keyword is removed without an alias; use `relay_send_budget_ms`.
Outcome counters retain their documented unicast-only scope.

Probe and relay values are positive integers in milliseconds, at most
`2**63 - 1` with platform monotonic representability also checked. Zero/excessive
values raise `ValueError`; negative/out-of-u64 integers raise `OverflowError`;
nonintegers raise `TypeError`. These are local representation bounds, not
normative BACnet probe ranges. Broadcast burst/refill fields use the existing
native rate policy with bounds `1..=(2**64 - 1)//1_000_000_000`; one token admits
one broadcast request, not one recipient. Exhaustion silently drops and updates
`broadcast_sender_exhausted` or `broadcast_global_exhausted`. All these settings
are validated in the constructor before file I/O or bind. Installed mutual-TLS
tests cover the probe and the rate and counter settings.

The UUID identifies the hosting **device**, while VMAC identifies its hosting
**port**; Connect-Accept carries their exact configured bytes (base 2020 AB.2.11,
AB.6). The caller must provision the UUID before deployment and durably reuse it
for the device's entire lifetime (AB.1.5.3), including same-object stop/start and
fresh objects. No per-connection generation, storage backend, lifetime-history
check, or automatic certificate binding is provided. See [UUID provisioning](#sc-device-uuid-migration).

`start()` validates the CA store and server certificate/key before binding;
unreadable, empty, or malformed credentials and mismatched server keys raise
`BacnetError`. The hub accepts only TLS 1.3 with verified client certificates.
Missing, untrusted, expired, or not-yet-valid peer certificates are rejected.
This addresses the Python hub admission boundary of Annex AB.7.4, not full
security-profile conformance. CA membership does not authorize BACnet operations
or by itself bind a certificate to a claimed VMAC/Device UUID; the optional
`certificate_bindings` policy provides the separate registration check. Python startup loads
the files through native `ScHubTlsConfig::from_pem_files` (#2600), then
uses `ScHub::start_with_tls_config` with the retained explicit UUID and default phase
timeouts. The identity migration is not another certificate-less-access fix;
required CA, credential error categories, file repair/retry and
async lifecycle remain unchanged. Native construction does not itself load files
or certify local certificate dates/issuer relationships.

All public Rust hub startup now requires the [constrained configuration](rust-api.md#bacnetsc-hub);
raw `TlsAcceptor` hub injection is retired by a Rust source-breaking change.
Python uses that alias and now passes its required owned hub identity.
Built-in Rust node APIs now require `ScNodeTlsConfig` too. This is an internal
Python integration, not another certificate-less-access fix or a signature change.
Python nodes require the
explicit credentials described [below](#bacnetsc-secure-connect).

### Methods

#### `start()`

Start the hub. Begins accepting WebSocket connections.

```python
await hub.start()
```

#### `stop()`

Forcefully stop the hub: seals admission and aborts workers without the
Disconnect exchange. Idempotent — stopping a stopped or never-started hub is
a safe no-op.

```python
await hub.stop()
```

#### `shutdown_gracefully() -> "graceful" | "forced"`

Bounded graceful shutdown: seals admission first, then drives the
hub-initiated Disconnect-Request, awaited Disconnect-Ack, and AB.7.5.5
WebSocket close handshake per established peer within the configured graceful
bounds, with a forceful fallback on expiry. Returns `"graceful"` only when
every peer completed the exchange, `"forced"` otherwise. Consumes the running
hub: a second call raises `RuntimeError` (use `stop()` for an idempotent
close). Cancelling the future leaves shutdown running; `stop()` stays safe
to call afterwards.

```python
outcome = await hub.shutdown_gracefully()  # "graceful" or "forced"
```

#### `status() -> ScHubStatus`

Bounded redacted snapshot: listener state, handshake/client counts, and
deny/drop counters. Counts and kind labels only — no certificates, keys,
VMAC maps, or payloads. Raises `RuntimeError` before start and after stop.

```python
status = await hub.status()
# {"listening": True, "max_clients": 256, "max_handshakes": 256,
#  "client_count": 1, "handshake_count": 0, "admin_denied": 0,
#  "broadcast_sender_exhausted": 0, "broadcast_global_exhausted": 0,
#  "outcomes": {...}}
print(status["outcomes"]["unicast_no_target"])
```

The nested `ScHubOutcomeCounts` typed dictionary has thirteen integer fields:
`uuid_replacements`, `vmac_collision_rejections`,
`registered_capacity_rejections`, `total_active_accept_drops`,
`handshake_accept_drops`, `tls_timeouts`, `websocket_timeouts`, `connect_timeouts`,
`unicast_no_target`, `unicast_target_limit`, `unicast_send_timeout`,
`unicast_send_error`, and `heartbeat_retirements`.
All saturate at `u64::MAX` and are independent for each started Hub. Refusals
count selected decisions, not delivered NAKs; a later Connect timeout may also
count. Unicast outcomes aggregate eligible NPDU and addressed opaque traffic;
malformed, pre-registration, stale-source, self/local, broadcast, and forwarded
Result paths are excluded. Only actual committed replacement or matching-generation
heartbeat removal counts. No send-success inference, payloads, peer identifiers,
or raw errors are retained. Fields are sampled independently and never drive
policy. Existing admin/broadcast counters and Python status lifecycle are unchanged.

#### Context manager

`async with` starts the hub on entry and forcefully stops it on exit, even
if the body raised. Exiting twice, or after an explicit `stop()`, is safe.

```python
async with ScHub(..., device_uuid=hub_uuid) as hub:
    ...
```

Dropping the hub without awaiting `stop()`, `shutdown_gracefully()`, or
context-manager exit only requests forceful-seal cleanup on a running
runtime and cannot guarantee awaited close.

#### `address() -> str | None`

Get the hub's bound address after start.

```python
addr = await hub.address()  # "127.0.0.1:47900"
```

#### `url() -> str | None`

Get the hub's WebSocket URL.

```python
url = await hub.url()  # "wss://127.0.0.1:47900"
```

### Complete SC Example

Provision distinct hub-hosting device and node identities as described under
[SC Device UUID migration](#sc-device-uuid-migration); the explicit environment
variables here contain those already-stored UUID strings, not new per-start IDs.

```python
import asyncio
import os
from uuid import UUID
from rusty_bacnet import (
    BACnetClient, BACnetServer, ScHub,
    ObjectType, ObjectIdentifier, PropertyIdentifier, PropertyValue,
)

async def main():
    # 1. Start the SC hub
    hub_uuid = UUID(os.environ["SC_HUB_DEVICE_UUID"]).bytes
    server_uuid = UUID(os.environ["SC_SERVER_DEVICE_UUID"]).bytes
    client_uuid = UUID(os.environ["SC_CLIENT_DEVICE_UUID"]).bytes
    hub = ScHub(
        listen="127.0.0.1:0",
        cert="hub-cert.pem", key="hub-key.pem",
        ca_cert="ca-cert.pem",
        vmac=b"\xff\x00\x00\x00\x00\x01",
        device_uuid=hub_uuid,
    )
    await hub.start()
    hub_url = await hub.url()
    print(f"Hub running at {hub_url}")

    # 2. Start a server connected to the hub
    server = BACnetServer(
        device_instance=1000, device_name="SC Device",
        transport="sc",
        sc_hub=hub_url,
        sc_vmac=b"\x00\x01\x02\x03\x04\x05",
        sc_device_uuid=server_uuid,
        sc_ca_cert="ca-cert.pem",
        sc_client_cert="server-cert.pem",
        sc_client_key="server-key.pem",
    )
    server.add_analog_input(instance=1, name="Temp", units=62, present_value=72.5)
    await server.start()

    # 3. Connect a client to the same hub
    async with BACnetClient(
        transport="sc",
        sc_hub=hub_url,
        sc_vmac=b"\x00\x02\x03\x04\x05\x06",
        sc_device_uuid=client_uuid,
        sc_ca_cert="ca-cert.pem",
        sc_client_cert="client-cert.pem",
        sc_client_key="client-key.pem",
    ) as client:
        # Address the server by its VMAC (hex-colon notation)
        value = await client.read_property(
            "00:01:02:03:04:05",
            ObjectIdentifier(ObjectType.ANALOG_INPUT, 1),
            PropertyIdentifier.PRESENT_VALUE,
        )
        print(f"SC read: {value.value}")  # 72.5

    await server.stop()
    print(await hub.status())
    print(await hub.shutdown_gracefully())  # "graceful" (no peers left) or "forced"

asyncio.run(main())
```

---

## Transport Configuration Examples

### Selecting an interface

For B/IP, pass an IPv4 literal to `interface`, or the OS interface name
such as `en0` or `eth0`. On Windows use the adapter's exact friendly name.
The constructor resolves a name to one assigned unicast IPv4 address on an
interface that is up. If it has multiple addresses, the exception lists
them so you can pass the intended literal. `"0.0.0.0"` retains wildcard
selection. Supply a broadcast IPv4 address separately in `broadcast_address`.

The selected address feeds the existing socket bind policy. For B/IPv6,
`ipv6_interface` accepts an IPv6 address. `None` and `"::"` use automatic
selection as described under [BACnet/IPv6](#bacnetipv6). Port sharing is
set by `share_port_by_address` and `share_wildcard_port` (see
[Claiming the port](#claiming-the-port) and
[Sharing a port by address](#sharing-a-port-by-address)); observing frames
with `frames()` opens no additional socket and changes none of it. Two
separately constructed stacks stay two stacks on two sockets: use an endpoint
for one transport serving both roles.

### BACnet/IP (default)

```python
# Client
client = BACnetClient(
    interface="0.0.0.0",
    port=47808,
    broadcast_address="255.255.255.255",
)

# Server
server = BACnetServer(
    device_instance=1234,
    device_name="BIP Device",
    interface="0.0.0.0",
    port=47808,
)
```

### BACnet/IPv6

`ipv6_interface=None` and `"::"` select one unambiguous usable
local link and address. A non-loopback multicast interface is preferred; a unique
non-link-local address on it is preferred over a unique link-local address.
Ambiguity fails async client entry or server startup; use a concrete local IPv6
address to select its unique interface. In 0.12.0 this replaced 0.11.0's
selection, which asked the routing table for an address and fell back to `::1`,
without changing constructor signatures. There is no silent `::1`
fallback for failed physical selection. Explicit loopback remains node-local.

The selected address and actual bound port are used for outgoing data and control
frames. Incoming packets must belong to that interface and the selected unicast
address or BACnet multicast group before they can populate the VMAC table or
reach the application. Link-local addresses retain the interface zone internally;
multicast scope does not make them routable beyond their link. A foreign device
(`foreign_device=`, see [BBMD and foreign-device modes](#bbmd-and-foreign-device-modes))
binds the source it would use to reach its BBMD instead.

Fresh installed Linux tests cover default and explicit ULA server Who-Is/I-Am and
client discovery. macOS loopback covers transport multicast intake and
unicast/control source preservation; Windows has compile evidence only. Full
Annex U conformance and deployment-network reachability remain unqualified.

**Peers are named by VMAC.** On B/IPv6 the network and application layers
address a node by its 3-octet VMAC, not its IPv6 address (Clause U.1.3), and a
device's VMAC is its device instance (Clause H.7.2). So every `address`
parameter takes `"bip6:1234"` (the VMAC of device 1234), `"bip6:0x40ABCD"` (any
VMAC, such as a client's random one) or the raw hex `"00:04:d2"`, and
`DiscoveredDevice.mac_address` and a COV notification's source MAC hold the
3-octet VMAC. A bracketed `"[ip]:port"` raises `ValueError`; turn it into a
VMAC once with [`resolve_vmac`](#resolve_vmacaddress---str). A `bip6:` address
given to a client on another transport raises `ValueError` too. A send to a
VMAC the client hasn't heard from yet first asks the link who has it, and
fails after three seconds when nobody answers.

**A server's VMAC is its `device_instance`**, so `local_address()` returns
`"bip6:0x0004D2"` for instance 1234. The server checks at startup that no
other node on its link and port answers for that VMAC, and `start()` fails if
one does.

**A client's VMAC comes from `ipv6_device_instance`** when you give it one.
Give a client an instance to get a stable VMAC; without one it picks a random
VMAC at each start, and that needs a multicast-capable link at start: the
client must ask the link whether another node already has the random VMAC,
and Linux loopback (`::1`) carries no multicast, so there `__aenter__` fails.
A client with an instance, like a server, still checks for a duplicate where
multicast works, but starts where it doesn't.

```python
# Server
server = BACnetServer(
    device_instance=1234,
    device_name="IPv6 Device",
    transport="ipv6",
    ipv6_interface="::",
    port=47808,
)
await server.start()
await server.local_address()  # "bip6:0x0004D2"

# Client
async with BACnetClient(transport="ipv6", ipv6_interface="::", port=47809,
                        ipv6_device_instance=4321) as client:
    vmac = await client.resolve_vmac("[2001:db8::10]:47808")  # "bip6:0x0004D2"
    await client.read_property(vmac, device, PropertyIdentifier.OBJECT_NAME)
    await client.read_property("bip6:1234", device, PropertyIdentifier.OBJECT_NAME)
```

**Migrating from 0.12:** replace `"[ip]:port"` strings with a `bip6:` form or a
`resolve_vmac` result, read `"bip6:0x…"` from an ipv6 server's
`local_address()`, and rewrite stored 18-octet B/IPv6 MACs (recipients, COV
subscriptions) as the peer's VMAC. `DiscoveredDevice.mac_address` and COV
source MACs are now 3 octets on B/IPv6. Give each ipv6 server a device
instance no other node on its link and port uses, since `start()` now fails
on a duplicate, and give an ipv6 client `ipv6_device_instance` where the link
has no multicast.

### BACnet/SC (Secure Connect)

#### SC Device UUID migration

Both `BACnetClient` and `BACnetServer` require the new **keyword-only**
`sc_device_uuid` for `transport="sc"`. Supply exactly 16 bytes whose entire value
is not zero. Omission, `None`, lengths such as 0/15/17, and all-zero values raise
`ValueError` in the constructor **after existing credential-presence checks** and
before certificate-file or network I/O. Accepted `bytes`/`bytearray` values are
copied into an owned fixed-size array; later mutation of the input buffer cannot
change the retained identity. UUID version/variant bits are not validated.

This is an intentional SC runtime compatibility break. The shared signature keeps
`sc_device_uuid=None` only for non-SC use; B/IP, IPv6, and MS/TP ignore the option
like other SC-only configuration. All old positional slots, including heartbeat,
IPv6, and server passwords, are unchanged. Existing SC callers must add the new
keyword even when using the old positional credentials.

Base Standard 135-2020 AB.1.5.3 wants a device's UUID created once, before the
device is first installed, kept in storage that survives a restart, and never
changed afterwards. **The caller owns all of this provisioning and persistence.** Load the
same stored bytes into every fresh hub/client/server object; do not call `uuid4()` or
otherwise generate a new ID during startup. The library does not choose a path,
store UUIDs, or detect a changed UUID without application-owned history. It cannot
guarantee lifetime identity. Python nodes retain their existing lifecycle support:
stop/start or recreate them with the persisted UUID. A client's opt-in
[`reconnect=ScReconnect(...)`](#sc-reconnect) redials with the same retained UUID.

For illustration only, three independently provisioned **test** identities might be:

```python
from uuid import UUID
# Test fixtures only. Production must load its own durably provisioned values.
hub_uuid = UUID("9a21f164-1a15-454d-9ed7-e3a2710d7001").bytes
server_uuid = UUID("8e62ac46-d708-4226-9137-76a32b619315").bytes
client_uuid = UUID("95dfe4ef-97f6-490d-9a2c-f2b4b0c0e682").bytes
```

Do not share a UUID between distinct devices. Same-UUID replacement at the hub is
intentional (AB.6.2.3), including when a device's VMAC differs; it is not a promise
that two same-UUID nodes coexist. Distinct UUIDs also need non-colliding VMACs.
`ScHub` now requires its hosting device UUID and rejects reserved local VMACs,
as described [above](#schub). The underlying raw Rust transport now requires a
configured UUID and nonreserved local VMAC at start, before transport-owned I/O;
it cannot undo a caller's prior WebSocket dial. Python signatures and earlier
constructor preflights are unchanged. The raw guard runs at startup, and the Rust
transport gives applications no mutable access to its connection afterwards; see the
[Rust startup/retry limits](rust-api.md#bacnetsc-client-transport).
The owner-approved #517 acceptance closeout
resolves the scoped default/nil identity problem with caller-owned provisioning
and storage. These local API checks are not certificate-to-UUID
binding, full identity-profile validation, or full Annex AB conformance.

**Receiving hub compatibility break:** legacy raw peers sending an all-zero UUID
in Connect-Request are now rejected after TLS/WebSocket establishment, before
registration, activity refresh or replacement. Eligible NAKs use
`COMMUNICATION/PARAMETER_OUT_OF_RANGE` (7/80), not Duplicate-VMAC, with the existing
reply-addressing/suppression rules. New malformed peers close; malformed repeats
leave the registered peer's limits and heartbeat/activity state intact. Python
constructors are unchanged by this receive check. Nonzero UUID bits remain opaque;
generic Rust codecs and manual raw WebSocket sending still permit nil syntax.
Native `BACnetClient` async entry and `BACnetServer.start()` silently discard
Connect-Accept with a zero UUID after TLS/WebSocket setup. AB.2 prohibits replies
to response messages, so no NAK is sent. Invalid Accepts do not complete startup
or install peer identity/limits and do not reset the original connect wait. A
later valid Accept can complete that handshake; nil-only traffic times out.
Generated-certificate installed-native tests cover both paths without changing
Python signatures or exception mapping. This is local policy, not UUID-profile
or lifetime-storage validation; post-handshake startup rollback is not expanded.

**Zero-limit receive policy (Refs #519):** native `BACnetClient` async
entry and `BACnetServer.start()` also silently discard Connect-Accept advertising
zero Max-BVLC or Max-NPDU. AB.2 forbids a response: no NAK, startup completion,
peer-limit commit or original connect-deadline reset. A later valid Accept can
recover; zero-only traffic expires the original wait. The native hub rejects
eligible zero-limit Requests with `COMMUNICATION/PARAMETER_OUT_OF_RANGE` (7/80)
before registration/activity/replacement, preserving existing reply suppression
and malformed-repeat behavior. Generated-certificate installed-native tests cover
both public node APIs and a surviving hub peer's ReadProperty.
This is **zero-only local policy**, not a universal minimum-capacity conformance
claim. All positive values remain compatible, including very small/inverted
pairs; positive floors and field relationship checks are deferred. Defaults,
outgoing budgets and Python signatures/exception mapping remain unchanged.
Generic Rust zero codec syntax and post-start public mutation exclusions remain.
This does not reopen the closed #517 identity acceptance.

#### Required operational credentials

**Compatibility change:** both `BACnetClient` and `BACnetServer` require all of
`sc_ca_cert`, `sc_client_cert`, and `sc_client_key` when `transport="sc"`.
Omission, `None`, or an empty string raises `ValueError` at construction. Supply
the installation's trusted CA PEM file and this node's operational certificate
with its matching private key. There is no native/system-root fallback,
certificate-less mode, or insecure flag. The `None` defaults and positional slots
(including subsequent heartbeat, IPv6, and server password arguments) remain
unchanged for non-SC use and argument-layout compatibility only.

File I/O remains at startup: client async entry and server `start()` load and
validate the files before TCP/DNS connection attempts. Each file is read up to
1 MiB; a larger one is refused (`TLS config error: the CA bundle file ... is
larger than 1048576 bytes`), as is a stream that never ends. Unreadable, empty, malformed
credentials and cert/key mismatch raise `RuntimeError` with `TLS config error:`.
Server **local TLS configuration** failures leave pending object registrations
intact; repair files at the same paths and retry `start()`. The client also reloads
files on retry. This is not general startup rollback: later failures, including
TLS peer rejection after dialing, retain existing lifecycle behavior and may
consume server registrations. Preflight checks rustls configuration validity,
not the local certificate's date or issuer against the site store; the remote
peer validates that certificate during the real handshake.

TLS 1.3-only remains the existing local policy. Base Standard 135-2020 Annex
AB.7.4/AB.7.4.1.1 supplies the mutual-authentication and installation-credential
context, but this change is not full security-profile conformance, certificate
to VMAC/UUID authorization, or a change to hostname/revocation/issuer policy.
The shared native `ScNodeTlsConfig::from_pem_files` now loads the files and
constructs this local policy (#2600); Python interfaces are unchanged, and the
message after `TLS config error:` names the file at fault and why (for example
`can't read the CA bundle file ...`, `the private key doesn't belong to the
chain's leaf certificate`). A key file must hold exactly one private key. Normal TLS resumption is
preserved and may not retransmit certificates. Credentials are offered if requested
and compatible; a trusted server with no CertificateRequest can complete without
receiving the node certificate. Local configuration does not attest an arbitrary
remote hub's verification policy.

```python
# Client connecting to a hub
client = BACnetClient(
    transport="sc",
    sc_hub="wss://hub.example.com:47900",
    sc_vmac=b"\x00\x02\x03\x04\x05\x06",
    sc_device_uuid=client_uuid,  # Loaded from caller-owned lifetime storage.
    sc_ca_cert="ca-cert.pem",
    sc_client_cert="client-cert.pem",
    sc_client_key="client-key.pem",
    sc_heartbeat_interval_ms=30000,
    sc_heartbeat_timeout_ms=60000,
)

# Server connecting to a hub
server = BACnetServer(
    device_instance=1234,
    device_name="SC Device",
    transport="sc",
    sc_hub="wss://hub.example.com:47900",
    sc_vmac=b"\x00\x01\x02\x03\x04\x05",
    sc_device_uuid=server_uuid,  # Distinct provisioned device, not a new ID per start.
    sc_ca_cert="ca-cert.pem",
    sc_client_cert="server-cert.pem",
    sc_client_key="server-key.pem",
)
```

#### Heartbeat interval and timeout

Production BACnet/SC clients validate the configured heartbeat interval as `3000..=300000`
ms and require `sc_heartbeat_timeout_ms` to be greater than the interval.

#### Accepted-direct identity and responses

Native code retains a verified direct leaf fingerprint
and connection incarnation through queued server work, duplicate/replay admission,
and partial request reassembly. Python does not expose a principal authorizer or
the direct listener through this API; its `mutation_policy` is `permissive`,
`deny_all` or a callable whose `MutationContext.principal` is always `None` (see
[Runtime Object Access](#runtime-object-access)). The Rust identity APIs are new in
0.12.0. Hub admission's scope-only channel assertion and Hub-relayed application
traffic never become downstream direct leaf identities. See the
[Rust identity contract](rust-api.md#accepted-direct-tls-identity). Native
`BACnetServer` confines accepted-direct confirmed replies, LSO replay and
segmented-request controls to the original socket. Unconfirmed Who-Is/Who-Has
discovery replies retain ordinary routing. Python still exposes neither
direct-listener setup nor this response capability. This adds no Python direct-connection entry point
or Python direct-connection support. Native code also confines the standalone
client's inbound confirmed replies and the shared endpoint's server role;
that does not change outgoing client transaction/retry policy or expose a Python
response capability. See the [server response scope](rust-api.md#accepted-direct-server-responses)
and [native client/endpoint scope](rust-api.md#accepted-direct-client-and-endpoint-replies).
Native `ScTransport::with_direct_tls` admits bidirectional application traffic
with matching verified identity and original reply authority; established accepted
peers also serve ordinary unicast with discovery disabled. Arbitrary custom dialers
remain send-only. Outgoing transactions retain standard address/Invoke-ID correlation
and Hub/direct path switching, not a same-leaf continuity guarantee. These APIs are new
in 0.12.0 and add no Python direct-connection entry point. See the
[native routing contract](rust-api.md#bidirectional-direct-traffic).

## Request admission limits

GetAlarmSummary has positive keyword-only `alarm_summary_max_objects=4096`
and `alarm_summary_max_service_ack_bytes=16384`. The work preflight includes
all database objects, even non-alarming objects, before any projection callback.
Overflow returns whole-service server Abort OUT_OF_RESOURCES; encoded service
byte overflow returns BUFFER_OVERFLOW, never a partial successful ACK. Bytes
exclude APDU/NPDU and are independent of peer APDU size. See
[GetAlarmSummary budgets](alarm-summary-budget.md) for migration, preserved
segmentation, error behavior and precise callback/allocation exclusions.

RPM additionally has independent, positive keyword-only constructor limits:
`rpm_max_result_elements=256` and `rpm_max_service_ack_bytes=16384`.
Whole-request expanded-result overflow returns server Abort OUT_OF_RESOURCES
before handler property reads. Accumulated encoded service-ACK overflow returns
server Abort BUFFER_OVERFLOW, without a partial ACK; previous read side effects
are not rolled back. Zero raises `ValueError`, negative/native-overflow values
raise `OverflowError`, before any transport startup. These limits do not bound
decoder/metadata allocations, individual property reads or value encodings,
allocator capacity, or whole-process memory. See [RPM budgets](rpm-budget.md)
for counting rules, Rust configuration, compatibility, and protocol rationale.

`BACnetServer(...)` accepts keyword-only `max_confirmed_in_flight=64` and
`max_unconfirmed_in_flight=32`, followed by keyword-only
`max_confirmed_in_flight_per_peer=16`, `max_unconfirmed_in_flight_per_peer=8`,
`confirmed_recovery_reserve=4`, and `max_recovery_in_flight_per_peer=1`.
Existing positional arguments and global defaults are unchanged.
All except the reserve must be positive and within the native semaphore range; zero is rejected during
construction, before any transport opens. These provisional defaults bound
top-level handler concurrency, not all server work or per-peer fairness.
Each effective peer cap is the smaller of its configured cap and global cap;
the reserve must satisfy `0 <= reserve < max_confirmed_in_flight`. Thus global=1
requires explicit reserve=0, and custom globals <=4 must specify a smaller reserve.
Reserve=0 makes ENABLE ordinary, not denied. A valid routed network (1..65534) and
nonempty source MAC identify the logical peer, otherwise the immediate MAC does.
On SC, the supplied VMAC/logical source is not an authenticated principal.
Identity multiplication/spoofing can exhaust global capacity; quotas do not
guarantee availability once that capacity is full. The default confirmed total64
is strictly partitioned into ordinary60/protected4 with no lending in either
direction. Only decoder-accepted DCC ENABLE is protected; [local DCC policy](dcc-policy.md)
defaults to denial without changing eligibility. Existing password checks
still apply in the handler, so wrong/missing required passwords can consume a slot
before PASSWORD_FAILURE. Ordinary peer16 and protected peer1 are independent:
the same peer can hold 16+1 handlers in either arrival order. This replaces the
former inclusive peer16 policy without changing constructor fields or defaults.
Ordinary peer capacity is clamped to global minus reserve; recovery peer capacity
is clamped only to reserve, no longer to the ordinary peer setting. For example,
ordinary peer1/recovery peer3/reserve3 permit 1+3 if global room exists. Reserve0
retains shared ordinary accounting with the ordinary peer cap clamped to global.
DCC ENABLE is the sole designated critical service in the owner-accepted bounded
#521 scope; other services have no recovery reserve. Seven service-specific
budgets are delivered, not blanket-deferred. See the
[acceptance/evidence matrix](request-admission.md#bounded-acceptance-and-evidence)
and [service budget index](request-admission.md#delivered-service-budgets) for
the completed scope, configuration/migration links and precise exclusions.
This acceptance is not a general fairness, all-configurations availability,
total-work or whole-memory guarantee; #522 remains separate and open.

`await server.request_admission_counters()` returns a stable typed dictionary
of independent active/admitted/overload/shutdown counters, including the
separate eight-worker Abort pool and its counted confirmed-drop fallback.
Like `comm_state()`, this accessor raises `RuntimeError` before start and after
stop. Admission totals do not imply successful response sends.
The additive `confirmed_global_overloaded_total`, `confirmed_peer_overloaded_total`,
`unconfirmed_global_overloaded_total`, and `unconfirmed_peer_overloaded_total`
fields classify rejections partition/global-first. New `recovery_active`,
`recovery_admitted_total`, and `recovery_overloaded_total` are protected subsets;
existing confirmed aggregates include both partitions. They remain zero when the
reserve is zero. Each aggregate overload total equals
its two reason totals at quiescence; independently sampled snapshots are not
atomic. No peer identity history is exposed.

See [server request admission](request-admission.md) for exact fields, accepted
ranges, overload behavior, and the known extreme-overload/conformance limitation.

### Multi-device batch concurrency

`BACnetClient.read_property_from_devices`,
`read_property_multiple_from_devices`, and `write_property_to_devices` accept
`max_concurrent=None` (32) or a positive integer that fits the platform native
`usize`. Zero raises `ValueError` synchronously before starting a future or I/O,
including an empty batch on an unstarted client. Negative or oversized integers
raise `OverflowError`. Normal calls require a running client; empty batches then
return an empty list. These methods synchronously return an `asyncio.Future`:
use `await` or `asyncio.ensure_future`, not `asyncio.create_task`. Installed stubs
express `Awaitable[list[...]]` with three private, structural `TypedDict` helpers;
those helper names are not runtime classes to import.

Results stay in completion order. Every dictionary now includes `request_index`,
the zero-based position in the original input list, so repeated identical requests
to the same Device remain distinguishable. The other keys are `device_instance`
and `error`, plus `value` for RP or `results` for RPM. `error` is `None` on success
or an existing `BacnetError` instance on a per-request failure, replacing the old
string. `BacnetProtocolError.error_class/error_code` and
`BacnetRejectError.reason`/`BacnetAbortError.reason` are IntEnum members, which
are numbers.

```python
outcomes = await client.read_property_from_devices(requests, max_concurrent=8)
for outcome in outcomes:
    original_request = requests[outcome["request_index"]]
    if outcome["error"] is not None:
        print(original_request, type(outcome["error"]).__name__)
    else:
        print(original_request, outcome["value"])
```

RPM property-level `(ErrorClass, ErrorCode)` tuples and undecodable application
values returned as `bytes` remain nested RPM data, not top-level item errors.
Genuine Python result-construction exceptions propagate from the whole batch;
they are not fabricated BACnet item failures. Mixed success means outcomes in a
completed batch. Cancellation returns no partial list, cancels pending requests,
and prevents queued requests from starting; it cannot retract writes already sent.
Remote WP inputs remain six-tuples; the server's local `source_object` argument
is unrelated. Results do not echo complete requests or encoded write values.
Returned values remain inspectable; this is not a general secrecy guarantee.

### Endpoint WriteProperty

The endpoint's client writes as any `BACnetClient` does:
`await client.write_property(address, object_id, property_id, value,
priority=None, array_index=None)`, to a `str` address or a `RoutedTarget`
(see [Routed targets](#routed-targets)). A priority outside 1 to 16 raises
`ValueError` at the call, one outside the native u8 range `OverflowError`.
`PropertyValue.application_data(b"")` can represent an empty list and
`PropertyValue.null()` NULL; the target decides datatype validity and may
return a protocol error.

```python
client = await endpoint.client()
await client.write_property(
    "127.0.0.1:47808", ObjectIdentifier(ObjectType.ANALOG_VALUE, 7),
    PropertyIdentifier.PRESENT_VALUE, PropertyValue.real(21.0), priority=8,
)
```
