# Full-server segmentation timing

`DeviceIdentity::with_apdu_segment_timeout_ms(...)` supplies one segment timeout
(Tseg) in milliseconds. Its default is 5000. The generic, B/IP and SC builders
accept that identity through `.device(...)`. A full server uses Tseg when waiting for a
response SegmentACK and uses `4 * Tseg` for incoming request inactivity.
`APDU_Timeout` and retry counts keep their separate meanings.

A selected Device must declare the same `Segmentation_Supported` as the server.
For `SEGMENTED_TRANSMIT`, `SEGMENTED_RECEIVE` or `SEGMENTED_BOTH`, its `DeviceConfig.identity` segment timeout
must also match the resolved server identity. The Device exposes the configured
value as read-only `APDU_Segment_Timeout`; its property list, metadata and PICS
include the property only when segmentation is supported. `NO_SEGMENTATION` omits it.
Unknown server modes, active zero timeouts, mismatches, multiplication overflow
and unrepresentable deadlines fail before transport startup or SC dialing.
An existing empty database remains supported.

| Mode | Receive segmented requests | Send segmented responses | Segment timeout property |
| --- | --- | --- | --- |
| `NO_SEGMENTATION` | No | No | Absent |
| `SEGMENTED_TRANSMIT` | No | Yes | Present |
| `SEGMENTED_RECEIVE` | Yes | No | Present |
| `SEGMENTED_BOTH` | Yes | Yes | Present |

Receive protocol expiry is silent and occurs only after elapsed inactivity is
**greater than** `4 * Tseg`. Equality remains live. Valid duplicate/gap traffic
refreshes protocol activity; only saving a new in-order segment refreshes the
independent local progress timer. The dispatch loop wakes for the earliest
live deadline even with no new input, and recomputes deadlines after refresh,
completion and removal. Timer-wheel resolution can delay observing expiry.

The existing local 16-second no-progress cap remains a resource policy. When
it expires, the server removes the transfer and sends a server `Abort` with
reason `OTHER` using the original next hop, routed destination and response
capability. All selected expired payload and quota ownership is released before
any Abort send awaits. A failed send does not restore state or prevent the
remaining selected Aborts. Dispatch owns these sends, so explicit stop cancels
and joins them. Original direct-SC capabilities cannot fall back to another
socket or a normal MAC send after retirement.

If both conditions are overdue when dispatch observes them, protocol expiry
wins and stays silent. At an exact shared `4 * Tseg` / 16-second boundary,
protocol expiry is not yet due, so the local cap sends `OTHER`. A noninitial
segment received after removal still gets the normal invalid-state Abort;
segment zero can start a fresh transfer. The existing 128 global / 16 per-peer
slots, 4 MiB saved-payload budget and 256-segment limit remain in force.

`DeviceIdentity` is shared by full servers and endpoints, with a 5000 ms
segment timeout. `with_apdu_segment_timeout_ms(...)` changes both.
An identified endpoint checks its selected Device against the identity. Its
full server follows the Device declaration. Its full client receives segmented
confirmed COV when that Device declares receive or both and uses the Device
segment timeout for these requests. Its own outbound read transactions keep
their configured segmented-response acceptance and APDU timeout. An anonymous
session with a selected Device requires that Device to declare `NO_SEGMENTATION`.

The Python full server accepts keyword-only `segmentation_supported` (default
`Segmentation.NO_SEGMENTATION`) and `apdu_segment_timeout_ms` (default 5000). It constructs
a matching Device and server configuration and validates the enum and timeout
before startup. See the [Python constructor](python-api.md#constructor).

The protocol boundaries follow ASHRAE 135-2020 Clauses 5.3, 5.4.5.2 and 12.11;
the 16-second cap and other resource limits are local policy. This change adds
focused timing, property, startup and wire evidence; it is not a claim of full
BACnet conformance or hardware qualification.
